OSU 80 Ton Compressor Load Stand
49.744724,49.265000,199.261350,163.698035,165.909960,164.750503,74.507588,14.225661,190.729942,18.971450,48.842385,49.843942,162.339263,201.200773,160.426089,193.324996,116.720528,187.172927,-0.000480,0.037140,93.766162,66.097140,184.010874,17.786812,52.583730,0.704245,610948.926814,0.863422,9.269742,3.693161,4.006766,0.062491,0.054414,32.000000,123.310390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867691,62.763138,107.433648,100.000000,26.576663,42.088608,39.995543,40.815971,52.379747,51.942535,52.379747,149.015176,113.174937,149.330013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744628,49.260886,199.281294,163.675927,165.970673,164.757880,74.328216,14.228515,190.591423,18.967633,48.496521,49.768014,162.334706,201.138064,160.441835,193.403962,116.699304,186.919493,-0.000478,0.037443,93.625287,66.135769,183.990560,17.771442,52.520657,0.703008,610943.220558,0.861120,9.261520,3.779192,4.005678,0.059295,0.052340,32.000000,123.533880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.858502,62.744245,107.436850,100.000000,26.579189,42.088608,39.994827,40.815971,52.379747,51.942739,52.379747,148.656431,113.298442,149.351020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740241,49.176129,199.286825,163.640667,166.023492,164.770922,74.367775,14.224947,190.753091,18.970879,48.515261,49.784588,162.326611,201.203974,160.452155,193.411313,116.713196,187.026602,-0.000478,0.037689,93.479271,66.122563,183.863318,17.774259,52.518873,0.703890,611055.211907,0.862419,9.256322,3.722151,4.006018,0.060120,0.057382,32.000000,123.541423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.847475,62.758656,107.424650,100.000000,26.573670,42.088608,39.995541,40.815971,52.379747,51.942157,52.379747,148.735550,113.216514,149.326944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811516,49.120448,199.287641,163.632551,166.067828,164.770241,74.476108,14.233509,190.626654,18.968804,48.489236,49.810207,162.333586,201.150887,160.479460,193.357129,116.727148,186.966604,-0.000478,0.037937,93.480261,66.124101,183.971244,17.783677,52.422781,0.703885,610851.729688,0.862717,9.177293,3.730816,4.006551,0.059757,0.055792,32.000000,123.583400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.865979,62.760993,107.426821,100.000000,26.562065,42.088608,39.995716,40.815971,52.379747,51.942242,52.379747,148.952215,113.038391,149.259084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787783,49.093019,199.386248,163.608205,166.045812,164.743699,74.461247,14.229086,190.669300,18.970457,48.431704,49.780280,162.317185,201.333042,160.436312,193.378782,116.711402,186.667204,-0.000478,0.038167,93.369024,66.180446,184.158531,17.785909,52.442162,0.704154,610592.470032,0.859955,9.047801,3.694013,4.000835,0.060124,0.052977,32.000000,123.681821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.840788,62.766560,107.406935,100.000000,26.596265,42.088608,39.994084,40.815971,52.379747,51.941786,52.379747,148.922494,112.633356,149.194883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754013,49.093019,199.222576,163.608205,166.083109,164.726627,74.269481,14.230655,190.763212,18.967620,48.408615,49.789159,162.313487,201.319118,160.449158,193.305381,116.702122,187.325328,-0.000478,0.038383,93.393284,66.040386,183.986011,17.788995,52.436864,0.704274,610505.749089,0.860377,9.044940,3.595642,4.004722,0.059144,0.053864,32.000000,123.785868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.862430,62.760763,107.376090,100.000000,26.593874,42.088608,39.994684,40.815971,52.379747,51.941554,52.379747,148.538962,113.113913,149.097008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756679,49.059007,199.328172,163.566788,166.112752,164.721914,74.434049,14.237648,190.601700,18.968214,48.549716,49.838873,162.286327,201.132845,160.455040,193.299988,116.743674,187.013185,-0.000478,0.038612,93.377068,66.043295,184.011114,17.798686,52.444496,0.704284,610536.421257,0.863160,9.079914,3.855585,4.004151,0.060321,0.054568,32.000000,123.734167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.879709,62.779444,107.408935,100.000000,26.569529,42.088608,39.995533,40.815971,52.379747,51.941242,52.379747,148.868098,113.043607,149.176236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816484,49.039533,199.190833,163.543842,166.130863,164.723302,74.365366,14.234937,190.651452,18.968270,48.638328,49.799613,162.290174,201.113171,160.426168,193.262399,116.719495,186.944687,-0.000478,0.038708,93.355600,66.195934,184.009545,17.789304,52.405655,0.704317,610301.155979,0.861093,9.043141,3.695227,4.006059,0.059752,0.053013,32.000000,123.688683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859893,62.767412,107.376154,100.000000,26.562746,42.088608,39.995538,40.815971,52.379747,51.941198,52.379747,148.730731,113.029147,149.172578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732666,49.070527,199.398492,163.537965,166.121829,164.728682,74.363156,14.226945,190.553570,18.968798,48.770228,49.774728,162.301172,201.194555,160.405967,193.277224,116.713968,187.414828,-0.000479,0.038710,93.318233,66.118844,183.998290,17.795297,52.545938,0.703700,610262.159699,0.860699,8.961745,3.693317,3.998492,0.060547,0.056424,32.000000,123.680853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.891143,62.744100,107.406745,100.000000,26.596121,42.088608,39.994162,40.815971,52.379747,51.940965,52.379747,148.726312,113.197298,149.137841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828225,49.105911,199.349188,163.556714,166.076018,164.727085,74.384568,14.231369,190.734016,18.967107,48.623898,49.696959,162.285309,201.213168,160.394582,193.358085,116.706070,187.254379,-0.000480,0.038705,93.193300,66.084389,184.139115,17.791733,52.446673,0.703494,610488.965849,0.862440,9.079541,3.877777,4.009407,0.060164,0.052258,32.000000,123.662076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.893110,62.741060,107.394392,100.000000,26.552438,42.088608,39.996156,40.815971,52.379747,51.941179,52.379747,148.769136,113.132132,149.112704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740898,49.105911,199.378513,163.556714,166.106306,164.730789,74.337720,14.222949,190.767110,18.963517,48.610204,49.767321,162.274250,201.181753,160.392150,193.293601,116.721657,187.126793,-0.000480,0.038704,93.216442,66.260071,184.155332,17.778279,52.486091,0.704280,610387.863138,0.861006,8.995128,3.734140,4.000859,0.061869,0.056662,32.000000,123.406843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.887521,62.736261,107.418490,100.000000,26.562815,42.088608,39.993949,40.815971,52.379747,51.941478,52.379747,148.675440,112.846728,149.184773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782548,49.089728,199.305857,163.547759,166.147756,164.720932,74.243142,14.233652,190.655071,18.960228,48.685030,49.794430,162.276336,201.255736,160.410041,193.381067,116.712982,187.044612,-0.000479,0.038715,93.252971,66.016103,184.069282,17.772116,52.383940,0.704223,610527.933901,0.862673,9.106394,3.760504,4.008342,0.060581,0.053676,32.000000,123.449799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.888167,62.736913,107.449081,100.000000,26.544119,42.088608,39.996038,40.815971,52.379747,51.941341,52.379747,148.486284,113.010008,149.160029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790716,49.101248,199.346059,163.569307,166.211287,164.710922,74.393297,14.230085,190.735674,18.959098,48.704026,49.860873,162.276950,201.250374,160.396361,193.419384,116.711773,187.022272,-0.000480,0.038733,93.226434,66.012698,184.183025,17.764646,52.482393,0.704812,610428.097753,0.862878,9.047070,3.737889,4.003529,0.059233,0.055805,32.000000,123.590010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.884282,62.729646,107.442691,100.000000,26.543650,42.088608,39.995099,40.815971,52.379747,51.941330,52.379747,148.786595,113.055152,149.074466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821854,49.113591,199.319136,163.583019,166.222169,164.712321,74.350090,14.233652,190.717341,18.957563,48.688490,49.811161,162.299717,201.279711,160.431219,193.336574,116.706366,186.844316,-0.000480,0.038735,93.243406,66.097944,184.126714,17.757306,52.422047,0.703470,610408.781258,0.860955,9.050132,3.730590,4.003679,0.059769,0.055128,32.000000,123.584251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.881650,62.737455,107.452732,100.000000,26.527591,42.088608,39.994937,40.815971,52.379747,51.941432,52.379747,148.700180,113.121392,149.271516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798586,49.113591,199.455419,163.583019,166.309673,164.707064,74.272428,14.230513,190.573155,18.956469,48.468891,49.746458,162.284461,201.229926,160.414047,193.349895,116.705076,187.103504,-0.000480,0.038755,93.411960,65.795210,183.905104,17.757202,52.467313,0.703853,610412.365298,0.860895,9.030244,3.668201,4.000637,0.060999,0.053406,32.000000,123.678275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878891,62.740114,107.446260,100.000000,26.541093,42.088608,39.994218,40.815971,52.379747,51.941550,52.379747,148.544855,113.053081,149.153459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771614,49.082048,199.266373,163.568747,166.323267,164.706108,74.348717,14.237077,190.665197,18.953083,48.409200,49.772840,162.280725,201.213658,160.396758,193.439415,116.693617,187.152838,-0.000481,0.038755,93.439616,66.034556,183.959148,17.754807,52.445571,0.703866,610434.453495,0.862215,9.054328,3.768218,4.005243,0.060041,0.054931,32.000000,123.643464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.850690,62.721717,107.414408,100.000000,26.532728,42.088608,39.994768,40.815971,52.379747,51.941566,52.379747,148.697434,113.099951,149.090674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731334,49.036516,199.313030,163.533768,166.305281,164.721352,74.430728,14.229514,190.723989,18.954206,48.650774,49.723530,162.271378,201.197613,160.419367,193.372039,116.704321,186.926042,-0.000481,0.038742,93.329672,65.968838,183.985032,17.750285,52.394903,0.703937,610435.512588,0.861767,9.050712,3.798456,4.003615,0.059500,0.054294,32.000000,123.592768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873971,62.699155,107.443112,100.000000,26.517556,42.088608,39.995429,40.815971,52.379747,51.941276,52.379747,148.861456,112.651996,149.141303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768490,49.081499,199.342068,163.552797,166.215964,164.729871,74.300349,14.225233,190.553819,18.952278,48.813394,49.773828,162.275148,201.172619,160.401703,193.357979,116.723056,186.940697,-0.000481,0.038425,93.298194,66.134937,184.071304,17.738802,52.471719,0.705215,610404.712528,0.861562,9.046910,3.701386,4.007796,0.059007,0.055195,32.000000,123.673080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.866104,62.701267,107.458464,100.000000,26.525417,42.088608,39.996185,40.815971,52.379747,51.940793,52.379747,148.600698,113.015799,149.241225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700055,49.092471,199.226536,163.581060,166.150035,164.718871,74.440937,14.233509,190.597071,18.951243,48.557785,49.671647,162.286743,201.133110,160.390752,193.295360,116.689806,186.999252,-0.000481,0.038191,93.304816,65.915170,184.161976,17.737828,52.489343,0.703872,610418.147206,0.862008,9.048227,3.690138,4.005086,0.060735,0.056643,32.000000,123.693581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.865230,62.659783,107.462633,100.000000,26.510968,42.088608,39.995676,40.815971,52.379747,51.941160,52.379747,148.881874,113.038352,149.171712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639953,49.092471,199.304654,163.581060,166.109183,164.715412,74.389439,14.228515,190.673632,18.948229,48.763996,49.736663,162.293459,201.012318,160.371525,193.322472,116.722725,186.966343,-0.000480,0.038135,93.334802,65.836338,183.865743,17.734694,52.330282,0.704228,610603.911355,0.862169,9.135286,3.743789,4.008578,0.061000,0.053266,32.000000,123.764532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856470,62.660157,107.502253,100.000000,26.498792,42.088608,39.997385,40.815971,52.379747,51.941243,52.379747,148.778877,112.398236,149.169116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643392,49.105362,199.316765,163.577422,166.045534,164.714895,74.288652,14.232511,190.771604,18.947905,48.943664,49.833898,162.291147,201.057251,160.392909,193.320764,116.688890,187.061590,-0.000481,0.038151,93.389416,66.001239,184.076951,17.735230,52.478957,0.707313,610563.240590,0.863908,9.197627,3.698337,4.015005,0.059751,0.054145,32.000000,123.761018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.838558,62.647951,107.481186,100.000000,26.480087,42.088608,39.998974,40.815971,52.379747,51.941352,52.379747,148.577304,113.234004,149.140871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810195,49.180518,199.183511,163.580780,165.950491,164.716860,74.314742,14.236221,190.625606,18.947018,49.050081,49.879192,162.294638,201.041553,160.387756,193.403519,116.710045,186.856026,-0.000482,0.038150,93.465617,66.029289,183.941650,17.722843,52.428367,0.705325,610694.140068,0.865042,9.206951,3.768445,4.014971,0.060881,0.055584,32.000000,123.688676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848644,62.646821,107.444523,100.000000,26.513667,42.088608,39.999153,40.815971,52.379747,51.941359,52.379747,148.629484,112.924858,149.152594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805494,49.186826,199.357961,163.569027,165.920961,164.713824,74.400868,14.230798,190.678203,18.946598,48.632736,49.789627,162.287351,201.087505,160.400015,193.368271,116.676129,186.875089,-0.000481,0.038112,93.507694,65.926670,184.126796,17.728195,52.485855,0.703733,610575.879027,0.861714,9.109239,3.668985,3.998850,0.059789,0.054198,32.000000,123.741712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.841001,62.639113,107.408266,100.000000,26.501934,42.088608,39.995335,40.815971,52.379747,51.942095,52.379747,148.801736,112.798476,149.166795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760919,49.186826,199.250744,163.569027,165.977136,164.713137,74.355589,14.228087,190.731551,18.944875,48.357786,49.790814,162.276667,201.173353,160.376891,193.336386,116.721728,186.790594,-0.000481,0.038124,93.393619,65.869888,183.888973,17.726634,52.437258,0.703471,610691.440464,0.860806,9.120413,3.710165,4.002730,0.060110,0.053723,32.000000,123.621767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.843298,62.644779,107.408624,100.000000,26.515853,42.088608,39.995469,40.815971,52.379747,51.942243,52.379747,148.711179,113.243747,149.209635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818487,49.085065,199.404791,163.506344,166.069843,164.704834,74.312125,14.233367,190.739937,18.946498,48.604482,49.701068,162.240082,201.147482,160.387624,193.395938,116.701382,187.083505,-0.000482,0.038134,93.174056,66.074625,183.951033,17.723433,52.473660,0.704403,610599.790147,0.862184,9.166568,3.632362,4.004161,0.060639,0.055709,32.000000,123.773028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848498,62.626582,107.339563,100.000000,26.463923,42.088608,39.996781,40.815971,52.379747,51.941422,52.379747,148.624250,112.855665,149.261956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763046,49.046116,199.276043,163.487035,166.010489,164.707491,74.458084,14.229656,190.665785,18.945281,48.762504,49.840465,162.201677,201.131214,160.362300,193.438188,116.672550,187.030006,-0.000481,0.038146,93.031343,66.029586,183.971633,17.719463,52.491021,0.703371,610390.057303,0.861412,9.009485,3.772850,4.002876,0.061717,0.055209,32.000000,123.689340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814752,62.603009,107.308042,100.000000,26.478948,42.088608,39.995252,40.815971,52.379747,51.941057,52.379747,148.916168,112.861150,149.193192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795894,49.103991,199.213093,163.512780,165.997831,164.701749,74.396160,14.229656,190.566905,18.947035,48.573341,49.742353,162.228894,201.014439,160.368886,193.241636,116.708213,187.033597,-0.000480,0.038158,93.006293,66.068955,183.919422,17.717346,52.545152,0.703387,610437.011850,0.860587,9.023655,3.772757,4.004498,0.059216,0.053930,32.000000,123.769263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.860614,62.618709,107.307105,100.000000,26.474138,42.088608,39.996610,40.815971,52.379747,51.940999,52.379747,148.792321,113.050089,149.161681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801606,49.082870,199.346426,163.509422,166.035622,164.697875,74.226195,14.226517,190.606096,18.950629,48.315010,49.677975,162.218170,201.198205,160.345723,193.370346,116.718140,186.975119,-0.000481,0.038108,93.037319,66.060261,183.976325,17.720752,52.454908,0.702195,610385.824687,0.860781,9.047515,3.738463,4.000593,0.060800,0.056630,32.000000,123.834962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.861208,62.609262,107.291691,100.000000,26.440911,42.088608,39.995874,40.815971,52.379747,51.941503,52.379747,148.452390,113.243440,149.142090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825308,49.082870,199.392645,163.509422,166.098516,164.694865,74.324028,14.236221,190.775315,18.954505,48.500330,49.755415,162.272200,201.330881,160.355484,193.342728,116.716617,186.750409,-0.000482,0.038086,93.102045,66.006420,184.024045,17.726385,52.459314,0.702195,610385.824687,0.860781,9.047515,3.738463,4.000593,0.059175,0.054351,32.000000,123.886948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.895215,62.643146,107.285779,100.000000,26.487511,42.088608,39.995695,40.815971,52.379747,51.941311,52.379747,148.648056,112.737951,149.127535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724544,49.019236,199.307739,163.521455,166.134597,164.692891,74.438883,14.238361,190.645234,18.955676,48.833034,49.821881,162.225569,201.180366,160.352010,193.330852,116.689793,187.082459,-0.000482,0.038092,93.124869,66.022772,183.942485,17.735987,52.398522,0.703357,610242.000643,0.860965,8.995949,3.622154,4.001835,0.059457,0.054191,32.000000,123.971220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.875199,62.600769,107.268611,100.000000,26.458058,42.088608,39.995129,40.815971,52.379747,51.940723,52.379747,148.877765,113.041344,149.136111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705833,49.069156,199.296428,163.531809,166.108086,164.702526,74.260876,14.230370,190.708502,18.955301,48.673357,49.782864,162.252554,201.080390,160.372662,193.346330,116.703302,186.860622,-0.000482,0.038090,93.097287,66.003836,183.961088,17.746096,52.466710,0.705075,610321.563473,0.861408,9.036666,3.775489,4.008237,0.059599,0.052852,32.000000,124.070520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.889264,62.630027,107.306118,100.000000,26.463004,42.088608,39.997545,40.815971,52.379747,51.940635,52.379747,148.521752,112.959417,149.143388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845789,49.085065,199.273059,163.552797,166.005033,164.689748,74.430293,14.232082,190.666249,18.955660,48.525935,49.750627,162.247500,201.111785,160.360447,193.347064,116.679847,186.924856,-0.000484,0.038070,93.155284,66.156489,184.051722,17.749845,52.404213,0.705075,610321.563473,0.861408,9.036666,3.775489,4.008237,0.059052,0.053340,32.000000,124.051540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.858775,62.616018,107.284006,100.000000,26.447004,42.088608,39.998118,40.815971,52.379747,51.941032,52.379747,148.860587,113.338255,149.177102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819962,49.085065,199.344579,163.552797,165.993000,164.687496,74.354310,14.230941,190.561488,18.954788,48.692115,49.834765,162.250328,201.169194,160.344847,193.441917,116.664493,187.126786,-0.000484,0.038064,93.210702,66.168906,183.937675,17.742517,52.491388,0.703514,610322.924317,0.859321,8.976954,3.725408,3.997791,0.059619,0.054895,32.000000,124.061291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867297,62.596567,107.275647,100.000000,26.444436,42.088608,39.994852,40.815971,52.379747,51.941147,52.379747,148.708620,112.897165,149.141185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641286,49.070802,199.277373,163.536846,166.086154,164.683043,74.350468,14.225946,190.682177,18.956765,48.442996,49.847638,162.257910,201.277224,160.361100,193.412638,116.699086,186.997239,-0.000484,0.038087,93.176933,66.103143,184.029433,17.746443,52.500148,0.702843,610401.853104,0.860683,9.003677,3.817664,4.001299,0.060540,0.055220,32.000000,124.027295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.891865,62.606278,107.308219,100.000000,26.434107,42.088608,39.995430,40.815971,52.379747,51.941004,52.379747,148.700936,112.847150,149.167385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641010,49.061476,199.160092,163.519496,166.037193,164.670355,74.452530,14.227801,190.559493,18.951863,48.415981,49.785168,162.231134,201.119410,160.351944,193.253471,116.679465,187.124789,-0.000485,0.038074,93.090224,65.994896,183.856872,17.746316,52.365661,0.704757,610470.504074,0.864112,9.174576,3.733742,4.014348,0.061058,0.057171,32.000000,123.968779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.900026,62.618696,107.293162,100.000000,26.463791,42.088608,39.999724,40.815971,52.379747,51.940879,52.379747,148.905060,113.058029,149.142287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674038,49.012105,199.344430,163.510821,166.060406,164.671751,74.401165,14.236078,190.687569,18.951283,48.750280,49.616063,162.226406,201.130786,160.359997,193.330036,116.714290,187.136331,-0.000485,0.038038,93.084404,65.912184,183.966797,17.736405,52.386327,0.703909,610311.656282,0.861197,9.028384,3.800656,4.005638,0.059818,0.054026,32.000000,123.811224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.888159,62.623052,107.285415,100.000000,26.388303,42.088608,40.000021,40.815971,52.379747,51.940838,52.379747,148.802330,112.800011,149.240634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748973,49.086436,199.270639,163.522294,166.027796,164.678684,74.346535,14.232368,190.600670,18.949827,48.816333,49.731745,162.236530,201.037863,160.336661,193.280691,116.651430,186.983419,-0.000485,0.038022,93.176080,66.261648,183.858828,17.719629,52.485461,0.705865,610217.261806,0.862690,9.081900,3.771502,4.013051,0.060533,0.056593,32.000000,123.828107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.854947,62.623040,107.273976,100.000000,26.421837,42.088608,39.999449,40.815971,52.379747,51.940318,52.379747,148.693069,112.941121,149.150037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757394,49.086436,199.396821,163.522294,165.952826,164.673217,74.415358,14.229086,190.623374,18.949376,48.659038,49.756564,162.224796,201.095415,160.342958,193.355476,116.676208,186.944060,-0.000484,0.038027,93.274470,66.059889,183.928641,17.698832,52.473843,0.705865,610217.261806,0.862690,9.081900,3.771502,4.013051,0.060152,0.053301,32.000000,123.922205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852349,62.628791,107.239375,100.000000,26.419555,42.088608,39.997836,40.815971,52.379747,51.940916,52.379747,148.830716,113.136197,149.254600,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718855,49.093568,199.315968,163.528451,165.888709,164.667918,74.450249,14.232082,190.534846,18.949520,48.524800,49.589651,162.277152,201.159735,160.351417,193.224178,116.673283,186.847970,-0.000485,0.038030,93.104398,65.944943,183.908632,17.697885,52.502062,0.703590,610499.537506,0.862095,9.078553,3.776135,4.005523,0.060131,0.053806,32.000000,123.997393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864585,62.642389,107.238804,100.000000,26.402966,42.088608,39.997711,40.815971,52.379747,51.940966,52.379747,148.900497,112.873922,149.335206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670335,49.050230,199.342834,163.539084,165.836302,164.665608,74.291141,14.231654,190.534744,18.949145,48.668178,49.681000,162.224236,201.042531,160.329981,193.282748,116.685500,186.531018,-0.000486,0.037857,92.960602,65.861857,183.850935,17.710215,52.346358,0.703833,610440.429501,0.861435,9.116895,3.702676,4.008861,0.060049,0.055529,32.000000,123.913856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867499,62.626491,107.181168,100.000000,26.427534,42.088608,39.998721,40.815971,52.379747,51.940961,52.379747,148.582282,112.874037,149.258022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726844,49.083145,199.223059,163.535167,165.839785,164.661872,74.279949,14.232368,190.575337,18.948034,48.896428,49.674729,162.228806,201.068688,160.317632,193.178993,116.662629,186.952729,-0.000485,0.037633,93.027641,65.934611,183.913649,17.706232,52.274053,0.706504,610352.824995,0.864099,9.123867,3.569591,4.013318,0.060278,0.054019,32.000000,123.859138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.850557,62.639961,107.162826,100.000000,26.387909,42.088608,40.000016,40.815971,52.379747,51.940534,52.379747,148.559899,113.042610,149.292444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668671,49.083145,199.174543,163.535167,165.845992,164.651936,74.407424,14.230941,190.638304,18.944919,48.921260,49.737302,162.258728,201.014907,160.347247,193.307134,116.689283,186.844869,-0.000485,0.037415,93.089401,66.068115,184.044544,17.699476,52.368808,0.706521,610423.141815,0.863199,9.098192,3.753246,4.006348,0.059016,0.054719,32.000000,123.795775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.909784,62.673747,107.152783,100.000000,26.384893,42.088608,39.998842,40.815971,52.379747,51.940788,52.379747,148.814847,113.139112,149.153734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760076,49.145408,199.290261,163.552517,165.775204,164.633014,74.420123,14.230227,190.438360,18.944245,48.573597,49.772488,162.230903,201.028383,160.310704,193.281321,116.647860,186.753067,-0.000484,0.037241,93.047110,66.046492,183.981830,17.707196,52.461963,0.705813,610372.465380,0.862789,9.158508,3.685495,4.010064,0.060058,0.054487,32.000000,123.613273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.871965,62.669926,107.117279,100.000000,26.354030,42.088608,40.000361,40.815971,52.379747,51.940770,52.379747,148.840246,113.039618,149.287959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560168,49.102345,199.175271,163.537965,165.817022,164.627671,74.331169,14.232653,190.497336,18.944589,48.651092,49.691421,162.257879,201.048260,160.332852,193.205681,116.658191,186.727579,-0.000485,0.037218,93.004630,65.817934,183.786181,17.708288,52.442791,0.703751,610447.139613,0.860933,9.126023,3.691924,4.005023,0.060072,0.053904,32.000000,123.734842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.888511,62.675313,107.066875,100.000000,26.374804,42.088608,39.998418,40.815971,52.379747,51.940988,52.379747,148.662339,113.019788,149.315143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734909,49.106734,199.182486,163.524813,165.826352,164.625348,74.426003,14.232368,190.544120,18.945181,48.891757,49.698607,162.237408,201.058087,160.333402,193.278247,116.644510,187.122336,-0.000484,0.037188,92.906694,65.980350,183.855075,17.719643,52.509563,0.703873,610340.761905,0.863967,9.113250,3.691303,4.006452,0.059739,0.056525,32.000000,123.863413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864632,62.677598,107.043503,100.000000,26.341047,42.088608,40.003252,40.815971,52.379747,51.940991,52.379747,148.852005,113.137962,149.336976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581039,49.119625,199.212103,163.548599,165.854056,164.624027,74.462375,14.234937,190.368869,18.943415,48.555835,49.723430,162.225473,201.137799,160.344013,193.235344,116.648647,187.119355,-0.000485,0.037164,92.887615,65.960376,183.759259,17.727716,52.566421,0.703044,610390.404982,0.861216,9.113423,3.835953,4.004883,0.059774,0.053391,32.000000,123.878453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.868037,62.676428,107.026605,100.000000,26.314421,42.088608,39.999352,40.815971,52.379747,51.941038,52.379747,148.924749,112.775195,149.340162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663377,49.119625,199.256746,163.548599,165.730435,164.622449,74.253893,14.232368,190.603121,18.941974,48.441535,49.795420,162.245068,201.082388,160.342961,193.229516,116.621790,186.757493,-0.000484,0.037136,92.775004,66.069706,184.017908,17.734427,52.501590,0.704312,610596.038958,0.863787,9.285948,3.830681,4.017909,0.061502,0.054237,32.000000,123.816653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.861067,62.694931,107.013379,100.000000,26.332112,42.088608,40.003158,40.815971,52.379747,51.941167,52.379747,148.507785,112.937822,149.317778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718865,49.046939,199.278495,163.523414,165.766960,164.621045,74.486489,14.226945,190.573673,18.941979,48.445721,49.766444,162.257127,201.024612,160.370849,193.316176,116.660703,186.792554,-0.000483,0.037137,92.693385,66.038799,184.067796,17.727612,52.381947,0.704253,610558.917839,0.864609,9.200478,3.719683,4.012147,0.058964,0.054137,32.000000,123.746317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.908014,62.716749,107.040382,100.000000,26.341724,42.088608,40.001474,40.815971,52.379747,51.940537,52.379747,148.972978,113.185676,149.323601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817319,49.029384,199.225799,163.524533,165.763610,164.609570,74.456028,14.233509,190.577296,18.939869,48.597712,49.771222,162.233981,201.045855,160.370975,193.269773,116.642361,187.059977,-0.000483,0.037150,92.724082,66.026415,184.015949,17.718467,52.455144,0.705051,610204.414420,0.860658,9.070255,3.694135,4.008106,0.060051,0.057012,32.000000,123.533206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.874953,62.700565,107.036956,100.000000,26.346107,42.088608,40.000335,40.815971,52.379747,51.940480,52.379747,148.912056,112.753370,149.300351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783521,49.012105,199.304241,163.510541,165.838820,164.608677,74.263048,14.229086,190.576631,18.938978,48.343900,49.771833,162.267195,201.106831,160.361753,193.339830,116.646255,187.003480,-0.000485,0.037372,92.735293,66.162967,183.966657,17.705996,52.357609,0.702606,610065.361683,0.859017,8.950732,3.814360,3.999127,0.060649,0.056091,32.000000,123.635115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878891,62.706629,107.057198,100.000000,26.304194,42.088608,39.998069,40.815971,52.379747,51.940253,52.379747,148.526097,112.807797,149.359517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767722,49.012105,199.314562,163.510541,165.882694,164.616299,74.345143,14.234366,190.712497,18.940804,48.289373,49.807652,162.236252,201.137554,160.348797,193.370372,116.680526,187.050386,-0.000486,0.037628,92.877178,66.044750,183.938652,17.709053,52.501144,0.704498,610054.126434,0.861853,8.968439,3.788951,4.003418,0.060434,0.053733,32.000000,123.631250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.869165,62.700168,107.050080,100.000000,26.340749,42.088608,39.998823,40.815971,52.379747,51.940015,52.379747,148.690287,112.946107,149.298660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775501,48.955328,199.340900,163.461850,165.877823,164.626296,74.473279,14.229228,190.718147,18.946018,48.102800,49.754920,162.199774,201.253758,160.338947,193.444279,116.661650,186.828792,-0.000487,0.037795,92.933437,66.078164,183.933678,17.714152,52.475417,0.702833,609995.412546,0.861244,8.984799,3.772543,4.004896,0.059361,0.054124,32.000000,123.567200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829663,62.683349,107.049692,100.000000,26.343165,42.088608,39.999378,40.815971,52.379747,51.939358,52.379747,148.946558,113.023010,149.200351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793165,48.913088,199.339091,163.453734,165.934230,164.631286,74.329332,14.230370,190.667479,18.948077,48.195397,49.791960,162.235866,201.163894,160.362707,193.361161,116.680082,187.128827,-0.000486,0.037777,92.904447,66.070158,183.974957,17.718713,52.500803,0.703042,609851.847186,0.859571,8.919080,3.678817,4.004748,0.059672,0.054023,32.000000,123.624949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.889488,62.721921,107.077867,100.000000,26.311931,42.088608,39.999127,40.815971,52.379747,51.938821,52.379747,148.658665,112.959723,149.236189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709283,48.862073,199.347073,163.445060,166.054733,164.635435,74.354255,14.232082,190.599894,18.950219,48.556388,49.548717,162.187540,201.171804,160.327814,193.265412,116.658997,187.354506,-0.000485,0.037777,92.855594,66.076445,183.909122,17.731241,52.427318,0.702428,609810.784034,0.860777,8.859437,3.802853,4.003342,0.059800,0.053474,32.000000,123.644249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.853904,62.696078,107.031897,100.000000,26.342224,42.088608,39.998808,40.815971,52.379747,51.938617,52.379747,148.708510,113.119283,149.342641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728564,48.926254,199.394439,163.453175,166.140617,164.640858,74.379175,14.226089,190.515940,18.951531,48.831629,49.779720,162.186211,201.157492,160.329868,193.192108,116.684945,187.032152,-0.000486,0.037752,93.016681,66.008703,183.795280,17.727908,52.515149,0.704393,609897.324540,0.862001,8.895321,3.909809,4.010259,0.060529,0.053406,32.000000,123.750463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872355,62.717617,107.023923,100.000000,26.329993,42.088608,40.000860,40.815971,52.379747,51.937918,52.379747,148.758351,113.285401,149.317110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667392,48.926254,199.296294,163.453175,166.133437,164.637754,74.321953,14.228515,190.603354,18.954929,48.670791,49.870512,162.193218,201.078861,160.306792,193.325406,116.697766,187.199124,-0.000486,0.037721,93.022542,66.190493,183.824954,17.728439,52.428026,0.703258,609938.397118,0.861524,8.939517,3.761180,4.009656,0.059617,0.056110,32.000000,123.777249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878441,62.699060,107.050803,100.000000,26.360072,42.088608,40.000529,40.815971,52.379747,51.938257,52.379747,148.643906,112.940699,149.144096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828758,49.021156,199.390423,163.486475,166.079770,164.644535,74.429545,14.237933,190.669158,18.954717,48.244951,49.795138,162.215874,201.262953,160.289243,193.267514,116.707279,187.045792,-0.000486,0.037719,92.981235,66.132282,184.044521,17.732004,52.435737,0.704934,609969.985614,0.863351,9.002942,3.811924,4.012618,0.058642,0.053457,32.000000,123.632811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.881495,62.719719,107.011501,100.000000,26.280282,42.088608,40.002112,40.815971,52.379747,51.938918,52.379747,148.859090,113.024046,149.209989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784607,48.974802,199.386096,163.469405,166.147358,164.652147,74.352926,14.222664,190.815038,18.955889,48.259997,49.754041,162.238790,201.260242,160.340431,193.248170,116.717337,187.038521,-0.000487,0.037720,92.905529,65.998417,183.851898,17.741387,52.484019,0.703271,609957.643023,0.859266,8.930665,3.744040,4.001513,0.060400,0.053579,32.000000,123.754888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.885666,62.726019,107.002578,100.000000,26.340985,42.088608,39.998337,40.815971,52.379747,51.938833,52.379747,148.705852,113.042840,149.110934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686294,48.904860,199.414302,163.444780,166.169216,164.656206,74.364229,14.232796,190.659445,18.956322,48.484381,49.566974,162.183129,201.213780,160.307215,193.366520,116.687617,186.971930,-0.000488,0.037702,92.836203,65.830655,183.995330,17.733515,52.474525,0.703099,609911.176768,0.860927,8.930011,3.731214,4.004975,0.060351,0.055787,32.000000,123.780843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849858,62.710414,106.966568,100.000000,26.354518,42.088608,39.999383,40.815971,52.379747,51.938298,52.379747,148.728457,113.437941,149.353734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727214,48.956425,199.365614,163.479199,166.129012,164.656506,74.429944,14.224804,190.725000,18.953339,48.767615,49.662617,162.193947,201.158491,160.329721,193.387539,116.713896,186.905009,-0.000488,0.037742,92.811610,66.147087,184.031881,17.730451,52.497919,0.704398,609992.986310,0.862541,8.961944,3.735572,4.013467,0.061091,0.055611,32.000000,123.856523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.871363,62.720383,106.989157,100.000000,26.310461,42.088608,40.001864,40.815971,52.379747,51.937438,52.379747,148.859889,112.753255,149.302633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808918,48.956425,199.318420,163.479199,166.044028,164.642010,74.379353,14.229371,190.656347,18.948841,48.764211,49.813540,162.208154,201.062266,160.325901,193.372711,116.708762,187.216631,-0.000488,0.037755,92.829671,66.177300,184.006590,17.724060,52.439067,0.705132,609966.044906,0.863932,8.997329,3.743853,4.013576,0.060544,0.053660,32.000000,123.855722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873789,62.711948,107.034078,100.000000,26.337739,42.088608,40.001047,40.815971,52.379747,51.937706,52.379747,148.758707,112.881516,149.328715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
