OSU 80 Ton Compressor Load Stand
49.790957,49.010459,199.415757,163.506623,166.042327,164.622622,74.358156,14.232653,190.621221,18.949413,48.748665,49.766954,162.237681,201.223260,160.321260,193.386261,116.714754,186.929671,-0.000489,0.037742,92.738547,66.098088,184.074972,17.722668,52.460940,0.703145,609834.891795,0.860057,8.886467,3.807592,4.001661,0.061220,0.053669,32.000000,123.827305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.876140,62.705529,107.025420,100.000000,26.302814,42.088608,39.999175,40.815971,52.379747,51.938034,52.379747,148.716312,113.391147,149.321004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735844,49.036790,199.458185,163.528171,166.045841,164.607807,74.391648,14.226517,190.691900,18.950366,48.420612,49.689995,162.217229,201.101979,160.314681,193.378332,116.712494,187.023275,-0.000489,0.037737,92.709314,66.025303,183.896703,17.708696,52.498732,0.703354,609874.828780,0.860676,8.959093,3.692336,4.005060,0.060205,0.052559,32.000000,123.836387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864732,62.704487,107.023534,100.000000,26.349500,42.088608,39.999593,40.815971,52.379747,51.937936,52.379747,148.783297,112.790690,149.298187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663587,48.981659,199.381683,163.506903,166.084852,164.611658,74.513095,14.228087,190.582496,18.953233,48.545759,49.751017,162.252195,201.185422,160.331293,193.321881,116.722289,187.040353,-0.000489,0.037725,92.694806,65.775795,183.947058,17.704880,52.504816,0.703648,609956.386563,0.861334,9.042510,3.730250,4.010351,0.059790,0.052703,32.000000,123.957006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.895091,62.740129,107.074399,100.000000,26.339995,42.088608,40.000950,40.815971,52.379747,51.938095,52.379747,149.026189,112.931954,149.324545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614832,48.981659,199.326423,163.506903,166.092171,164.607112,74.409013,14.231226,190.664739,18.955750,48.826836,49.677973,162.218287,201.143711,160.324018,193.321598,116.689140,186.961872,-0.000488,0.037726,92.681842,65.965813,183.917402,17.707219,52.392254,0.704176,609914.468937,0.861207,9.062294,3.726958,4.014645,0.060700,0.053239,32.000000,123.926059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.865902,62.701482,107.050435,100.000000,26.341737,42.088608,40.002780,40.815971,52.379747,51.937512,52.379747,148.818026,112.963099,149.292995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726771,49.017042,199.365867,163.502426,165.986971,164.609449,74.248637,14.235507,190.677029,18.955322,49.031048,49.710843,162.220191,201.043612,160.335333,193.302410,116.717508,187.012350,-0.000489,0.037716,92.697155,65.891357,184.054984,17.704942,52.354934,0.706146,610062.574869,0.863330,9.112891,3.730217,4.017477,0.062039,0.054455,32.000000,123.969440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.892078,62.709884,107.078314,100.000000,26.295562,42.088608,40.004151,40.815971,52.379747,51.937700,52.379747,148.497274,113.044451,149.328990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789341,49.109202,199.353126,163.546360,166.013682,164.616264,74.505294,14.230513,190.587210,18.956613,48.930461,49.836773,162.205755,201.181977,160.294903,193.379068,116.682502,187.000173,-0.000489,0.037700,92.608749,66.227449,183.952747,17.697744,52.493434,0.705424,609915.277100,0.863129,9.032164,3.721077,4.009226,0.059470,0.054662,32.000000,123.896824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.896867,62.718481,107.086676,100.000000,26.286450,42.088608,40.001851,40.815971,52.379747,51.938407,52.379747,149.010589,112.771129,149.264828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774271,49.114139,199.422675,163.556994,165.984416,164.616389,74.406542,14.230227,190.543941,18.957148,48.485661,49.745036,162.225244,201.120042,160.306160,193.333801,116.666380,187.127868,-0.000490,0.037696,92.584241,66.129804,183.902535,17.692556,52.483573,0.703430,610232.680784,0.860848,9.103306,3.842880,4.005114,0.059578,0.053822,32.000000,123.886681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.881064,62.716355,107.087879,100.000000,26.315686,42.088608,40.000267,40.815971,52.379747,51.938418,52.379747,148.813084,113.033826,149.338707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771122,49.028013,199.310701,163.511940,166.014259,164.635423,74.214104,14.232225,190.729806,18.957717,48.414050,49.814770,162.259083,201.098228,160.340831,193.308744,116.705997,187.058530,-0.000489,0.037695,92.617075,66.146667,183.896212,17.693189,52.432222,0.703479,610253.191508,0.860655,9.080052,3.816189,4.006541,0.059760,0.055222,32.000000,123.891637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.879468,62.694654,107.108038,100.000000,26.301659,42.088608,40.000661,40.815971,52.379747,51.938477,52.379747,148.428209,113.042456,149.313490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799226,49.028013,199.421773,163.511940,166.028931,164.651499,74.481855,14.234366,190.748780,18.959448,48.268598,49.733093,162.222269,201.166259,160.330643,193.306484,116.708025,187.053488,-0.000488,0.037691,92.617941,66.017143,183.939958,17.704282,52.438910,0.703819,610015.920306,0.862838,8.997187,3.750174,4.004545,0.059458,0.056102,32.000000,123.699168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.885245,62.698806,107.129574,100.000000,26.299626,42.088608,40.000759,40.815971,52.379747,51.937690,52.379747,148.963709,113.224799,149.203813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679076,48.964928,199.376322,163.464648,165.982864,164.670645,74.409403,14.226660,190.568648,18.961584,48.181694,49.698747,162.183885,201.151376,160.323775,193.311816,116.711011,186.988484,-0.000489,0.037693,92.381822,66.013847,183.862093,17.705830,52.443657,0.703724,610033.603870,0.859281,8.968086,3.746225,4.004515,0.060389,0.054641,32.000000,123.722442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.871859,62.687817,107.132194,100.000000,26.320127,42.088608,40.000128,40.815971,52.379747,51.937046,52.379747,148.818807,113.110077,149.234655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833741,48.915557,199.419784,163.440302,165.981915,164.685924,74.213384,14.230655,190.679532,18.963810,48.427651,49.735230,162.151120,201.277856,160.314638,193.349386,116.666713,186.860908,-0.000489,0.037857,92.345805,66.010819,183.806536,17.708590,52.457111,0.705003,610111.464486,0.862377,9.029498,3.718484,4.013286,0.060363,0.053063,32.000000,123.783917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.846425,62.693976,107.122416,100.000000,26.329422,42.088608,40.003044,40.815971,52.379747,51.936899,52.379747,148.426768,113.132861,149.210501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702487,48.939145,199.375826,163.459891,165.942041,164.688789,74.405640,14.227516,190.762524,18.967207,48.459861,49.572090,162.153469,201.203444,160.300814,193.260356,116.690774,186.866747,-0.000490,0.038079,92.376019,66.026955,183.998861,17.720640,52.447093,0.702945,609999.473586,0.861634,8.819911,3.714176,4.001702,0.060984,0.054333,32.000000,123.567599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845286,62.694502,107.178944,100.000000,26.324401,42.088608,39.999463,40.815971,52.379747,51.936273,52.379747,148.811280,112.915883,149.124073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755674,48.939145,199.257194,163.459891,165.961887,164.701776,74.456750,14.232939,190.724309,18.969902,48.614940,49.614223,162.185944,201.243280,160.296491,193.392902,116.692620,187.292678,-0.000492,0.038331,92.363432,66.183645,184.056494,17.731076,52.399440,0.704681,610153.478882,0.862002,8.979439,3.692342,4.011385,0.060192,0.057996,32.000000,123.666691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852139,62.682996,107.192341,100.000000,26.324979,42.088608,40.002615,40.815971,52.379747,51.936291,52.379747,148.913500,113.130099,149.164631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739907,48.975625,199.385488,163.493471,165.975406,164.717636,74.268298,14.233367,190.752194,18.972544,49.014054,49.692297,162.223884,201.109318,160.320975,193.258710,116.737885,187.108970,-0.000493,0.038507,92.477621,66.017451,184.073728,17.739104,52.539592,0.704407,610140.474600,0.860455,8.924321,3.852667,4.004713,0.059817,0.053913,32.000000,123.689755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867110,62.723628,107.276657,100.000000,26.286962,42.088608,40.003596,40.815971,52.379747,51.936398,52.379747,148.536595,113.111765,149.152122,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833426,49.043373,199.413625,163.530130,165.955860,164.717574,74.418489,14.228800,190.653324,18.973784,48.631637,49.775609,162.208743,201.159062,160.297522,193.250884,116.706582,186.987360,-0.000494,0.038535,92.515983,66.137361,183.839923,17.739562,52.530465,0.703181,610318.023855,0.862740,8.975804,3.793050,4.008484,0.060349,0.052477,32.000000,123.664147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856181,62.703397,107.276830,100.000000,26.311092,42.088608,40.002028,40.815971,52.379747,51.936870,52.379747,148.836978,112.841742,149.129069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840600,49.077659,199.347515,163.557274,166.012079,164.727577,74.439574,14.229942,190.644660,18.973438,48.299394,49.852121,162.207647,201.229192,160.295294,193.382735,116.674108,187.006295,-0.000494,0.038562,92.483208,66.306595,183.957071,17.725284,52.576780,0.702365,610269.916286,0.859739,8.948053,3.722484,4.001604,0.059207,0.054230,32.000000,123.582693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.854553,62.690454,107.295701,100.000000,26.332994,42.088608,39.999838,40.815971,52.379747,51.936809,52.379747,148.879148,112.967625,149.334694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774647,48.991533,199.400674,163.522854,166.034868,164.737392,74.386970,14.240930,190.705006,18.974268,48.433908,49.705708,162.204373,201.217348,160.309320,193.413606,116.694567,186.922930,-0.000494,0.038594,92.373462,65.951341,184.024512,17.724368,52.511687,0.701606,610473.913992,0.859493,8.974916,3.762171,3.999701,0.059926,0.054590,32.000000,123.566287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863799,62.687223,107.310809,100.000000,26.304063,42.088608,39.999628,40.815971,52.379747,51.937080,52.379747,148.773941,112.966282,149.333239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688701,48.991533,199.369169,163.522854,166.149486,164.751103,74.239264,14.230941,190.692565,18.977825,48.487830,49.646825,162.184594,201.079819,160.332010,193.286761,116.680596,186.912614,-0.000495,0.038604,92.371649,66.114835,184.030675,17.718604,52.490942,0.703291,610342.791689,0.861210,8.957057,3.709956,4.006069,0.060282,0.056212,32.000000,123.632881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863512,62.694467,107.340026,100.000000,26.322638,42.088608,40.001181,40.815971,52.379747,51.936253,52.379747,148.478528,112.961334,149.156606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728032,48.975076,199.277549,163.504664,166.153611,164.757209,74.439952,14.231654,190.618424,18.980671,48.719686,49.623822,162.197702,201.070094,160.327465,193.293668,116.708640,187.134682,-0.000496,0.038609,92.405933,65.752736,183.944425,17.712528,52.398181,0.704631,610547.396138,0.864654,9.046121,3.719996,4.012364,0.060212,0.056413,32.000000,123.736101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.861819,62.707828,107.363992,100.000000,26.274465,42.088608,40.003307,40.815971,52.379747,51.935987,52.379747,148.879903,113.014188,149.316638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657249,48.997842,199.174865,163.508582,166.174461,164.758710,74.439769,14.227944,190.589218,18.984678,49.041409,49.588762,162.204911,201.074213,160.308354,193.297944,116.706694,187.034170,-0.000498,0.038606,92.374999,65.811917,183.883936,17.734783,52.446463,0.705140,610402.952358,0.861558,8.988892,3.776523,4.007348,0.059662,0.057427,32.000000,123.754868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873524,62.693264,107.367194,100.000000,26.276694,42.088608,40.002485,40.815971,52.379747,51.935851,52.379747,148.879538,113.297137,149.349289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737906,48.997842,199.323496,163.508582,166.147977,164.755291,74.289752,14.230513,190.646211,18.987412,48.930039,49.623818,162.185496,200.983328,160.307707,193.296927,116.697060,187.142519,-0.000498,0.038594,92.363949,66.044001,184.034653,17.751865,52.557137,0.705176,610551.669937,0.862987,9.085053,3.740199,4.010993,0.059707,0.055791,32.000000,123.614073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857039,62.692125,107.366603,100.000000,26.252198,42.088608,40.004305,40.815971,52.379747,51.935936,52.379747,148.579504,113.050549,149.350272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744502,49.097408,199.257530,163.518376,166.160568,164.761110,74.365660,14.227373,190.575899,18.987827,48.610290,49.682567,162.203890,201.041512,160.282498,193.355067,116.673343,187.106241,-0.000498,0.038586,92.423334,66.135444,183.843228,17.755652,52.509301,0.703044,610469.745515,0.863154,9.001426,3.791085,4.007477,0.060238,0.056499,32.000000,123.577637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.874470,62.674963,107.393922,100.000000,26.277067,42.088608,40.002523,40.815971,52.379747,51.936718,52.379747,148.731321,113.005865,149.322106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740862,49.117431,199.260356,163.533208,166.160614,164.759625,74.438330,14.231797,190.664493,18.989912,48.784312,49.644432,162.223677,201.069585,160.291421,193.318909,116.699533,186.673833,-0.000496,0.038581,92.540535,65.935510,183.906715,17.764556,52.493224,0.703677,610769.530315,0.862418,9.094156,3.800993,4.005619,0.059007,0.055294,32.000000,123.527076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870617,62.681541,107.398122,100.000000,26.255220,42.088608,40.003865,40.815971,52.379747,51.936902,52.379747,148.876661,113.078856,149.280839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709383,49.092745,199.400582,163.545521,166.111694,164.750492,74.255213,14.234937,190.571858,18.991081,48.802307,49.687694,162.227152,201.288824,160.312587,193.242841,116.702902,187.097154,-0.000499,0.038593,92.789130,65.879678,183.908713,17.768015,52.529259,0.703980,610721.969337,0.861903,9.116769,3.610474,4.005900,0.059323,0.056554,32.000000,123.553469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.877778,62.693369,107.407093,100.000000,26.229212,42.088608,40.002705,40.815971,52.379747,51.936701,52.379747,148.510427,112.800394,149.314002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678513,49.116882,199.337317,163.571826,166.045777,164.750529,74.453973,14.232653,190.678915,18.990707,48.613544,49.650162,162.212820,201.125077,160.302737,193.394084,116.694862,186.922815,-0.000497,0.038610,92.801814,65.776931,184.088841,17.770926,52.486064,0.704156,610672.044330,0.864311,9.125889,3.767974,4.011327,0.059411,0.055317,32.000000,123.553689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857368,62.666504,107.413678,100.000000,26.288096,42.088608,40.003572,40.815971,52.379747,51.936694,52.379747,148.907945,112.747387,149.314198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644742,49.089453,199.306336,163.570426,165.991352,164.751987,74.403107,14.236221,190.610079,18.990049,48.746066,49.666237,162.250027,201.165178,160.315200,193.236140,116.661581,186.955113,-0.000498,0.038606,92.607473,65.819378,183.891723,17.771251,52.472820,0.705018,610783.548491,0.862658,9.182036,3.709616,4.012546,0.060544,0.053463,32.000000,123.463611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.833349,62.665719,107.433718,100.000000,26.231624,42.088608,40.004454,40.815971,52.379747,51.936922,52.379747,148.806214,113.188284,149.330013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700128,49.089453,199.237848,163.570426,165.936529,164.755034,74.334418,14.225518,190.587936,18.989702,49.048965,49.720022,162.226919,201.147136,160.304453,193.192026,116.661793,186.801085,-0.000498,0.038609,92.768040,66.184556,183.926705,17.765891,52.390156,0.705491,610878.320218,0.863841,9.189642,3.755202,4.014651,0.058954,0.055504,32.000000,123.468901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.843076,62.679715,107.433535,100.000000,26.245691,42.088608,40.005476,40.815971,52.379747,51.936685,52.379747,148.668837,112.881133,149.312782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782432,49.140471,199.244735,163.578542,165.879778,164.760112,74.333797,14.237077,190.684483,18.986868,49.043688,49.767967,162.219199,201.045834,160.305745,193.192992,116.661209,186.787015,-0.000499,0.038604,92.603877,65.992247,183.651268,17.759002,52.456691,0.705742,610813.912600,0.863585,9.132193,3.696297,4.008799,0.061352,0.054176,32.000000,123.456600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839105,62.652688,107.410682,100.000000,26.204689,42.088608,40.004357,40.815971,52.379747,51.937132,52.379747,148.667595,113.122389,149.300154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767581,49.196975,199.132582,163.584418,165.834778,164.763667,74.330049,14.229799,190.688809,18.987784,48.703439,49.765075,162.244713,201.137554,160.302724,193.341032,116.662833,186.801775,-0.000498,0.038577,92.532385,66.093437,184.034592,17.766635,52.524328,0.703960,610837.931511,0.862156,9.097933,3.691518,4.002310,0.059705,0.056320,32.000000,123.346086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839923,62.661885,107.409939,100.000000,26.209427,42.088608,40.002553,40.815971,52.379747,51.937178,52.379747,148.660098,113.040193,149.320847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721869,49.125660,199.263778,163.566509,165.848473,164.772692,74.351430,14.231654,190.551905,18.984562,48.294181,49.732006,162.224761,200.970607,160.324864,193.204356,116.651948,186.845746,-0.000498,0.038588,92.412328,65.954807,183.832498,17.765537,52.482734,0.703090,610986.625553,0.862641,9.169816,3.695520,4.001251,0.059383,0.054854,32.000000,123.319257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829069,62.653449,107.390195,100.000000,26.194343,42.088608,40.002258,40.815971,52.379747,51.937807,52.379747,148.702861,113.281258,149.338903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768785,49.045019,199.338157,163.513060,165.920499,164.781640,74.375980,14.232511,190.588064,18.981647,48.395141,49.717755,162.229554,201.180876,160.316500,193.323371,116.653391,186.890351,-0.000497,0.038570,92.328976,65.916784,183.878876,17.762467,52.419083,0.704395,610943.435898,0.863319,9.143052,3.724196,4.007404,0.061580,0.056788,32.000000,123.312094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820672,62.645399,107.370980,100.000000,26.171092,42.088608,40.004102,40.815971,52.379747,51.937223,52.379747,148.751959,112.543834,149.287881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730235,49.045019,199.150746,163.513060,165.948631,164.796173,74.370085,14.240217,190.594626,18.981957,48.542740,49.607857,162.200706,201.146504,160.334615,193.251055,116.682497,187.057870,-0.000496,0.038551,92.314090,65.923347,183.881850,17.768468,52.547040,0.704754,610758.714041,0.861811,9.016614,3.738717,4.005285,0.061935,0.057007,32.000000,123.410542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.831939,62.649228,107.370572,100.000000,26.216907,42.088608,40.003123,40.815971,52.379747,51.936500,52.379747,148.740170,113.218087,149.308848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787394,49.037887,199.310016,163.497109,165.951526,164.815268,74.334066,14.229942,190.603964,18.978992,48.774462,49.847086,162.215258,201.042287,160.354467,193.259034,116.668334,186.987522,-0.000495,0.038579,92.324946,65.987072,183.835517,17.752245,52.329206,0.703109,610774.732755,0.862698,9.056552,3.773422,4.004621,0.060374,0.055180,32.000000,123.441407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.833503,62.644108,107.374549,100.000000,26.146760,42.088608,40.004118,40.815971,52.379747,51.936377,52.379747,148.668131,112.982890,149.242247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839505,49.081773,199.309781,163.509981,165.985382,164.827409,74.448040,14.231797,190.612683,18.976812,48.568419,49.765773,162.186268,201.168746,160.317886,193.361936,116.663895,186.930121,-0.000494,0.038594,92.365841,65.932080,183.957131,17.752961,52.519372,0.705789,610799.385985,0.862098,8.990212,3.760794,4.003223,0.059645,0.053634,32.000000,123.594428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800204,62.623080,107.319573,100.000000,26.192754,42.088608,40.002832,40.815971,52.379747,51.936309,52.379747,148.896081,112.594156,149.326315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810654,49.050230,199.332557,163.481438,165.990267,164.839760,74.492753,14.233795,190.489325,18.976160,48.467688,49.850452,162.198077,201.249029,160.312792,193.203400,116.659890,186.876454,-0.000494,0.038567,92.588866,66.101517,183.928945,17.752940,52.561045,0.702728,610884.792047,0.859947,8.980164,3.743368,3.999032,0.060531,0.054833,32.000000,123.470918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.819901,62.624529,107.351705,100.000000,26.180650,42.088608,40.001602,40.815971,52.379747,51.936668,52.379747,148.985505,112.699097,149.285874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773853,49.050230,199.330243,163.481438,166.012303,164.863318,74.360367,14.229514,190.536526,18.975118,48.202792,49.604788,162.214736,201.255186,160.314064,193.334717,116.689319,187.067245,-0.000496,0.038559,92.612497,66.027156,183.977527,17.752611,52.448037,0.702575,610910.428108,0.859972,8.978476,3.726924,4.001806,0.060549,0.053986,32.000000,123.518888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.837906,62.627200,107.354407,100.000000,26.190822,42.088608,40.002241,40.815971,52.379747,51.936355,52.379747,148.720735,113.036550,149.197834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723221,48.964105,199.409274,163.437224,166.055936,164.876967,74.282981,14.238219,190.615346,18.976959,48.212730,49.817028,162.217238,201.203546,160.331244,193.283446,116.675347,187.080684,-0.000496,0.038558,92.529092,65.843919,184.007443,17.755134,52.579298,0.704645,610957.612141,0.862335,9.016576,3.770169,4.004718,0.060785,0.054628,32.000000,123.616734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848142,62.626641,107.387202,100.000000,26.188360,42.088608,40.003132,40.815971,52.379747,51.935529,52.379747,148.565962,112.862991,149.308691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719007,48.922414,199.263359,163.422673,166.037071,164.883908,74.454101,14.229514,190.592912,18.979486,48.278230,49.667652,162.147216,201.131071,160.304705,193.352155,116.662293,187.419029,-0.000496,0.038560,92.430134,65.963284,184.023211,17.756579,52.497473,0.703595,610933.068804,0.864072,8.982907,3.789258,4.010385,0.060254,0.053876,32.000000,123.559635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.837543,62.610508,107.331472,100.000000,26.213241,42.088608,40.004417,40.815971,52.379747,51.935381,52.379747,148.908203,112.948600,149.345591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740771,48.922688,199.221651,163.437224,165.968069,164.878584,74.395906,14.231083,190.537769,18.981744,48.559596,49.725100,162.140092,201.119920,160.276872,193.265880,116.670244,187.171493,-0.000495,0.038585,92.190595,65.931693,183.990028,17.773250,52.494142,0.704309,610926.604426,0.862103,8.945583,3.931048,4.007790,0.059142,0.054999,32.000000,123.601903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857888,62.621821,107.310483,100.000000,26.201798,42.088608,40.005251,40.815971,52.379747,51.934763,52.379747,148.791813,113.140493,149.296693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755045,48.959442,199.313359,163.439743,165.935680,164.858009,74.265935,14.229228,190.570399,18.981927,48.541606,49.697904,162.179006,201.101755,160.274488,193.294502,116.708983,187.133072,-0.000495,0.038577,92.237424,65.954341,183.981484,17.786450,52.333035,0.703912,610729.701355,0.862081,8.917388,3.791457,4.004853,0.058663,0.053317,32.000000,123.700901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.891365,62.627541,107.293570,100.000000,26.137678,42.088608,40.004286,40.815971,52.379747,51.934572,52.379747,148.531870,113.325866,149.267739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661904,48.959442,199.209684,163.439743,165.915445,164.848196,74.466742,14.235222,190.718093,18.981297,48.536965,49.626415,162.175829,201.156514,160.278452,193.213465,116.705059,186.821726,-0.000495,0.038595,92.239847,65.810211,184.052088,17.794776,52.433848,0.706169,610707.000379,0.863546,8.945268,3.775566,4.005892,0.060365,0.056396,32.000000,123.759494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864196,62.618137,107.271315,100.000000,26.167653,42.088608,40.004043,40.815971,52.379747,51.934722,52.379747,148.933484,112.920754,149.343939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662714,48.962459,199.273968,163.469965,165.922792,164.834416,74.434454,14.230655,190.594708,18.977508,48.691705,49.625910,162.177368,201.026039,160.262311,193.152834,116.697161,187.144294,-0.000494,0.038597,92.296509,65.955768,184.009016,17.783783,52.502508,0.705678,610793.723349,0.862960,9.041823,3.660897,4.011318,0.061003,0.054288,32.000000,123.842255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.894534,62.636180,107.268502,100.000000,26.165361,42.088608,40.006372,40.815971,52.379747,51.934595,52.379747,148.868908,112.802619,149.256881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693940,48.983853,199.157086,163.490113,165.916672,164.819959,74.202763,14.234508,190.511122,18.973328,48.890759,49.652666,162.187830,201.166401,160.255114,193.195638,116.681746,186.946871,-0.000493,0.038587,92.270303,65.858831,183.688999,17.770906,52.389264,0.704859,610782.291423,0.863254,9.044000,3.791662,4.012547,0.060381,0.054404,32.000000,123.878502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.897800,62.612683,107.215946,100.000000,26.143492,42.088608,40.006529,40.815971,52.379747,51.934446,52.379747,148.405527,113.475491,149.270060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728620,49.060105,199.175722,163.535167,165.974693,164.829980,74.468904,14.228800,190.562943,18.969900,48.682913,49.668238,162.202459,201.071318,160.259242,193.195146,116.670488,186.960588,-0.000491,0.038577,92.234673,65.866681,183.857218,17.765375,52.433088,0.705670,610777.011441,0.865321,9.033008,3.731897,4.007673,0.060718,0.053634,32.000000,123.867328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.896543,62.617276,107.226835,100.000000,26.130622,42.088608,40.005971,40.815971,52.379747,51.934503,52.379747,148.937808,112.860459,149.312035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718516,49.060105,199.236892,163.535167,166.000746,164.826940,74.391690,14.231940,190.625247,18.966910,48.505877,49.694443,162.252949,200.899784,160.295554,193.113047,116.678892,186.905941,-0.000490,0.038545,92.310004,65.731948,183.849915,17.754876,52.372112,0.704904,610969.853521,0.861798,9.073310,3.748381,4.005253,0.059482,0.052765,32.000000,123.911203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.921240,62.638839,107.209085,100.000000,26.091259,42.088608,40.005312,40.815971,52.379747,51.935088,52.379747,148.783381,112.805496,149.144057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652804,49.040082,199.041357,163.550838,165.968277,164.815643,74.293820,14.233367,190.640567,18.965191,48.777559,49.650225,162.240322,200.999882,160.298699,193.220084,116.668068,186.946709,-0.000489,0.038511,92.298139,65.613309,183.930801,17.747098,52.484989,0.705991,610943.237519,0.862871,9.083783,3.719158,4.007298,0.059141,0.056167,32.000000,123.852430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937158,62.621408,107.175083,100.000000,26.104024,42.088608,40.008038,40.815971,52.379747,51.934845,52.379747,148.587640,112.974912,149.168801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720456,49.032676,199.144032,163.530130,165.869170,164.811900,74.418147,14.230798,190.456909,18.961230,48.995276,49.725464,162.208551,200.938926,160.295071,193.100497,116.646832,186.943487,-0.000486,0.038494,92.297346,66.036118,183.792973,17.737217,52.459209,0.704761,610986.992150,0.865048,9.135902,3.744046,4.008896,0.059713,0.055138,32.000000,123.866499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.919462,62.612767,107.119024,100.000000,26.043520,42.088608,40.007507,40.815971,52.379747,51.934713,52.379747,148.836293,113.183835,149.119942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729392,49.117431,199.094897,163.568468,165.809922,164.802451,74.393770,14.230227,190.497361,18.957456,48.729339,49.748122,162.257846,200.926286,160.291057,193.077761,116.669229,186.739845,-0.000486,0.038452,92.279223,66.176523,183.802519,17.735071,52.419162,0.704435,610928.740263,0.862382,9.054343,3.765523,4.005274,0.060128,0.052618,32.000000,123.714164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.939103,62.612487,107.117403,100.000000,26.045085,42.088608,40.006081,40.815971,52.379747,51.934641,52.379747,148.787539,112.941159,149.145749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788360,49.095762,199.161444,163.583859,165.838567,164.789731,74.301910,14.235793,190.459125,18.954307,48.626286,49.716814,162.270482,201.052541,160.304852,193.055946,116.637864,186.830296,-0.000485,0.038439,92.303058,66.056468,183.862905,17.719134,52.422807,0.704885,610986.281028,0.862648,9.129837,3.665515,4.003566,0.059342,0.055547,32.000000,123.773637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979215,62.619463,107.103995,100.000000,26.004822,42.088608,40.005981,40.815971,52.379747,51.935390,52.379747,148.603819,113.022895,149.119982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754050,49.095762,199.089665,163.583859,165.801994,164.777025,74.321494,14.231512,190.633318,18.948807,48.458217,49.784168,162.262148,200.996886,160.290478,193.139348,116.651080,186.871559,-0.000484,0.038448,92.355159,66.169476,183.693018,17.715642,52.408016,0.704153,610919.680332,0.862459,9.047085,3.731359,4.000161,0.059755,0.055752,32.000000,123.803157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955478,62.615191,107.102241,100.000000,26.023718,42.088608,40.004676,40.815971,52.379747,51.935208,52.379747,148.642988,112.917494,149.126000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768195,49.051053,199.235529,163.558393,165.783017,164.774987,74.433184,14.230085,190.597406,18.946558,48.232264,49.739857,162.215517,201.024326,160.329895,193.156337,116.651808,187.105851,-0.000484,0.038457,92.179393,65.820102,183.997514,17.712168,52.473240,0.704548,610875.249476,0.862826,9.082619,3.733868,4.001477,0.060759,0.052659,32.000000,123.764045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971150,62.605884,107.109339,100.000000,26.007042,42.088608,40.005534,40.815971,52.379747,51.934803,52.379747,148.866368,113.063475,149.145316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719655,48.976996,199.095445,163.518656,165.747718,164.772990,74.337792,14.235079,190.508914,18.942649,48.179172,49.728446,162.221849,201.031115,160.332103,193.055722,116.615417,186.967520,-0.000482,0.038444,92.071424,65.936179,183.899066,17.683955,52.393932,0.703758,610759.549650,0.861140,9.023258,3.822379,4.003270,0.060654,0.056967,32.000000,123.842350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952008,62.609597,107.081705,100.000000,26.028239,42.088608,40.005228,40.815971,52.379747,51.934751,52.379747,148.675584,112.747540,149.147637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686728,48.919397,199.079539,163.464928,165.814559,164.788834,74.312143,14.232082,190.504119,18.939675,48.418753,49.701896,162.208114,200.920802,160.369504,193.075868,116.646240,187.037819,-0.000481,0.038459,92.015254,65.968793,183.997391,17.674394,52.395689,0.704909,610765.115904,0.862991,8.999493,3.806093,4.004361,0.061000,0.054212,32.000000,123.886607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994088,62.613117,107.133138,100.000000,25.988053,42.088608,40.006459,40.815971,52.379747,51.933980,52.379747,148.624285,112.705196,149.066048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772807,48.919397,199.068762,163.464928,165.829821,164.789946,74.369403,14.227944,190.467947,18.938286,48.575922,49.722935,162.161374,201.077801,160.322657,193.112311,116.644908,187.169986,-0.000479,0.038454,92.031992,65.991608,183.879041,17.675572,52.480583,0.705201,610648.178354,0.863867,8.976031,3.802043,4.006694,0.059414,0.055711,32.000000,123.945809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963167,62.591970,107.125828,100.000000,25.949476,42.088608,40.007373,40.815971,52.379747,51.933308,52.379747,148.738806,112.702242,149.123050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772979,48.958893,199.134743,163.468846,165.832363,164.774662,74.296461,14.232082,190.453127,18.932055,48.592177,49.675418,162.193963,200.989465,160.301896,193.230046,116.641933,187.010558,-0.000481,0.038429,92.052679,65.918153,183.939632,17.660563,52.366474,0.702955,610550.140840,0.861549,8.886825,3.853692,3.999549,0.058543,0.051939,32.000000,123.689802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990479,62.600267,107.145885,100.000000,25.977491,42.088608,40.005055,40.815971,52.379747,51.933399,52.379747,148.592923,112.827128,149.152830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798204,48.991259,199.303532,163.473883,165.856965,164.787773,74.326323,14.235507,190.500353,18.930602,48.342041,49.701097,162.204743,201.133477,160.291255,193.193052,116.642952,186.797362,-0.000479,0.038415,92.127717,65.978589,183.794093,17.669534,52.368073,0.704672,610582.765497,0.862408,8.926145,3.795970,4.000860,0.061037,0.057418,32.000000,123.636133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961729,62.610195,107.173161,100.000000,25.973228,42.088608,40.005491,40.815971,52.379747,51.933536,52.379747,148.652647,112.930803,149.167031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768251,48.918574,199.165120,163.438903,165.854449,164.790341,74.379925,14.230370,190.495216,18.929285,47.980338,49.756549,162.188706,201.109257,160.286845,193.139510,116.644577,186.882170,-0.000480,0.038417,92.167982,66.162454,183.896967,17.665674,52.469411,0.704895,610657.865273,0.861723,8.932391,3.713718,4.002223,0.061037,0.052736,32.000000,123.669774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966825,62.569287,107.158499,100.000000,25.994878,42.088608,40.004865,40.815971,52.379747,51.933418,52.379747,148.759850,113.097573,149.163963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701945,48.831353,199.203345,163.384896,165.841269,164.788824,74.391027,14.228515,190.617736,18.927999,47.969389,49.648947,162.180130,201.051950,160.273357,193.103429,116.639513,187.286785,-0.000481,0.038443,92.176881,66.026321,183.910286,17.665559,52.496817,0.703405,610547.430313,0.861515,8.890722,3.744416,4.001851,0.059909,0.055282,32.000000,123.677245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940331,62.563909,107.158153,100.000000,25.957655,42.088608,40.005603,40.815971,52.379747,51.932594,52.379747,148.782054,112.865675,149.197047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727572,48.831353,199.095584,163.384896,165.877352,164.793862,74.321474,14.236078,190.605034,18.923392,48.276082,49.726683,162.134005,200.977151,160.290712,193.088176,116.647706,186.938810,-0.000482,0.038432,92.229484,65.922802,183.968265,17.660985,52.430387,0.703779,610468.013553,0.862444,8.872209,3.903533,4.007959,0.060139,0.055804,32.000000,123.593199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952002,62.537168,107.181543,100.000000,25.944114,42.088608,40.007246,40.815971,52.379747,51.931582,52.379747,148.642948,112.756132,149.141146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669806,48.838485,199.188851,163.352156,165.899898,164.791807,74.416890,14.225946,190.728103,18.924319,48.484197,49.715252,162.125698,201.022960,160.261692,193.158718,116.664625,186.781271,-0.000481,0.038419,92.270497,66.104449,183.846859,17.661625,52.399151,0.704092,610417.236194,0.862783,8.845646,3.762867,4.003726,0.058775,0.054967,32.000000,123.651789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.938669,62.562232,107.219319,100.000000,25.952617,42.088608,40.006771,40.815971,52.379747,51.931352,52.379747,148.833780,113.211183,149.118998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766725,48.895809,199.082892,163.384616,165.906183,164.791307,74.321951,14.221665,190.374229,18.919549,48.546465,49.699113,162.123117,201.081470,160.242174,193.141235,116.635207,186.762951,-0.000483,0.038415,92.300344,66.038910,183.839314,17.631457,52.405393,0.705486,610441.302784,0.862797,8.912669,3.685912,4.010260,0.060217,0.054391,32.000000,123.697577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.935816,62.534654,107.248836,100.000000,25.920364,42.088608,40.008250,40.815971,52.379747,51.931066,52.379747,148.643901,112.754943,149.131075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
