OSU 80 Ton Compressor Load Stand
49.711182,48.921043,199.151059,163.420155,165.863226,164.782151,74.345170,14.238932,190.351781,18.918765,48.504467,49.672359,162.145707,201.157125,160.246379,193.101134,116.658301,187.108332,-0.000484,0.038436,92.359321,66.080517,183.887745,17.631416,52.432878,0.704033,610530.050986,0.862166,8.869537,3.708346,4.000321,0.060351,0.054426,32.000000,123.615826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943359,62.546869,107.274161,100.000000,25.925008,42.088608,40.006080,40.815971,52.379747,51.931336,52.379747,148.690340,113.047443,149.138943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712459,48.950391,199.117321,163.445899,165.861375,164.773004,74.457057,14.228800,190.525843,18.919866,48.637182,49.665963,162.164426,200.941169,160.218484,193.124576,116.633838,186.711810,-0.000486,0.038424,92.338345,65.769484,183.843350,17.626994,52.448430,0.704550,610559.027313,0.862981,8.952322,3.816830,4.006162,0.060442,0.055425,32.000000,123.685672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.925874,62.496993,107.320609,100.000000,25.889995,42.088608,40.007684,40.815971,52.379747,51.931283,52.379747,148.914113,113.045256,149.123404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733609,48.950391,199.076558,163.445899,165.893021,164.765312,74.370244,14.230085,190.467146,18.920839,48.689756,49.700385,162.143481,200.971810,160.259574,193.189422,116.628461,187.134092,-0.000486,0.038429,92.397577,65.826963,183.870739,17.618610,52.431200,0.704857,610539.689450,0.861143,8.906645,3.759667,4.003072,0.059871,0.053421,32.000000,123.570968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.925959,62.507964,107.319947,100.000000,25.860111,42.088608,40.007587,40.815971,52.379747,51.931362,52.379747,148.740487,112.931225,149.243467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714221,48.976722,199.257884,163.456533,165.834774,164.766050,74.261381,14.234366,190.468158,18.920676,48.626384,49.683387,162.154617,201.171967,160.266973,193.126556,116.653694,186.758675,-0.000487,0.038394,92.379941,66.047854,183.859031,17.626988,52.424564,0.704095,610626.325437,0.862240,8.958427,3.856477,4.002858,0.058886,0.053048,32.000000,123.373736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.921670,62.502381,107.352202,100.000000,25.881435,42.088608,40.007200,40.815971,52.379747,51.931435,52.379747,148.522762,112.845769,149.237763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757795,48.993727,199.157253,163.482557,165.747086,164.756152,74.420814,14.225946,190.686590,18.921805,48.567571,49.754562,162.173597,201.040248,160.277720,193.114877,116.635171,186.910231,-0.000488,0.038380,92.267739,65.917571,183.818469,17.624660,52.397027,0.704948,610618.450234,0.863946,9.004851,3.688229,4.008066,0.060680,0.055599,32.000000,123.435435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.905304,62.491731,107.347401,100.000000,25.886916,42.088608,40.007738,40.815971,52.379747,51.931300,52.379747,148.841628,113.173594,149.234773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801546,48.995922,199.229803,163.487595,165.815988,164.747903,74.404051,14.227801,190.739274,18.919994,48.615639,49.784681,162.187687,201.106689,160.267010,193.240270,116.644483,186.794716,-0.000488,0.038433,92.263585,66.164623,183.867151,17.621319,52.518821,0.704510,610626.053738,0.861246,8.976706,3.764514,4.002534,0.060145,0.054456,32.000000,123.531406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.903866,62.485256,107.381459,100.000000,25.847103,42.088608,40.006807,40.815971,52.379747,51.931325,52.379747,148.808102,113.110384,149.116874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811557,48.995922,199.314435,163.487595,165.842913,164.730450,74.295197,14.235222,190.722996,18.921755,48.339024,49.800061,162.178051,201.212292,160.270145,193.219495,116.669262,186.870208,-0.000489,0.038455,92.282070,66.089385,183.927598,17.627546,52.389867,0.702481,610511.121146,0.860561,8.933594,3.711179,4.000474,0.060322,0.053261,32.000000,123.593506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.919773,62.494605,107.380655,100.000000,25.863290,42.088608,40.005807,40.815971,52.379747,51.931230,52.379747,148.590395,113.205122,149.284694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711072,48.985499,199.147762,163.488154,165.794697,164.726373,74.443277,14.226660,190.619804,18.920591,48.367995,49.693062,162.182748,201.068198,160.274476,193.238476,116.631682,187.007747,-0.000489,0.038461,92.219945,65.872872,183.906473,17.626440,52.441480,0.704227,610358.177948,0.861539,8.923233,3.715172,4.001369,0.060046,0.055495,32.000000,123.601118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.928285,62.472211,107.389198,100.000000,25.847067,42.088608,40.005570,40.815971,52.379747,51.931023,52.379747,148.886554,112.636079,149.251374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800844,48.929820,199.190315,163.446179,165.819841,164.717716,74.344201,14.232082,190.592212,18.920702,48.426986,49.786526,162.143785,201.204586,160.292236,193.294422,116.668849,187.100013,-0.000488,0.038461,92.206057,65.993623,183.930822,17.623606,52.529809,0.704335,610572.051344,0.861710,9.016894,3.805149,4.006105,0.060611,0.055500,32.000000,123.648561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.917995,62.452618,107.379840,100.000000,25.861527,42.088608,40.008021,40.815971,52.379747,51.930358,52.379747,148.688402,113.030298,149.172617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840741,48.929820,199.314336,163.413159,165.887254,164.729859,74.251223,14.234508,190.685673,18.918097,48.342810,49.796586,162.136853,201.081429,160.298834,193.421690,116.649176,186.973969,-0.000488,0.038461,92.232193,66.149277,183.944179,17.607645,52.467365,0.704192,610236.172749,0.861444,8.914857,3.723870,4.005082,0.060291,0.053864,32.000000,123.620438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.939796,62.478382,107.401308,100.000000,25.820995,42.088608,40.006042,40.815971,52.379747,51.930172,52.379747,148.502447,112.959186,149.324545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747474,48.896357,199.221733,163.428549,165.936126,164.751132,74.434671,14.227230,190.756355,18.918406,48.333549,49.710201,162.146844,201.126341,160.298312,193.254041,116.658661,186.898620,-0.000489,0.038467,92.261588,65.927350,183.962028,17.601801,52.447014,0.702666,610242.789848,0.861325,8.826931,3.774789,3.999024,0.059719,0.057427,32.000000,123.693128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.935901,62.489943,107.429575,100.000000,25.838129,42.088608,40.005089,40.815971,52.379747,51.929986,52.379747,148.869342,112.952206,149.114081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754200,48.896357,199.335481,163.428549,165.979934,164.763390,74.449425,14.230941,190.776899,18.919370,48.385307,49.774338,162.157075,201.204912,160.257397,193.311371,116.674147,186.938243,-0.000489,0.038420,92.229566,66.046389,183.977159,17.585826,52.463012,0.703899,610337.519055,0.861022,8.890028,3.736600,4.004660,0.060660,0.054271,32.000000,123.535856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.954266,62.494656,107.423755,100.000000,25.825143,42.088608,40.007275,40.815971,52.379747,51.929488,52.379747,148.898850,113.096960,149.142483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778039,48.894712,199.208507,163.419875,166.100594,164.759544,74.312153,14.224947,190.608448,18.922602,48.468698,49.750476,162.135311,201.160265,160.255901,193.348893,116.686404,187.105121,-0.000489,0.038447,92.260588,65.936991,184.065145,17.588157,52.382262,0.703943,610325.967353,0.860787,8.883058,3.736210,4.006405,0.059589,0.054496,32.000000,123.539823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960500,62.483362,107.427394,100.000000,25.868838,42.088608,40.007186,40.815971,52.379747,51.929251,52.379747,148.624306,112.845884,149.123325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823929,48.911169,199.436085,163.416517,166.173020,164.760237,74.325671,14.228515,190.654020,18.925941,48.495842,49.772075,162.153695,201.176228,160.280723,193.348549,116.694738,187.163211,-0.000490,0.038462,92.337052,66.036285,184.059739,17.599144,52.384675,0.704382,610244.607284,0.861894,8.856724,3.787505,4.001936,0.060253,0.055632,32.000000,123.638327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968373,62.491305,107.445355,100.000000,25.812705,42.088608,40.006673,40.815971,52.379747,51.929026,52.379747,148.651341,112.938398,149.148502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806843,48.922963,199.353098,163.418196,166.157647,164.760960,74.475548,14.232082,190.740777,18.928866,48.492134,49.783927,162.145388,201.237367,160.264119,193.377867,116.708206,187.208895,-0.000490,0.038485,92.250702,66.178052,183.886116,17.594562,52.481606,0.704390,610198.890166,0.860898,8.825675,3.801285,4.002817,0.060082,0.054712,32.000000,123.612248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965414,62.487901,107.436702,100.000000,25.864703,42.088608,40.005593,40.815971,52.379747,51.928962,52.379747,148.951095,112.774581,149.148384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798960,48.923237,199.334763,163.422953,166.148211,164.773592,74.364209,14.231083,190.728828,18.933837,48.422305,49.814278,162.132643,201.283176,160.272792,193.347369,116.716035,187.269928,-0.000490,0.038493,92.208443,66.119878,183.980728,17.598136,52.443237,0.703119,610208.692819,0.859526,8.855152,3.805203,4.002524,0.060261,0.052665,32.000000,123.638770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.932238,62.499645,107.429109,100.000000,25.862797,42.088608,40.005799,40.815971,52.379747,51.928801,52.379747,148.728417,113.116981,149.138353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785974,48.923237,199.432355,163.422953,166.193225,164.781971,74.304034,14.232653,190.653255,18.937832,48.417424,49.684111,162.157033,201.226685,160.271277,193.322373,116.709922,186.912041,-0.000489,0.038510,92.243208,66.104949,183.852424,17.614384,52.426164,0.704034,610286.455853,0.862468,8.911766,3.735612,4.007210,0.061413,0.057053,32.000000,123.565907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967084,62.524753,107.438833,100.000000,25.850803,42.088608,40.006222,40.815971,52.379747,51.928610,52.379747,148.608067,113.208574,149.031862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764024,48.907603,199.280717,163.433586,166.235086,164.790329,74.461904,14.233224,190.737342,18.945761,48.472464,49.705149,162.145482,201.123691,160.269858,193.381942,116.722563,187.248398,-0.000491,0.038526,92.335735,65.921255,184.082559,17.640023,52.441192,0.704418,610298.529906,0.862021,8.877030,3.690452,4.005794,0.059857,0.054386,32.000000,123.569864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960124,62.512289,107.466712,100.000000,25.840872,42.088608,40.006549,40.815971,52.379747,51.928277,52.379747,148.923807,113.094275,149.184183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669957,48.916654,199.352193,163.434986,166.200369,164.810435,74.425607,14.232653,190.520707,18.950765,48.669501,49.628070,162.137955,201.183954,160.255917,193.223119,116.723320,187.012271,-0.000491,0.038545,92.711933,65.919704,184.077746,17.651406,52.500541,0.704112,610294.613204,0.860621,8.884128,3.805878,4.004514,0.059950,0.053533,32.000000,123.388570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.987905,62.511011,107.470657,100.000000,25.828682,42.088608,40.007127,40.815971,52.379747,51.928067,52.379747,148.851214,112.779874,149.354678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724511,49.006893,199.322714,163.459331,166.092805,164.818607,74.237331,14.231083,190.649887,18.954824,49.007772,49.623739,162.133007,201.101653,160.256978,193.327649,116.722595,187.037310,-0.000492,0.038568,92.718426,66.026112,183.892459,17.669604,52.437232,0.704784,610499.794985,0.862980,8.990682,3.715234,4.013537,0.059351,0.054154,32.000000,123.554662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970401,62.517215,107.492980,100.000000,25.820319,42.088608,40.009468,40.815971,52.379747,51.927944,52.379747,148.474662,112.744088,149.141657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754714,49.006893,199.356297,163.459331,166.049591,164.813485,74.465357,14.235650,190.545768,18.962337,49.044414,49.735514,162.164828,201.149439,160.258019,193.282670,116.717754,187.220788,-0.000493,0.038563,92.577640,65.921721,183.998021,17.688606,52.435029,0.705103,610656.041722,0.864376,9.024357,3.725495,4.008540,0.059943,0.054829,32.000000,123.586182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967400,62.508745,107.497628,100.000000,25.836992,42.088608,40.008329,40.815971,52.379747,51.928586,52.379747,148.930715,113.056111,149.178597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725363,49.101796,199.140014,163.481718,166.071427,164.803357,74.452486,14.231083,190.580917,18.963198,48.971478,49.684003,162.148464,201.099859,160.247261,193.302550,116.710057,187.067672,-0.000493,0.038546,92.270688,66.148792,183.907470,17.702850,52.440221,0.704818,610619.559981,0.861122,8.993063,3.800180,4.006782,0.060681,0.053289,32.000000,123.605884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968815,62.516452,107.491045,100.000000,25.797740,42.088608,40.007708,40.815971,52.379747,51.928485,52.379747,148.904973,112.525538,149.147519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724492,49.132791,199.273704,163.514459,166.101482,164.802340,74.198517,14.234080,190.457576,18.963793,49.022785,49.607406,162.157781,201.147870,160.253966,193.180868,116.721226,186.863517,-0.000495,0.038551,92.084665,66.169595,183.898393,17.723874,52.449584,0.704732,610843.343837,0.862012,9.118377,3.749594,4.004798,0.059672,0.054339,32.000000,123.569708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979528,62.508840,107.525383,100.000000,25.759674,42.088608,40.008512,40.815971,52.379747,51.929305,52.379747,148.397035,112.978479,149.144686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726946,49.169546,199.223990,163.529850,166.025675,164.770793,74.399002,14.218668,190.536468,18.965336,48.835798,49.756543,162.188426,201.143385,160.243294,193.074351,116.696300,186.829005,-0.000495,0.038536,91.993631,66.079039,184.023134,17.724789,52.407937,0.705019,610864.745011,0.865049,9.150275,3.660659,4.007556,0.059943,0.054996,32.000000,123.548867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977718,62.523341,107.497418,100.000000,25.791327,42.088608,40.010000,40.815971,52.379747,51.929621,52.379747,148.798003,112.714746,149.166323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742748,49.156929,199.114000,163.541043,165.996057,164.762150,74.473220,14.233224,190.610188,18.965184,48.911501,49.759565,162.223382,201.089931,160.270432,193.271117,116.674692,186.986560,-0.000495,0.038551,91.901152,66.192425,183.938000,17.716135,52.463825,0.705282,610895.691179,0.862827,9.171473,3.669472,4.005600,0.060762,0.053893,32.000000,123.597334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952458,62.515858,107.511759,100.000000,25.789106,42.088608,40.008778,40.815971,52.379747,51.930014,52.379747,148.946439,112.893100,149.146889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780587,49.156929,199.212259,163.541043,165.986444,164.764266,74.299895,14.232511,190.549329,18.968728,48.862889,49.593491,162.221081,201.182181,160.292205,193.267144,116.708922,187.158719,-0.000495,0.038569,91.919656,66.059720,183.963066,17.713086,52.427921,0.704078,610895.057136,0.861355,9.155495,3.754070,4.002875,0.061181,0.054137,32.000000,123.610616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965268,62.540923,107.510965,100.000000,25.724492,42.088608,40.008492,40.815971,52.379747,51.929974,52.379747,148.599791,113.022511,149.175253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764141,49.172289,199.187968,163.549998,165.987213,164.748438,74.350626,14.230227,190.561592,18.968462,48.748232,49.724244,162.219281,201.137330,160.286262,193.252311,116.691925,187.172270,-0.000497,0.038576,91.946523,65.918585,183.899272,17.713103,52.364035,0.704338,610751.879395,0.862647,9.116302,3.785391,4.001806,0.059828,0.055726,32.000000,123.601553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948339,62.535566,107.548646,100.000000,25.791384,42.088608,40.007673,40.815971,52.379747,51.930176,52.379747,148.701251,112.868667,149.160815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779464,49.154734,199.276626,163.547480,166.040721,164.742019,74.338468,14.235650,190.602317,18.970364,48.719178,49.688732,162.206865,201.051094,160.282094,193.239318,116.653872,187.086278,-0.000497,0.038549,91.958704,65.849191,184.106032,17.728453,52.478538,0.705313,610801.443176,0.862329,9.148694,3.807545,4.002641,0.060137,0.054628,32.000000,123.730554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.934612,62.496179,107.527295,100.000000,25.738560,42.088608,40.008158,40.815971,52.379747,51.930256,52.379747,148.676936,112.989142,149.134183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739404,49.127031,199.193670,163.534887,166.065921,164.738166,74.386002,14.233224,190.588451,18.970381,48.720999,49.777921,162.240088,201.050136,160.291316,193.261664,116.691371,186.998313,-0.000496,0.038550,91.990200,66.048019,183.889542,17.720947,52.509301,0.703741,610838.254136,0.862099,9.115268,3.812863,4.003189,0.059269,0.054212,32.000000,123.834556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981715,62.522769,107.564781,100.000000,25.817494,42.088608,40.007845,40.815971,52.379747,51.930166,52.379747,148.772004,113.013920,149.122224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695876,49.127031,199.311142,163.534887,166.110746,164.733900,74.330237,14.230085,190.712956,18.973889,48.659777,49.703796,162.221099,201.109950,160.274539,193.301225,116.672174,186.980646,-0.000496,0.038539,91.950465,65.996853,183.993435,17.728759,52.324696,0.703539,610694.425450,0.862232,9.129062,3.741868,4.004746,0.060237,0.054982,32.000000,123.813549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956988,62.512055,107.554926,100.000000,25.732546,42.088608,40.008825,40.815971,52.379747,51.929969,52.379747,148.660474,112.624380,149.130918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730950,49.117157,199.194805,163.542722,166.179781,164.729401,74.358707,14.231654,190.607638,18.975502,48.657696,49.652249,162.223360,201.080695,160.280568,193.283074,116.661188,186.907941,-0.000496,0.038539,92.044611,65.951376,183.832988,17.737972,52.365267,0.706856,610794.483352,0.863696,9.174179,3.754335,4.010617,0.062482,0.053801,32.000000,123.838963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949113,62.496156,107.561317,100.000000,25.726064,42.088608,40.009160,40.815971,52.379747,51.929921,52.379747,148.717413,113.208613,149.152790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808980,49.090002,199.242533,163.507183,166.197660,164.719489,74.307125,14.230941,190.496767,18.979129,48.781766,49.774988,162.228624,201.163812,160.292617,193.137473,116.659000,186.727499,-0.000495,0.038544,92.090634,66.117775,184.018438,17.760084,52.511320,0.705517,610746.863921,0.862298,9.126174,3.738275,4.005346,0.058970,0.054913,32.000000,123.929727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.939164,62.509563,107.571428,100.000000,25.756213,42.088608,40.009285,40.815971,52.379747,51.929698,52.379747,148.614250,112.599948,149.152436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754256,49.109202,199.329004,163.503265,166.236837,164.711111,74.304766,14.231226,190.532192,18.982491,48.635633,49.766014,162.194320,201.253310,160.302630,193.180296,116.672529,187.005457,-0.000493,0.038534,92.122961,65.920564,183.955255,17.766585,52.404554,0.702602,610549.796444,0.861620,9.019979,3.671038,4.000133,0.060339,0.056026,32.000000,123.951744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.933194,62.488887,107.549721,100.000000,25.729402,42.088608,40.007502,40.815971,52.379747,51.929688,52.379747,148.609532,113.000879,149.187920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808564,49.083419,199.297664,163.499627,166.144424,164.705586,74.455111,14.233081,190.584712,18.984649,48.491533,49.644904,162.181249,201.202975,160.283885,193.182966,116.692303,186.883739,-0.000493,0.038548,92.117836,66.095576,183.913221,17.759296,52.397761,0.704951,610596.983806,0.862703,9.095845,3.763429,4.006270,0.059503,0.055327,32.000000,123.992061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929118,62.482262,107.529551,100.000000,25.757681,42.088608,40.008827,40.815971,52.379747,51.929864,52.379747,148.910222,113.034325,149.217346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762533,49.083419,199.401067,163.499627,166.146846,164.706152,74.354885,14.232225,190.503772,18.985989,48.409111,49.825653,162.214849,201.167706,160.289721,193.258221,116.679763,187.266988,-0.000494,0.038529,92.154885,65.939205,183.865211,17.769158,52.538779,0.704195,610384.494034,0.859827,9.013828,3.697288,4.001273,0.059618,0.053854,32.000000,124.040525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947174,62.497967,107.502573,100.000000,25.741768,42.088608,40.007585,40.815971,52.379747,51.929635,52.379747,148.709770,112.791879,149.288195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755477,49.020882,199.202629,163.493191,166.162838,164.703306,74.371109,14.240217,190.596751,18.989132,48.400848,49.745604,162.178630,201.176187,160.302706,193.382579,116.679947,187.006449,-0.000494,0.038570,92.101186,66.074941,183.947930,17.784614,52.335186,0.703149,610497.387426,0.861874,9.061489,3.855751,4.007052,0.060242,0.055281,32.000000,124.026261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953611,62.493995,107.476125,100.000000,25.739806,42.088608,40.008700,40.815971,52.379747,51.929057,52.379747,148.742218,112.791611,149.289021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743692,48.984402,199.280425,163.496549,166.108106,164.719043,74.451702,14.222236,190.758551,18.989683,48.434014,49.717876,162.181064,201.135536,160.293858,193.273167,116.676567,186.808577,-0.000493,0.038591,92.132316,66.220315,184.073365,17.792863,52.518454,0.705317,610353.515815,0.861656,9.006261,3.756390,4.003632,0.059756,0.055643,32.000000,124.028374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943437,62.477450,107.432959,100.000000,25.698082,42.088608,40.008937,40.815971,52.379747,51.928971,52.379747,148.903404,112.815276,149.438353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739977,48.969590,199.329206,163.478920,166.057205,164.730923,74.350004,14.231797,190.745721,18.992582,48.351814,49.731336,162.172439,201.109216,160.288975,193.352157,116.663059,187.315206,-0.000492,0.038585,92.139823,65.960503,183.970837,17.801939,52.403636,0.703190,610352.224971,0.860943,8.981991,3.684378,4.006145,0.058925,0.054043,32.000000,123.992714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950501,62.472436,107.426068,100.000000,25.746374,42.088608,40.009292,40.815971,52.379747,51.928531,52.379747,148.700009,112.681339,149.343821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713538,48.966573,199.203694,163.446739,165.976816,164.737213,74.388251,14.228372,190.687055,18.991822,48.579275,49.696886,162.176317,201.143466,160.290605,193.337487,116.682258,187.155723,-0.000490,0.038579,92.149392,66.006575,183.903290,17.808756,52.423358,0.704924,610428.175103,0.862219,8.971028,3.890798,4.007425,0.059831,0.054850,32.000000,123.926648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944829,62.469644,107.418832,100.000000,25.741861,42.088608,40.009491,40.815971,52.379747,51.928220,52.379747,148.776501,112.467238,149.215693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835875,48.966573,199.237235,163.446739,166.005773,164.739309,74.410447,14.229086,190.645928,18.992092,48.568357,49.721153,162.155323,201.102591,160.290257,193.410563,116.666985,187.338286,-0.000490,0.038557,92.149867,66.376309,184.076952,17.817536,52.503583,0.705003,610437.471666,0.863715,9.008826,3.779010,4.010537,0.059473,0.055220,32.000000,123.893138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.941540,62.471349,107.393064,100.000000,25.690370,42.088608,40.010229,40.815971,52.379747,51.928050,52.379747,148.820894,112.885122,149.294490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795709,48.986596,199.269693,163.444220,166.022646,164.736673,74.425314,14.237077,190.688405,18.992803,48.508153,49.870790,162.164139,201.159674,160.273131,193.339184,116.686124,187.086888,-0.000491,0.038553,92.175057,65.942750,183.994227,17.825544,52.366946,0.702167,610318.095115,0.859713,8.868719,3.895652,3.997868,0.059696,0.055069,32.000000,123.966797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974108,62.479088,107.424328,100.000000,25.750396,42.088608,40.007386,40.815971,52.379747,51.928084,52.379747,148.850627,113.041229,149.325764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798098,48.988242,199.447357,163.469685,165.988417,164.718357,74.181312,14.236221,190.794600,18.995116,48.463279,49.889751,162.164802,201.302503,160.294866,193.358537,116.671527,186.866310,-0.000492,0.038544,92.505091,66.297029,184.081314,17.833553,52.521181,0.704627,610334.374565,0.860346,8.930311,3.780845,4.001744,0.059845,0.055830,32.000000,123.901160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952849,62.471036,107.390895,100.000000,25.702137,42.088608,40.008374,40.815971,52.379747,51.927960,52.379747,148.362624,113.099108,149.097519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782324,48.957522,199.397418,163.492072,165.966168,164.703139,74.448079,14.232511,190.850054,18.995532,48.311154,49.754953,162.160605,201.273676,160.278996,193.355478,116.703144,187.043797,-0.000492,0.038531,92.689315,66.128330,184.126225,17.840018,52.407255,0.702897,610307.062458,0.863038,8.929483,3.711421,4.005120,0.059946,0.056009,32.000000,123.682216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956923,62.468867,107.381497,100.000000,25.767111,42.088608,40.008336,40.815971,52.379747,51.927853,52.379747,148.896158,113.183682,149.284655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764432,48.957522,199.436024,163.492072,165.990110,164.693894,74.387052,14.224519,190.796627,18.995764,48.345768,49.700992,162.173531,201.239753,160.267495,193.448859,116.675534,187.049681,-0.000492,0.038537,92.642224,66.218025,184.073854,17.849079,52.512133,0.704367,610110.710349,0.860095,8.915095,3.747416,4.005386,0.060073,0.055248,32.000000,123.689568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.964987,62.460674,107.364332,100.000000,25.750665,42.088608,40.008700,40.815971,52.379747,51.927445,52.379747,148.774105,112.764762,149.309202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729000,48.922688,199.339811,163.483117,165.959020,164.709466,74.314041,14.225803,190.631532,18.995740,48.415065,49.712348,162.186475,201.187542,160.300787,193.277549,116.703400,187.292398,-0.000493,0.038510,92.629292,65.897009,183.978875,17.853370,52.453754,0.703243,610186.601450,0.861096,8.933624,3.777267,4.007602,0.059454,0.054253,32.000000,123.817207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.951079,62.478880,107.365853,100.000000,25.741175,42.088608,40.009165,40.815971,52.379747,51.926977,52.379747,148.628082,112.575247,149.271437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757583,48.917203,199.332675,163.465488,165.894666,164.731561,74.449309,14.234651,190.590695,18.994119,48.665994,49.709337,162.152862,201.213678,160.298325,193.405372,116.727926,187.099481,-0.000492,0.038458,92.506437,66.012037,184.056575,17.840466,52.452075,0.704218,610134.866367,0.862622,8.935500,3.841781,4.008522,0.059313,0.053722,32.000000,123.824759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976996,62.471535,107.385070,100.000000,25.771541,42.088608,40.010046,40.815971,52.379747,51.926670,52.379747,148.898617,113.062363,149.170336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777920,48.937774,199.373358,163.480599,165.818090,164.720886,74.366217,14.237220,190.741828,18.993696,48.577009,49.759500,162.179321,201.220487,160.248841,193.353831,116.726969,187.305284,-0.000492,0.038449,92.514704,66.052178,184.050660,17.834654,52.447801,0.702407,610097.699195,0.860737,8.845349,3.769894,4.004220,0.060489,0.054252,32.000000,123.938222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976782,62.467551,107.370189,100.000000,25.726960,42.088608,40.009515,40.815971,52.379747,51.926470,52.379747,148.732433,112.898815,149.348069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840251,48.980836,199.433442,163.514739,165.756312,164.722312,74.220816,14.232511,190.800696,18.992987,48.326424,49.756415,162.189281,201.286234,160.268608,193.455221,116.723248,187.011965,-0.000493,0.038456,92.403572,66.026069,184.029961,17.842221,52.564743,0.703849,610072.546221,0.861171,8.899908,3.823113,4.005257,0.059302,0.054193,32.000000,123.857604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013519,62.446422,107.365236,100.000000,25.733494,42.088608,40.009097,40.815971,52.379747,51.926470,52.379747,148.441633,112.858618,149.334025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743191,48.980836,199.365658,163.514739,165.776811,164.726136,74.436827,14.232225,190.829176,18.992317,48.488939,49.711785,162.202004,201.323461,160.273459,193.499266,116.731593,186.977889,-0.000493,0.038465,92.300737,65.911925,184.125776,17.828759,52.499754,0.701757,610092.689929,0.861771,8.878455,3.715189,4.001453,0.059362,0.056743,32.000000,123.881507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978619,62.453914,107.334310,100.000000,25.763721,42.088608,40.007699,40.815971,52.379747,51.926695,52.379747,148.873653,112.925970,149.436858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747873,48.930917,199.252033,163.507743,165.831609,164.730144,74.492834,14.228515,190.754534,18.988887,48.679663,49.746572,162.201646,201.244890,160.266328,193.417815,116.731988,187.170720,-0.000493,0.038372,92.221128,66.126457,183.989581,17.816400,52.471116,0.703688,610204.135988,0.861154,8.978943,3.693866,4.007898,0.059059,0.055077,32.000000,123.849878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971585,62.433836,107.314432,100.000000,25.736877,42.088608,40.010011,40.815971,52.379747,51.926117,52.379747,148.985668,112.792838,149.399053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753624,48.974253,199.388952,163.498228,165.899283,164.714590,74.328438,14.229086,190.689239,18.989052,48.626624,49.800747,162.209143,201.211211,160.285883,193.321902,116.733392,186.974096,-0.000493,0.038135,92.155813,66.041267,184.115458,17.817751,52.528367,0.703634,610110.615532,0.860316,8.924173,3.766893,4.005237,0.059876,0.055985,32.000000,123.780979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970328,62.454341,107.296369,100.000000,25.696628,42.088608,40.009969,40.815971,52.379747,51.925933,52.379747,148.656875,113.032177,149.366126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843844,48.974253,199.323013,163.498228,165.970597,164.709996,74.400250,14.236792,190.712145,18.990801,48.465433,49.750625,162.192327,201.237836,160.286711,193.472703,116.751824,187.173774,-0.000492,0.037880,92.179076,66.107617,184.032284,17.807618,52.484753,0.703168,610127.982210,0.862132,8.961552,3.690622,4.007526,0.060847,0.053444,32.000000,123.812944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985765,62.462380,107.281599,100.000000,25.716195,42.088608,40.009906,40.815971,52.379747,51.926168,52.379747,148.800499,113.230015,149.311996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762722,48.998390,199.383494,163.498508,166.021887,164.723242,74.521101,14.230513,190.787094,18.987753,48.284534,49.581422,162.165616,201.278855,160.270473,193.446378,116.752744,187.010620,-0.000492,0.037623,92.205349,65.779691,184.056679,17.798414,52.536104,0.702430,609943.473999,0.859544,8.868155,3.748218,3.998949,0.059612,0.052963,32.000000,123.539284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.964537,62.419607,107.245950,100.000000,25.714689,42.088608,40.007775,40.815971,52.379747,51.926248,52.379747,149.042201,113.180537,149.314395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
