OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, March 9, 2020
1:37:18 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.620176,48.891969,199.170000,163.457093,166.042021,164.744537,74.384511,14.233652,190.571554,18.992049,48.753245,49.522672,162.133118,201.092968,160.278912,193.311149,116.733179,187.648766,-0.000490,0.037293,92.276224,65.849970,183.938102,17.803698,52.512159,0.703739,610211.913865,0.862463,9.021430,3.784813,4.014488,0.059758,0.053799,32.000000,123.684301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001645,62.432766,107.228561,100.000000,25.751412,42.088608,40.011693,40.815971,52.379747,51.924980,52.379747,148.769022,113.567928,149.359438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721607,48.976996,199.192682,163.477520,166.050397,164.763701,74.456558,14.234080,190.682630,18.994163,49.142284,49.667345,162.151479,201.046099,160.233728,193.352485,116.712866,186.768511,-0.000491,0.037279,93.005018,66.049692,184.043768,17.814938,52.406495,0.704458,610254.876606,0.864014,9.017653,3.947475,4.013891,0.060353,0.054794,32.000000,123.202748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.975053,62.408026,107.202862,100.000000,25.709352,42.088608,40.013622,40.815971,52.379747,51.925440,52.379747,148.913115,113.558454,149.308652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697434,49.125934,199.326864,163.537965,166.008461,164.759873,74.293049,14.229086,190.606376,18.994647,48.870901,49.731061,162.197775,201.126566,160.243259,193.303649,116.736443,186.841218,-0.000492,0.037232,93.039136,65.896207,183.876430,17.824819,52.402823,0.704924,610414.607546,0.861528,8.997470,3.632806,4.006159,0.060028,0.053695,32.000000,123.379723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995522,62.414445,107.228282,100.000000,25.659731,42.088608,40.011253,40.815971,52.379747,51.926641,52.379747,148.586098,112.752833,149.306252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673272,49.156929,199.132424,163.562311,165.964601,164.765566,74.456791,14.228658,190.583884,18.991747,48.878209,49.680765,162.209670,201.080961,160.261955,193.269321,116.723180,186.704484,-0.000490,0.037245,92.972965,66.042799,183.959539,17.824912,52.555354,0.705933,610678.972488,0.864232,9.171466,3.636944,4.010808,0.061110,0.054118,32.000000,123.490006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997053,62.413477,107.245494,100.000000,25.677065,42.088608,40.011915,40.815971,52.379747,51.926959,52.379747,148.913582,113.013958,149.289966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718550,49.153363,199.324490,163.546360,165.902411,164.770500,74.435710,14.232368,190.707884,18.991920,48.853075,49.741491,162.177666,201.209438,160.255837,193.228212,116.708051,187.221260,-0.000490,0.037238,92.888813,66.084734,184.006160,17.808884,52.512946,0.705259,610838.151340,0.862810,9.230090,3.738887,4.011819,0.061168,0.054455,32.000000,123.352309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020182,62.419649,107.265591,100.000000,25.619763,42.088608,40.012699,40.815971,52.379747,51.927022,52.379747,148.871420,112.780871,149.283435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737890,49.158026,199.272547,163.572105,165.893663,164.769012,74.296056,14.231940,190.637669,18.991767,48.892424,49.773875,162.217445,201.158777,160.279531,193.308785,116.708870,186.710868,-0.000489,0.037242,92.859515,66.050002,183.835068,17.802065,52.454147,0.704286,610851.516098,0.862290,9.177005,3.810063,4.009057,0.060897,0.053909,32.000000,123.344527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010627,62.428849,107.285106,100.000000,25.652543,42.088608,40.011783,40.815971,52.379747,51.927051,52.379747,148.592112,112.873423,149.335481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760564,49.158026,199.391565,163.572105,165.851570,164.766702,74.421800,14.239075,190.779967,18.992066,48.610516,49.642938,162.241255,201.188908,160.301516,193.296688,116.694799,186.899527,-0.000488,0.037256,92.770406,65.873525,183.818219,17.803598,52.493277,0.704702,610812.361591,0.863541,9.161625,3.614826,4.006454,0.060626,0.054494,32.000000,123.296560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021595,62.423587,107.285995,100.000000,25.656673,42.088608,40.011429,40.815971,52.379747,51.927155,52.379747,148.843600,112.841166,149.303695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660373,49.136083,199.408729,163.546360,165.764185,164.775080,74.395020,14.232511,190.691683,18.992137,48.477269,49.662202,162.210397,201.204688,160.301437,193.297947,116.687296,187.205895,-0.000488,0.037293,92.675538,66.080793,183.964208,17.803908,52.545834,0.704185,610825.450231,0.861634,9.138135,3.700807,4.007020,0.059693,0.055900,32.000000,123.352796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016114,62.409682,107.288352,100.000000,25.678046,42.088608,40.010985,40.815971,52.379747,51.927023,52.379747,148.790039,113.271363,149.327180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724002,49.069430,199.318181,163.522854,165.739791,164.781529,74.390855,14.232082,190.699264,18.990102,48.624941,49.662261,162.205324,201.192517,160.316293,193.310883,116.699172,187.133968,-0.000488,0.037299,92.627385,65.806581,184.072770,17.791914,52.552574,0.704774,610970.826650,0.863867,9.220053,3.824972,4.015450,0.060157,0.055584,32.000000,123.332161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006771,62.410304,107.330570,100.000000,25.703371,42.088608,40.013439,40.815971,52.379747,51.927063,52.379747,148.781711,113.047251,149.352515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799322,49.081773,199.351921,163.522014,165.824922,164.788331,74.383038,14.221808,190.677058,18.988777,48.710087,49.702504,162.190896,201.181590,160.293554,193.301097,116.718986,186.970083,-0.000488,0.037284,92.839712,66.044280,184.076037,17.795944,52.514520,0.703530,610731.301911,0.862560,9.087422,3.785720,4.008490,0.060969,0.056223,32.000000,123.182255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978789,62.396303,107.323161,100.000000,25.642660,42.088608,40.012098,40.815971,52.379747,51.926458,52.379747,148.766076,112.780373,149.333711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783853,49.077933,199.416701,163.528171,165.980592,164.791188,74.417631,14.232368,190.722430,18.988244,48.556937,49.750912,162.207046,201.386395,160.289800,193.390050,116.688623,186.537608,-0.000487,0.037248,93.324893,66.177357,183.910223,17.799038,52.480321,0.703235,610618.076878,0.861266,9.021748,3.703499,4.003105,0.061464,0.056057,32.000000,123.271671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985853,62.390451,107.334621,100.000000,25.660074,42.088608,40.010165,40.815971,52.379747,51.926534,52.379747,148.835262,113.302392,149.345906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823025,49.077933,199.346011,163.528171,165.957386,164.792949,74.390024,14.231512,190.796428,18.987855,48.115624,49.822016,162.207304,201.379504,160.313010,193.404351,116.738098,186.934243,-0.000486,0.037257,92.861239,66.115406,184.009220,17.800876,52.529364,0.704056,610722.791400,0.861169,9.033924,3.568982,4.005650,0.060515,0.056864,32.000000,123.389180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990703,62.406651,107.377061,100.000000,25.699309,42.088608,40.010766,40.815971,52.379747,51.926479,52.379747,148.780048,113.206695,149.325056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761609,48.966299,199.411340,163.487315,165.925894,164.798676,74.277353,14.230941,190.778370,18.988396,48.053965,49.667454,162.212357,201.229213,160.311302,193.307786,116.724833,187.127112,-0.000485,0.037167,92.545884,65.885974,183.977159,17.791708,52.430754,0.702736,610535.256644,0.860745,8.993375,3.670735,4.001082,0.060803,0.055023,32.000000,123.421328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989234,62.396794,107.336623,100.000000,25.678647,42.088608,40.009848,40.815971,52.379747,51.925455,52.379747,148.554707,113.291998,149.290398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689609,48.893615,199.357159,163.449257,165.995472,164.783086,74.391660,14.231226,190.675526,18.990449,48.245356,49.701852,162.150034,201.271576,160.283450,193.399013,116.698607,186.995010,-0.000486,0.036909,92.368344,66.026092,183.926702,17.785877,52.422597,0.704777,610443.971654,0.862992,8.945326,3.757448,4.007333,0.060129,0.055127,32.000000,123.334725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965571,62.375009,107.299385,100.000000,25.695674,42.088608,40.011285,40.815971,52.379747,51.925309,52.379747,148.783321,113.096423,149.090281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739568,48.932014,199.318675,163.436385,166.027869,164.770904,74.357486,14.235650,190.557045,18.990830,48.626245,49.618234,162.168215,201.171457,160.270821,193.352262,116.696450,187.285758,-0.000487,0.036893,92.292566,65.990167,183.981053,17.793351,52.413654,0.705429,610400.464466,0.862796,8.947261,3.733374,4.012049,0.061403,0.054248,32.000000,123.497451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943757,62.355091,107.296410,100.000000,25.670490,42.088608,40.013090,40.815971,52.379747,51.924459,52.379747,148.714973,113.021054,149.186229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749343,48.932014,199.235437,163.436385,166.096228,164.765543,74.289001,14.232082,190.590414,18.991492,48.840275,49.722688,162.167473,201.254003,160.274216,193.308112,116.731548,187.010394,-0.000487,0.036879,92.249226,66.112056,184.003591,17.790766,52.381711,0.704851,610390.128969,0.862258,8.933876,3.846205,4.007246,0.060148,0.053522,32.000000,123.521362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963270,62.401161,107.329891,100.000000,25.657611,42.088608,40.012083,40.815971,52.379747,51.924591,52.379747,148.578002,113.292343,149.132767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849794,49.030482,199.481264,163.476681,166.161070,164.755602,74.358664,14.233367,190.692703,18.990588,48.627874,49.811526,162.176683,201.273391,160.283071,193.376544,116.721179,187.077138,-0.000488,0.036874,92.239835,66.156956,184.092002,17.775256,52.451997,0.704930,610238.655941,0.862837,8.923747,3.706292,4.004785,0.059755,0.055308,32.000000,123.353234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993784,62.393849,107.334122,100.000000,25.683357,42.088608,40.011941,40.815971,52.379747,51.925291,52.379747,148.717328,112.882667,149.179580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767173,49.024996,199.405724,163.480319,166.073604,164.744575,74.349261,14.231226,190.793365,18.988644,48.283159,49.635902,162.158028,201.223953,160.234272,193.439106,116.695599,187.111074,-0.000488,0.036903,92.142519,66.054352,184.027045,17.768559,52.508016,0.703514,610318.552636,0.860284,8.918227,3.742077,4.001647,0.059526,0.054705,32.000000,123.444649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.939965,62.362990,107.367512,100.000000,25.671577,42.088608,40.009631,40.815971,52.379747,51.925142,52.379747,148.698521,113.393295,149.237763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738691,48.967671,199.401934,163.442261,166.048523,164.749945,74.326851,14.234937,190.668450,18.987456,48.458640,49.708161,162.152993,201.129644,160.281525,193.382840,116.715999,187.093889,-0.000487,0.036922,92.437572,66.028005,184.082640,17.762931,52.467024,0.703719,610387.140864,0.860343,8.961077,3.781939,4.003133,0.059988,0.053614,32.000000,123.335587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948923,62.355279,107.389318,100.000000,25.688430,42.088608,40.011500,40.815971,52.379747,51.925060,52.379747,148.653702,113.110269,149.343152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720012,48.958071,199.404819,163.444500,166.054556,164.753019,74.391086,14.231797,190.738694,18.988056,48.650749,49.689102,162.140806,201.303624,160.280597,193.322332,116.725150,187.023495,-0.000488,0.036945,92.467424,65.943351,184.193222,17.763864,52.466264,0.704348,610322.908622,0.862607,8.970442,3.753634,4.008990,0.059393,0.053483,32.000000,123.446255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959934,62.350897,107.391409,100.000000,25.665914,42.088608,40.012246,40.815971,52.379747,51.924423,52.379747,148.782173,113.570229,149.328007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664974,48.958071,199.383275,163.444500,166.015951,164.753041,74.434698,14.225375,190.677520,18.990335,48.889997,49.699737,162.174214,201.315795,160.259526,193.372790,116.694808,187.119262,-0.000487,0.036953,92.410693,65.786642,184.172932,17.769417,52.380164,0.704596,610305.830410,0.862215,8.980199,3.717679,4.010555,0.061460,0.055794,32.000000,123.536838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940014,62.369320,107.402889,100.000000,25.689322,42.088608,40.012795,40.815971,52.379747,51.924189,52.379747,148.869395,113.110039,149.420021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668277,49.018962,199.363267,163.508862,165.954702,164.746912,74.320828,14.230941,190.678510,18.988965,48.908067,49.654459,162.211760,201.211436,160.258406,193.316586,116.733658,186.989664,-0.000486,0.036948,92.537616,65.865391,183.945017,17.771245,52.422624,0.706394,610475.525898,0.862771,9.037268,3.784486,4.014565,0.059936,0.056374,32.000000,123.672279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967412,62.372680,107.406367,100.000000,25.663152,42.088608,40.014243,40.815971,52.379747,51.924581,52.379747,148.641656,112.923209,149.425567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731451,49.096036,199.296935,163.536566,165.925196,164.730914,74.454403,14.231369,190.640857,18.991623,48.717878,49.709629,162.220093,201.171416,160.276165,193.379924,116.723088,187.082813,-0.000486,0.036991,92.613233,66.014963,184.167831,17.795835,52.453518,0.705838,610453.050732,0.864145,9.094732,3.696287,4.013895,0.059866,0.054661,32.000000,123.703577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991148,62.364808,107.436235,100.000000,25.671203,42.088608,40.014355,40.815971,52.379747,51.924493,52.379747,148.908805,113.232086,149.397283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738014,49.084242,199.449043,163.547200,165.977579,164.717196,74.410175,14.235079,190.591940,18.987531,48.798764,49.659085,162.219429,201.221282,160.270608,193.398140,116.714162,186.883941,-0.000487,0.037033,92.666410,65.922783,183.984071,17.793844,52.495716,0.704555,610513.432031,0.861480,9.106308,3.742327,4.007463,0.060706,0.052707,32.000000,123.729866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982114,62.355273,107.428011,100.000000,25.600757,42.088608,40.013013,40.815971,52.379747,51.925152,52.379747,148.820349,112.768981,149.380170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711446,49.084242,199.243273,163.547200,166.083963,164.704536,74.362681,14.234508,190.644814,18.988424,48.665863,49.799997,162.235192,201.207827,160.297696,193.306627,116.714033,187.010698,-0.000486,0.037029,92.737409,65.938385,184.033917,17.800591,52.504947,0.704208,610451.282553,0.861765,9.087713,3.675506,4.009992,0.060317,0.054309,32.000000,123.844163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999540,62.348153,107.462068,100.000000,25.693868,42.088608,40.012951,40.815971,52.379747,51.925039,52.379747,148.725362,112.882130,149.287527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744551,49.097956,199.345543,163.555035,166.157636,164.693016,74.458519,14.230798,190.799801,18.985921,48.452517,49.815130,162.234892,201.284848,160.299277,193.360285,116.710303,187.125501,-0.000486,0.037024,92.779008,66.005244,184.115212,17.785777,52.552679,0.703838,610443.115907,0.862761,9.115248,3.723921,4.007996,0.059693,0.055116,32.000000,123.795160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996719,62.320599,107.436833,100.000000,25.669805,42.088608,40.013690,40.815971,52.379747,51.925146,52.379747,148.917038,112.602364,149.420060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713984,49.052973,199.406569,163.549438,166.097072,164.689190,74.385491,14.230227,190.722741,18.986016,48.420699,49.805950,162.213736,201.313308,160.293497,193.366722,116.705100,187.165413,-0.000488,0.037016,92.812671,66.051883,183.969756,17.801901,52.473450,0.703022,610402.737270,0.860987,9.094654,3.771365,4.007385,0.059448,0.054667,32.000000,123.786481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001963,62.327985,107.444694,100.000000,25.626414,42.088608,40.012997,40.815971,52.379747,51.924741,52.379747,148.770981,113.070609,149.419903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726177,49.006893,199.307357,163.556994,166.108390,164.696249,74.336711,14.224947,190.744428,18.985131,48.501441,49.636283,162.222407,201.215880,160.298425,193.408380,116.684995,187.109529,-0.000487,0.037279,92.845178,65.975217,184.146072,17.792591,52.502220,0.702639,610286.023582,0.859851,9.020741,3.837471,4.003719,0.058684,0.055484,32.000000,123.821199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991215,62.292432,107.445847,100.000000,25.672338,42.088608,40.013815,40.815971,52.379747,51.924690,52.379747,148.673422,113.219813,149.409989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677833,49.016219,199.443567,163.541883,166.067406,164.710504,74.411539,14.231940,190.662511,18.981896,48.611008,49.701590,162.228748,201.242444,160.313811,193.368761,116.709815,186.954260,-0.000488,0.037522,92.922757,66.040200,183.997737,17.800183,52.509196,0.703652,610321.939654,0.862548,9.022631,3.790592,4.008097,0.061056,0.052947,32.000000,123.816545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024366,62.304951,107.478874,100.000000,25.647028,42.088608,40.013643,40.815971,52.379747,51.924193,52.379747,148.823078,112.832766,149.420729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700935,49.016219,199.388403,163.541883,166.036858,164.709006,74.465782,14.232225,190.604286,18.980624,48.606912,49.667114,162.230479,201.260833,160.317803,193.390396,116.726462,187.112726,-0.000488,0.037774,92.977120,65.826490,184.134913,17.793980,52.601957,0.704590,610373.066972,0.862709,9.082078,3.706643,4.014740,0.060330,0.053635,32.000000,123.818229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003043,62.291806,107.468266,100.000000,25.682085,42.088608,40.014925,40.815971,52.379747,51.924179,52.379747,148.931564,113.051585,149.435599,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709427,49.019784,199.386831,163.537126,166.057395,164.700708,74.360744,14.235079,190.682648,18.979209,48.735697,49.716101,162.230776,201.197308,160.311705,193.321377,116.725505,187.188548,-0.000487,0.038004,94.046947,65.977671,184.047540,17.782073,52.595506,0.702912,610290.764686,0.861628,9.058122,3.750342,4.011764,0.061526,0.054272,32.000000,123.866874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997977,62.274967,107.441460,100.000000,25.642013,42.088608,40.014540,40.815971,52.379747,51.924120,52.379747,148.721487,112.709837,149.316677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666611,49.055990,199.272341,163.549998,166.070277,164.689409,74.368792,14.232225,190.833262,18.977660,48.641972,49.654931,162.233556,201.250395,160.287778,193.302714,116.718558,186.952587,-0.000487,0.038181,94.033039,66.057148,184.092818,17.773302,52.519476,0.702865,610262.671263,0.862646,9.052884,3.780160,4.011047,0.060178,0.055344,32.000000,123.888093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979473,62.275137,107.443981,100.000000,25.660950,42.088608,40.014487,40.815971,52.379747,51.924033,52.379747,148.737584,113.056648,149.407039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639878,49.056813,199.322242,163.556155,166.144042,164.678804,74.469551,14.231226,190.653626,18.977617,48.672820,49.648572,162.240869,201.211232,160.277802,193.396405,116.725621,186.948323,-0.000487,0.038188,93.924673,65.918604,183.950524,17.771699,52.454855,0.704156,610367.448053,0.863408,9.133488,3.697262,4.012199,0.059407,0.054908,32.000000,123.779123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958096,62.266127,107.430049,100.000000,25.654913,42.088608,40.015658,40.815971,52.379747,51.924297,52.379747,148.939103,113.305614,149.502475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648762,49.082870,199.175164,163.559793,166.145710,164.676317,74.377207,14.233652,190.625325,18.978966,48.836261,49.769577,162.232668,201.080247,160.310591,193.198857,116.741188,186.644019,-0.000486,0.038235,93.872729,66.067069,183.949034,17.782436,52.493460,0.705449,610341.793662,0.862702,9.162049,3.688576,4.015365,0.061097,0.054572,32.000000,123.771925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.951934,62.282941,107.424710,100.000000,25.580233,42.088608,40.016756,40.815971,52.379747,51.924242,52.379747,148.754414,112.785129,149.390988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757193,49.082870,199.336089,163.559793,166.226820,164.674150,74.440787,14.228229,190.522984,18.979017,48.720702,49.752297,162.235236,201.136474,160.291344,193.229778,116.721388,186.948428,-0.000485,0.038267,93.830858,65.961510,183.981464,17.785384,52.481606,0.703180,610253.606127,0.861841,9.130637,3.742180,4.009934,0.060150,0.053612,32.000000,123.856540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.913276,62.269056,107.402317,100.000000,25.569809,42.088608,40.016526,40.815971,52.379747,51.924439,52.379747,148.881574,112.972879,149.355583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702412,49.080676,199.340825,163.542443,166.278977,164.672017,74.452311,14.227801,190.627646,18.979533,48.720097,49.673736,162.217689,201.104242,160.293696,193.321270,116.715318,187.012806,-0.000485,0.038257,93.665311,65.937068,184.143215,17.785222,52.389028,0.703684,610243.035424,0.860814,9.066471,3.692848,4.006176,0.061318,0.054828,32.000000,123.870429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.908401,62.286331,107.393003,100.000000,25.600618,42.088608,40.014112,40.815971,52.379747,51.924402,52.379747,148.904622,113.488494,149.425449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677208,49.081499,199.286381,163.541043,166.293869,164.669536,74.334108,14.231512,190.596054,18.976149,48.740177,49.633913,162.222414,201.190804,160.278867,193.310312,116.722986,186.930162,-0.000483,0.038098,93.252339,66.055781,183.918340,17.792198,52.386746,0.705612,610321.807314,0.861718,9.121049,3.723440,4.010687,0.059651,0.052462,32.000000,123.812045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.904910,62.259356,107.335154,100.000000,25.621061,42.088608,40.015519,40.815971,52.379747,51.924381,52.379747,148.668217,113.140301,149.309714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655972,49.077385,199.214916,163.546080,166.326378,164.674107,74.247890,14.225946,190.514981,18.976349,48.592129,49.621850,162.256762,201.131418,160.305019,193.296272,116.728052,186.873339,-0.000483,0.038093,93.024140,66.147249,183.971675,17.801112,52.527580,0.705813,610320.755305,0.863563,9.148006,3.684291,4.011626,0.060882,0.054316,32.000000,123.806921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.925455,62.265432,107.318009,100.000000,25.580778,42.088608,40.016270,40.815971,52.379747,51.924369,52.379747,148.495781,112.696105,149.365143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684194,49.077385,199.297934,163.546080,166.322098,164.680193,74.462219,14.232368,190.587595,18.975028,48.692534,49.770080,162.229763,201.153660,160.305046,193.274172,116.694392,187.020311,-0.000485,0.038073,93.006642,65.860611,183.969449,17.799344,52.444522,0.704018,610337.243589,0.864991,9.165920,3.657575,4.011902,0.060471,0.055542,32.000000,123.818809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878176,62.263787,107.264510,100.000000,25.565860,42.088608,40.016964,40.815971,52.379747,51.924312,52.379747,148.924437,112.842164,149.220139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716265,49.068607,199.273248,163.548879,166.328383,164.679405,74.388394,14.227230,190.570526,18.973131,48.770333,49.659521,162.219627,201.160102,160.290748,193.215578,116.683770,186.904986,-0.000484,0.038057,93.013875,66.026343,183.995639,17.800563,52.560940,0.705015,610434.374775,0.861989,9.136647,3.747224,4.011294,0.060266,0.053725,32.000000,123.859814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.900169,62.261692,107.227534,100.000000,25.558459,42.088608,40.016484,40.815971,52.379747,51.924209,52.379747,148.776788,113.389920,149.257550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750762,49.100151,199.344854,163.590855,166.330653,164.669810,74.285212,14.229371,190.635100,18.974043,48.503318,49.773256,162.238941,201.198286,160.287532,193.365377,116.682020,187.003928,-0.000483,0.038030,93.062704,66.062952,183.963516,17.798820,52.505970,0.702964,610402.187563,0.862201,9.094618,3.713915,4.008210,0.060569,0.053371,32.000000,123.885802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.918202,62.261882,107.112833,100.000000,25.569454,42.088608,40.016014,40.815971,52.379747,51.924448,52.379747,148.570424,112.880941,149.296063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752043,49.091648,199.401838,163.580780,166.285657,164.664521,74.527967,14.229799,190.486310,18.972679,48.296981,49.685318,162.231153,201.221384,160.288380,193.215050,116.673437,186.856460,-0.000483,0.038019,93.049925,66.269698,183.885301,17.796866,52.516277,0.703757,610352.940105,0.862447,9.105937,3.712919,4.006595,0.060776,0.054025,32.000000,123.943665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.901292,62.277901,107.056436,100.000000,25.591698,42.088608,40.015194,40.815971,52.379747,51.924449,52.379747,149.055933,113.148625,149.391854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707971,49.006893,199.268018,163.562031,166.225071,164.670787,74.486362,14.232082,190.576032,18.972331,48.448157,49.712129,162.251449,201.135434,160.322645,193.243573,116.701920,186.860539,-0.000483,0.038011,93.101500,66.059782,183.850548,17.809777,52.596109,0.703424,610381.227580,0.859876,9.080584,3.705758,4.007913,0.059621,0.055290,32.000000,123.934837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.916676,62.301382,106.990572,100.000000,25.581370,42.088608,40.015241,40.815971,52.379747,51.924368,52.379747,148.972724,112.677158,149.269352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753525,48.992630,199.253005,163.539644,166.212469,164.658859,74.349434,14.226660,190.645463,18.973196,48.499098,49.720351,162.226780,201.142732,160.308828,193.300571,116.684783,186.749989,-0.000483,0.038017,93.138231,66.061710,183.949057,17.813983,52.383258,0.702419,610189.652021,0.861032,9.041502,3.678829,4.008774,0.059658,0.055422,32.000000,123.786622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.925091,62.297729,106.974442,100.000000,25.626167,42.088608,40.016387,40.815971,52.379747,51.923569,52.379747,148.698868,112.670139,149.303656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797915,48.992630,199.314841,163.539644,166.280260,164.648179,74.120259,14.231940,190.691766,18.971286,48.555002,49.722058,162.228722,201.100226,160.327705,193.317259,116.708856,186.894024,-0.000484,0.037993,93.173652,66.074342,183.955153,17.804556,52.439775,0.704580,610211.833800,0.864203,9.029948,3.846765,4.011592,0.060581,0.056269,32.000000,123.888227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947572,62.320834,106.983266,100.000000,25.557912,42.088608,40.016208,40.815971,52.379747,51.923373,52.379747,148.240517,112.974260,149.345316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783394,49.001682,199.216362,163.523414,166.300159,164.654300,74.431418,14.227516,190.605460,18.970197,48.463502,49.618222,162.229510,201.242097,160.303287,193.285618,116.721308,186.920943,-0.000482,0.038226,93.210062,65.951485,183.933108,17.806930,52.559497,0.703370,609938.869239,0.863395,8.934061,3.684653,4.002474,0.060584,0.054068,32.000000,123.837325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956742,62.310826,106.978354,100.000000,25.583748,42.088608,40.014403,40.815971,52.379747,51.923338,52.379747,148.862836,113.140647,149.323483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659476,48.985225,199.287303,163.497669,166.368852,164.648953,74.261242,14.227516,190.567053,18.968087,48.286258,49.681573,162.209017,201.146687,160.305698,193.281707,116.690219,186.901680,-0.000480,0.038312,93.259053,66.012253,184.016808,17.795266,52.458029,0.701746,609961.844627,0.860119,8.958148,3.682457,4.001663,0.059232,0.051983,32.000000,123.805686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956496,62.322721,106.974767,100.000000,25.588790,42.088608,40.014887,40.815971,52.379747,51.923047,52.379747,148.522484,113.131441,149.304324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686614,48.930642,199.236225,163.473603,166.347169,164.634502,74.480315,14.226232,190.723812,18.967747,48.382635,49.601668,162.206965,201.081796,160.296492,193.276674,116.711005,186.886684,-0.000479,0.038316,93.303162,65.990223,183.974245,17.791138,52.405446,0.704476,610115.810585,0.863318,9.019454,3.655635,4.010807,0.059928,0.055036,32.000000,123.864587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952567,62.336763,106.990211,100.000000,25.558509,42.088608,40.017839,40.815971,52.379747,51.922923,52.379747,148.960630,112.932414,149.228715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731974,48.930642,199.162863,163.473603,166.295770,164.633632,74.360053,14.230941,190.627681,18.967483,48.655088,49.701729,162.198753,201.092866,160.293905,193.180662,116.689451,187.165637,-0.000478,0.038335,93.334572,65.945272,183.900312,17.792306,52.437599,0.704839,609890.871086,0.861139,8.987395,3.679707,4.009857,0.059963,0.055063,32.000000,123.653389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970461,62.326346,106.998649,100.000000,25.544039,42.088608,40.017377,40.815971,52.379747,51.922268,52.379747,148.720106,113.141030,149.254560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749158,48.930642,199.250333,163.473603,166.339658,164.633021,74.240784,14.232225,190.649068,18.969374,48.778674,49.691317,162.182793,201.160041,160.286185,193.228233,116.677762,186.818239,-0.000479,0.038320,93.370027,66.187342,183.746269,17.799229,52.340457,0.703642,609907.245099,0.861653,8.940372,3.807495,4.004725,0.060391,0.053220,32.000000,123.703887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.935804,62.331572,106.986435,100.000000,25.500147,42.088608,40.016464,40.815971,52.379747,51.922083,52.379747,148.481567,112.877757,149.151295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768511,49.026916,199.224903,163.501027,166.404170,164.631493,74.416635,14.232368,190.735342,18.967079,48.668270,49.705917,162.177497,201.101143,160.264321,193.303997,116.684404,186.878944,-0.000479,0.038323,93.424993,66.048960,183.960313,17.785097,52.456114,0.703642,609907.245099,0.861653,8.940372,3.807495,4.004725,0.059140,0.054946,32.000000,123.478069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937004,62.322733,106.970082,100.000000,25.519862,42.088608,40.016150,40.815971,52.379747,51.922762,52.379747,148.833270,113.453015,149.330288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735682,49.039259,199.358198,163.518376,166.441175,164.630050,74.493120,14.224519,190.640708,18.964032,48.477679,49.936689,162.189883,201.023164,160.277865,193.295171,116.682562,186.863587,-0.000477,0.038326,94.015990,65.966621,183.997006,17.772908,52.514546,0.703297,610064.787446,0.860517,8.998794,3.703359,4.003031,0.060062,0.055417,32.000000,123.590695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953601,62.346182,107.007197,100.000000,25.511611,42.088608,40.015790,40.815971,52.379747,51.922683,52.379747,148.986240,113.136849,149.379698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746465,48.959442,199.194126,163.485356,166.476334,164.623068,74.262031,14.224091,190.525220,18.959534,48.191374,49.712097,162.211364,201.085853,160.282841,193.245197,116.675554,186.889603,-0.000479,0.038334,94.089895,65.979424,183.903741,17.766041,52.370486,0.703279,610133.824528,0.860286,9.045147,3.699349,4.008354,0.060533,0.053959,32.000000,123.430996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.930457,62.334133,107.018805,100.000000,25.499055,42.088608,40.016629,40.815971,52.379747,51.922719,52.379747,148.524062,112.573483,149.140320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704897,48.959442,199.275542,163.485356,166.460211,164.614380,74.341776,14.231369,190.602776,18.957163,48.280180,49.668207,162.213065,201.153476,160.277398,193.265676,116.682599,187.076283,-0.000479,0.038323,94.071401,65.842623,183.926845,17.767128,52.381895,0.704461,609945.433690,0.862526,8.954156,3.716270,4.004187,0.059581,0.056245,32.000000,123.450102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949352,62.356131,107.014791,100.000000,25.487107,42.088608,40.016420,40.815971,52.379747,51.921908,52.379747,148.683552,113.114948,149.230760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746150,48.915557,199.291233,163.460171,166.507715,164.603749,74.458821,14.236364,190.659417,18.955714,48.919030,49.809487,162.173754,201.048872,160.269224,193.256492,116.670289,186.822868,-0.000479,0.038317,93.510165,66.035966,183.872450,17.750905,52.402010,0.704998,609950.013493,0.862355,8.997237,3.780330,4.009173,0.060638,0.053914,32.000000,123.547651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.934111,62.342846,107.008710,100.000000,25.445312,42.088608,40.018688,40.815971,52.379747,51.921294,52.379747,148.917643,113.249922,149.140517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810733,49.020059,199.166713,163.489274,166.501593,164.596135,74.342529,14.239218,190.521878,18.958291,48.746960,49.693274,162.164753,201.093315,160.255310,193.199696,116.641166,186.993860,-0.000478,0.038346,93.399738,65.963677,184.012684,17.754575,52.491231,0.704156,609767.991639,0.861316,8.914148,3.680537,4.006371,0.060349,0.054793,32.000000,123.638656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.892207,62.354160,107.007510,100.000000,25.493906,42.088608,40.016737,40.815971,52.379747,51.922030,52.379747,148.685059,112.704697,149.292955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806413,49.083968,199.335308,163.525372,166.488331,164.597614,74.402728,14.228800,190.625703,18.959395,48.398704,49.786817,162.189141,201.198857,160.295181,193.239802,116.707460,186.802408,-0.000479,0.038360,93.354159,65.920098,183.963434,17.764456,52.419922,0.701983,610005.182260,0.860362,8.948222,3.790375,3.998470,0.061432,0.055477,32.000000,123.629085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937013,62.364616,107.052251,100.000000,25.446336,42.088608,40.015292,40.815971,52.379747,51.921943,52.379747,148.805456,112.704122,149.297283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743600,49.017316,199.294463,163.494590,166.488249,164.599520,74.444401,14.225946,190.801486,18.960653,48.114435,49.665708,162.220825,201.244768,160.291948,193.419158,116.687419,187.094530,-0.000478,0.038352,93.420441,66.040577,183.934149,17.767008,52.448823,0.703563,609938.816010,0.859911,9.016602,3.651134,4.002202,0.060151,0.054101,32.000000,123.720504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.903153,62.341756,107.053866,100.000000,25.489762,42.088608,40.015401,40.815971,52.379747,51.922476,52.379747,148.888802,112.882820,149.318565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650935,49.017316,199.321039,163.494590,166.411652,164.591907,74.396461,14.226089,190.676273,18.962533,48.496069,49.543536,162.199494,201.217348,160.339796,193.418974,116.722882,186.960652,-0.000478,0.038374,93.438966,66.029285,183.999392,17.767150,52.339435,0.703721,609955.272070,0.860484,9.015000,3.782458,4.006434,0.059755,0.052999,32.000000,123.827953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.909035,62.344760,107.077782,100.000000,25.488608,42.088608,40.016908,40.815971,52.379747,51.921838,52.379747,148.792921,112.573022,149.349997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635394,48.930368,199.331430,163.471644,166.380464,164.580461,74.353656,14.225661,190.798259,18.960206,48.856918,49.499249,162.183429,201.215941,160.319179,193.339502,116.718316,187.285889,-0.000478,0.038349,93.527056,65.803263,183.945937,17.766598,52.408226,0.706403,609930.365066,0.862784,9.111077,3.696011,4.014447,0.059613,0.053816,32.000000,123.787493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.885050,62.355732,107.078336,100.000000,25.449771,42.088608,40.019235,40.815971,52.379747,51.920968,52.379747,148.707311,112.794718,149.403301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
