OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, March 9, 2020
3:27:24 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.504358,49.685511,199.294219,163.544961,178.249080,176.189977,79.437300,14.253488,190.098954,18.962112,49.073946,49.675057,162.272190,200.972054,160.321236,192.618117,116.250585,185.567204,-0.000491,0.036971,101.084571,65.238601,183.281645,17.871464,55.835419,0.712524,656432.429763,0.872193,10.025467,3.590076,4.032213,0.062420,0.056443,32.000000,123.242723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112632,63.584861,106.668803,100.000000,29.409985,44.088608,45.804382,41.815971,56.379747,52.941890,56.379747,158.874600,114.062140,159.086180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.463174,49.618853,199.219427,163.532089,178.308962,176.183371,79.385644,14.237220,189.989362,18.958779,49.368038,49.487742,162.270843,201.026732,160.339827,192.590277,116.221449,185.302320,-0.000491,0.036945,101.071825,65.267255,183.286750,17.867978,55.904865,0.712100,656186.738337,0.869442,9.931531,3.636012,4.025791,0.061964,0.056398,32.000000,123.229430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104090,63.590469,106.685108,100.000000,29.414497,44.088608,45.802729,41.815971,56.379747,52.943372,56.379747,158.771289,114.154922,159.086455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.505115,49.625985,199.339927,163.513899,178.374788,176.164325,79.421613,14.247067,189.989566,18.953862,49.594630,49.501000,162.244971,200.977212,160.346626,192.615933,116.187758,185.288007,-0.000492,0.036928,101.076767,65.339013,183.274734,17.860689,55.966628,0.712100,656186.738337,0.869442,9.931531,3.636012,4.025791,0.062974,0.057793,32.000000,123.248348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113248,63.570429,106.699596,100.000000,29.396859,44.088608,45.804072,41.815971,56.379747,52.945867,56.379747,158.843225,114.162746,159.097352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.478696,49.672070,199.302924,163.519216,178.384790,176.163859,79.411059,14.238219,190.032201,18.953566,49.142380,49.606184,162.242681,201.061817,160.318370,192.671951,116.166317,185.278343,-0.000492,0.036942,101.057872,65.474735,183.337839,17.859326,55.932639,0.710301,656156.642729,0.869328,9.871216,3.591825,4.026653,0.061868,0.058470,32.000000,123.242696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102833,63.570386,106.707367,100.000000,29.394342,44.088608,45.803509,41.815971,56.379747,52.948528,56.379747,158.822117,114.324607,159.115723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537682,49.672070,199.327990,163.519216,178.330123,176.164531,79.482401,14.245211,190.006506,18.954008,48.930799,49.613176,162.262872,201.031461,160.311521,192.553939,116.175921,185.357815,-0.000491,0.036955,101.073157,65.362642,183.319379,17.856837,55.956085,0.711070,656368.331355,0.870068,9.944781,3.609560,4.028055,0.062920,0.057707,32.000000,123.355381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121003,63.573227,106.748105,100.000000,29.416277,44.088608,45.804495,41.815971,56.379747,52.952053,56.379747,158.964802,114.244827,159.167415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533476,49.589227,199.318775,163.509702,178.274384,176.166614,79.386259,14.247923,189.938123,18.954325,48.975765,49.542466,162.242267,200.973502,160.328114,192.724681,116.212286,185.745938,-0.000489,0.036972,101.089629,65.303115,183.377727,17.860518,55.889366,0.710094,656260.133105,0.868142,9.883445,3.630432,4.023765,0.063123,0.058925,32.000000,123.324272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125609,63.563653,106.741493,100.000000,29.382844,44.088608,45.803153,41.815971,56.379747,52.953932,56.379747,158.772518,114.288591,159.122844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567007,49.536011,199.253771,163.478360,178.243793,176.163368,79.408841,14.249064,189.997284,18.953709,49.360382,49.656339,162.240649,201.005958,160.335146,192.659979,116.211167,185.537315,-0.000488,0.036961,101.094069,65.277466,183.413785,17.866676,55.843732,0.710762,655964.363097,0.869728,9.802006,3.743846,4.023746,0.062522,0.058755,32.000000,123.377860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143736,63.591120,106.753489,100.000000,29.407107,44.088608,45.804067,41.815971,56.379747,52.955221,56.379747,158.817682,114.147634,159.113756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.491412,49.586484,199.346689,163.492632,178.232147,176.153699,79.427466,14.247067,189.923538,18.951089,49.271539,49.539985,162.224826,201.049463,160.306870,192.671997,116.250028,185.294863,-0.000489,0.036980,101.068483,65.277102,183.358271,17.864120,55.966365,0.710762,655964.363097,0.869728,9.802006,3.743846,4.023746,0.060915,0.055482,32.000000,123.384394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117534,63.542552,106.741047,100.000000,29.380814,44.088608,45.803644,41.815971,56.379747,52.957319,56.379747,158.854932,114.144259,159.098808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.544184,49.591148,199.196177,163.483397,178.207443,176.150075,79.368512,14.247780,189.981454,18.949828,49.242450,49.606323,162.260888,200.946286,160.305393,192.760393,116.221747,185.177227,-0.000488,0.036949,101.066156,65.362270,183.377585,17.858589,55.896683,0.710649,655791.911757,0.868040,9.716912,3.663980,4.019887,0.062691,0.058401,32.000000,123.458293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101384,63.566417,106.729969,100.000000,29.408627,44.088608,45.805798,41.815971,56.379747,52.960587,56.379747,158.737023,114.234471,159.021742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.472637,49.591148,199.226128,163.483397,178.178434,176.140413,79.406359,14.249207,189.963432,18.948235,49.289992,49.554146,162.270341,201.085527,160.313739,192.642357,116.221951,185.916666,-0.000488,0.036771,101.073925,65.024081,183.264637,17.859685,55.798860,0.710368,655834.901044,0.869382,9.845968,3.532185,4.027905,0.062699,0.058106,32.000000,123.439353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106854,63.575693,106.713863,100.000000,29.351979,44.088608,45.804932,41.815971,56.379747,52.963028,56.379747,158.812718,113.966980,159.087045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.497695,49.596908,199.199042,163.463809,178.149419,176.153168,79.357702,14.244498,190.011023,18.946859,49.555226,49.457984,162.248675,200.992910,160.308201,192.569849,116.165597,185.356612,-0.000488,0.036605,101.057542,65.255420,183.291581,17.861159,55.847247,0.712385,655937.639181,0.869925,9.870163,3.798422,4.026996,0.062625,0.059443,32.000000,123.489297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118587,63.545286,106.718973,100.000000,29.359102,44.088608,45.807022,41.815971,56.379747,52.965506,56.379747,158.715404,114.237578,159.088737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565840,49.663018,199.226277,163.495710,178.140975,176.158467,79.326432,14.252061,190.012703,18.949313,49.645698,49.502421,162.250985,201.063917,160.310140,192.565026,116.201502,185.375112,-0.000488,0.036621,101.026972,65.266414,183.196844,17.862295,55.872712,0.711445,656135.454486,0.870047,9.849858,3.640293,4.024410,0.061351,0.056473,32.000000,123.542114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116576,63.575038,106.723830,100.000000,29.339757,44.088608,45.806848,41.815971,56.379747,52.967896,56.379747,158.652863,114.145410,158.949044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575324,49.712120,199.246377,163.526492,178.150654,176.176542,79.390328,14.244498,189.941562,18.951633,49.521544,49.625945,162.277914,201.012807,160.298004,192.756296,116.216087,185.586618,-0.000488,0.036625,101.029779,65.270939,183.254218,17.862993,55.891070,0.710484,656092.725746,0.869248,9.845130,3.611482,4.019427,0.062525,0.055792,32.000000,123.586274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118959,63.566568,106.729420,100.000000,29.328026,44.088608,45.805613,41.815971,56.379747,52.971820,56.379747,158.780657,114.292158,159.075558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.538062,49.712120,199.318714,163.526492,178.088897,176.184590,79.464579,14.251919,190.079242,18.957662,49.235878,49.624432,162.259800,201.099981,160.283986,192.618829,116.206572,185.428349,-0.000488,0.036620,101.016971,65.286854,183.342728,17.875382,55.857580,0.710367,656218.044543,0.868573,9.884381,3.677947,4.019064,0.061454,0.055458,32.000000,123.520973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106405,63.520464,106.705879,100.000000,29.343085,44.088608,45.805732,41.815971,56.379747,52.975588,56.379747,158.929158,114.439635,159.148847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.486711,49.667955,199.314913,163.508582,178.070658,176.196579,79.355063,14.253774,190.082242,18.960558,49.350002,49.556439,162.274535,201.029259,160.305152,192.700870,116.244795,185.563735,-0.000488,0.036616,101.028955,65.236436,183.362205,17.869632,55.914543,0.711482,656325.299114,0.868525,9.923099,3.626819,4.023547,0.062317,0.057522,32.000000,123.606168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138043,63.570749,106.734167,100.000000,29.351764,44.088608,45.806942,41.815971,56.379747,52.977648,56.379747,158.710127,114.071422,159.092907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.506136,49.660823,199.287514,163.520056,178.136943,176.188863,79.372552,14.250349,190.080124,18.961827,49.357228,49.647552,162.254959,201.043449,160.341212,192.680495,116.207834,185.560963,-0.000488,0.036618,101.002323,65.259638,183.377543,17.874933,55.982573,0.711482,656325.299114,0.868525,9.923099,3.626819,4.023547,0.062918,0.057873,32.000000,123.594491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130097,63.544342,106.723864,100.000000,29.353693,44.088608,45.808508,41.815971,56.379747,52.980379,56.379747,158.745105,114.306465,159.214818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583282,49.646833,199.292491,163.527331,178.156244,176.167532,79.388795,14.242785,189.878887,18.961757,49.323734,49.527582,162.225403,201.016314,160.322874,192.705527,116.180957,185.200800,-0.000488,0.036770,101.003010,65.431112,183.403101,17.879932,55.957999,0.710128,656267.239169,0.870051,9.904994,3.676372,4.025511,0.063298,0.057922,32.000000,123.294348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124810,63.533996,106.711023,100.000000,29.327174,44.088608,45.808472,41.815971,56.379747,52.982945,56.379747,158.777591,114.220011,159.090586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558437,49.646833,199.183915,163.527331,178.162586,176.149179,79.336462,14.253346,190.024283,18.961750,49.417146,49.534081,162.258906,201.009260,160.349683,192.558976,116.218001,185.416554,-0.000488,0.036747,100.999468,65.241398,183.378255,17.881027,55.848007,0.709358,656129.882481,0.868232,9.810826,3.565177,4.019348,0.063814,0.058766,32.000000,123.281885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136533,63.536194,106.727774,100.000000,29.340665,44.088608,45.807078,41.815971,56.379747,52.985340,56.379747,158.672923,114.221891,159.119618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575943,49.673990,199.361796,163.542722,178.157878,176.135424,79.501917,14.246068,190.055250,18.960413,49.331398,49.551981,162.269060,201.066078,160.312832,192.673443,116.216833,184.947141,-0.000488,0.036752,100.943346,65.139701,183.315993,17.869071,55.937517,0.710712,655976.970279,0.869198,9.836637,3.610868,4.019173,0.062302,0.057520,32.000000,123.290494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123693,63.522417,106.737336,100.000000,29.315392,44.088608,45.808247,41.815971,56.379747,52.989433,56.379747,159.003834,114.219743,159.264897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586685,49.677556,199.354415,163.531529,178.187975,176.146673,79.400588,14.262907,190.151520,18.962448,49.191327,49.739055,162.224404,201.123528,160.323001,192.758733,116.197741,185.438521,-0.000488,0.036821,100.937175,65.360571,183.424364,17.874636,55.953698,0.709793,655973.647622,0.868711,9.842050,3.436773,4.021133,0.062200,0.057829,32.000000,123.319213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096323,63.516993,106.737535,100.000000,29.338687,44.088608,45.807999,41.815971,56.379747,52.992264,56.379747,158.801177,114.237080,159.277643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.515910,49.656983,199.433418,163.509142,178.251193,176.168349,79.369795,14.249207,190.124908,18.965585,49.076357,49.551222,162.234125,201.099553,160.330487,192.723032,116.212680,185.580390,-0.000488,0.036888,100.972588,65.248368,183.629624,17.871073,55.915828,0.709793,655973.647622,0.868711,9.842050,3.436773,4.021133,0.062329,0.057636,32.000000,123.382488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141503,63.548311,106.753427,100.000000,29.340537,44.088608,45.808116,41.815971,56.379747,52.995041,56.379747,158.739589,114.118561,159.280082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.503016,49.590050,199.319605,163.487595,178.248054,176.176508,79.429669,14.253916,190.041525,18.968287,49.329139,49.580947,162.225453,201.117147,160.345498,192.733934,116.246614,185.868812,-0.000488,0.036868,100.974661,65.328548,183.403463,17.877162,55.922804,0.709506,656068.806290,0.868009,9.838016,3.639548,4.020322,0.061838,0.056814,32.000000,123.153592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151002,63.550359,106.764649,100.000000,29.301200,44.088608,45.810135,41.815971,56.379747,52.997341,56.379747,158.859338,114.306580,159.315959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.464912,49.590050,199.372611,163.487595,178.284870,176.179660,79.413659,14.246924,189.992365,18.970896,49.466338,49.580452,162.202451,201.002023,160.315670,192.740795,116.221720,185.444086,-0.000487,0.036861,100.962621,65.276796,183.444439,17.881562,55.942447,0.711130,656153.578914,0.869780,9.890989,3.678968,4.027663,0.063181,0.058404,32.000000,123.168348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157524,63.520972,106.734715,100.000000,29.327404,44.088608,45.810803,41.815971,56.379747,52.998574,56.379747,158.827317,114.322152,159.257344,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614358,49.624888,199.309333,163.492632,178.285169,176.182677,79.359177,14.247209,190.100683,18.973130,49.299301,49.632068,162.237928,201.116311,160.334300,192.628625,116.218815,185.396379,-0.000487,0.036865,100.984367,65.446154,183.424493,17.889986,55.933924,0.710800,655943.644385,0.869253,9.837467,3.755451,4.026413,0.063481,0.057623,32.000000,123.218219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154004,63.568437,106.736156,100.000000,29.305351,44.088608,45.812135,41.815971,56.379747,53.001628,56.379747,158.718354,114.228641,159.233465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604499,49.655611,199.350142,163.510821,178.364362,176.185741,79.445778,14.248922,190.077063,18.974851,49.210583,49.675364,162.268621,201.110847,160.292452,192.712804,116.230638,185.353690,-0.000486,0.036888,100.956114,65.413888,183.374158,17.895556,55.975518,0.711181,656076.707786,0.870187,9.877103,3.617702,4.030587,0.062892,0.057339,32.000000,123.228783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148101,63.524855,106.702353,100.000000,29.319122,44.088608,45.809012,41.815971,56.379747,53.004152,56.379747,158.891557,114.281917,159.279217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.479173,49.618304,199.397078,163.500747,178.356376,176.194861,79.382456,14.246924,189.957717,18.972946,49.127909,49.527172,162.263463,201.129236,160.308727,192.733787,116.235898,185.524890,-0.000486,0.036958,100.948693,65.218641,183.472666,17.895169,55.883281,0.709319,655972.623156,0.867974,9.756613,3.602321,4.017170,0.061569,0.056582,32.000000,123.148033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167707,63.537926,106.685787,100.000000,29.331049,44.088608,45.809511,41.815971,56.379747,53.007390,56.379747,158.764913,114.220318,159.140310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.548622,49.618304,199.308940,163.500747,178.355136,176.208725,79.403801,14.247923,190.066911,18.974474,49.372080,49.594121,162.208970,201.083101,160.322957,192.728592,116.240961,185.579595,-0.000486,0.037182,100.931120,65.284165,183.455880,17.894505,55.922410,0.709102,656026.305993,0.867308,9.797572,3.574133,4.018792,0.060730,0.055327,32.000000,123.169082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149380,63.538688,106.655096,100.000000,29.345335,44.088608,45.812775,41.815971,56.379747,53.009256,56.379747,158.807603,114.217902,159.093930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516981,49.599926,199.280328,163.489274,178.403747,176.216599,79.311008,14.249064,190.051055,18.972849,49.559893,49.508196,162.187643,201.101367,160.319641,192.657534,116.205377,185.290005,-0.000487,0.037406,100.923398,65.215881,183.414438,17.891684,55.907383,0.711939,656133.210996,0.870395,9.890519,3.634488,4.029919,0.061551,0.057072,32.000000,123.096629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151945,63.547546,106.627882,100.000000,29.304525,44.088608,45.811535,41.815971,56.379747,53.011749,56.379747,158.622015,114.270180,159.145621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580542,49.665212,199.168639,163.497948,178.399390,176.215493,79.372283,14.243356,189.938296,18.971644,49.510349,49.658915,162.223795,201.046079,160.299440,192.581257,116.209985,185.381262,-0.000488,0.037641,100.923679,65.383983,183.337755,17.898312,55.853226,0.710902,656216.195539,0.870503,9.832819,3.574973,4.024485,0.062717,0.058234,32.000000,123.074237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142531,63.530950,106.594741,100.000000,29.297604,44.088608,45.812651,41.815971,56.379747,53.013815,56.379747,158.744565,114.148670,159.010924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560690,49.705262,199.218782,163.494590,178.446707,176.215336,79.350759,14.251205,190.032930,18.971977,49.315138,49.615271,162.243553,201.081327,160.293661,192.574274,116.210345,185.211178,-0.000489,0.037811,100.953107,65.185187,183.312972,17.896805,55.844388,0.710635,656262.357519,0.868747,9.832051,3.605355,4.017073,0.063402,0.058507,32.000000,123.151584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153169,63.516163,106.577596,100.000000,29.319872,44.088608,45.811499,41.815971,56.379747,53.017734,56.379747,158.701517,114.226148,159.140546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546369,49.705262,199.185026,163.494590,178.484122,176.226031,79.309948,14.252489,189.958216,18.969776,49.231849,49.647744,162.202805,200.976111,160.279530,192.624615,116.183135,185.963697,-0.000488,0.037825,100.938328,65.334798,183.346236,17.886998,55.861723,0.711219,656373.086746,0.869465,9.892726,3.539770,4.019693,0.063496,0.057191,32.000000,123.121445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125555,63.511330,106.512687,100.000000,29.264764,44.088608,45.812272,41.815971,56.379747,53.021318,56.379747,158.619895,114.209924,159.039130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.489679,49.658628,199.191860,163.476961,178.483670,176.247420,79.396413,14.250349,189.954931,18.967529,49.383406,49.503957,162.236800,201.059595,160.293288,192.626386,116.230258,185.311858,-0.000487,0.037829,100.968071,65.377254,183.290742,17.889980,55.841975,0.711133,656549.676725,0.870245,9.907606,3.855227,4.020174,0.062520,0.056231,32.000000,122.902063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138651,63.535820,106.501428,100.000000,29.255550,44.088608,45.813467,41.815971,56.379747,53.024191,56.379747,158.792826,114.194505,158.972175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574836,49.653965,199.244315,163.461850,178.467733,176.255804,79.332697,14.242928,189.916948,18.967841,49.487940,49.591563,162.234559,200.946000,160.282764,192.575450,116.190282,185.468821,-0.000487,0.037848,100.975814,65.303021,183.445828,17.889417,55.853987,0.712132,656398.383128,0.871251,9.925407,3.556448,4.025240,0.062606,0.058276,32.000000,122.732964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114601,63.535833,106.486485,100.000000,29.256654,44.088608,45.814809,41.815971,56.379747,53.026784,56.379747,158.665394,114.165278,159.032875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.503395,49.694564,199.185120,163.478640,178.483682,176.265967,79.417320,14.246068,189.934633,18.966549,49.532147,49.654642,162.229362,201.035090,160.288090,192.565551,116.211010,185.511954,-0.000489,0.037867,100.982046,65.420836,183.321051,17.889880,55.866942,0.711029,656463.826457,0.869463,9.826732,3.658619,4.019062,0.063699,0.059196,32.000000,122.742212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108442,63.525861,106.464858,100.000000,29.250743,44.088608,45.813131,41.815971,56.379747,53.029448,56.379747,158.834640,114.131065,159.050539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605301,49.712669,199.262340,163.482837,178.449127,176.273135,79.345506,14.252347,190.075421,18.965868,49.327558,49.707378,162.231904,201.121774,160.297410,192.613390,116.191212,185.347483,-0.000488,0.037878,100.969588,65.210015,183.389983,17.887874,55.812340,0.711756,656622.912111,0.870076,9.941584,3.654421,4.023666,0.062077,0.056742,32.000000,122.758518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063123,63.512803,106.416985,100.000000,29.254849,44.088608,45.815169,41.815971,56.379747,53.033054,56.379747,158.691011,114.150856,158.982049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617108,49.712669,199.361278,163.482837,178.417800,176.265133,79.293935,14.251205,190.196204,18.966912,49.261988,49.683495,162.241655,201.240507,160.301164,192.613715,116.217905,185.636420,-0.000488,0.037852,100.981058,65.412251,183.284420,17.890635,55.884068,0.711418,656613.847943,0.868958,9.853797,3.611179,4.016957,0.062413,0.057605,32.000000,122.877288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098381,63.525339,106.417308,100.000000,29.239271,44.088608,45.813071,41.815971,56.379747,53.036304,56.379747,158.587871,114.127191,159.043261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570702,49.681945,199.257007,163.466047,178.474532,176.261078,79.380964,14.249350,189.932522,18.967035,49.027389,49.620076,162.234813,201.201629,160.338702,192.628484,116.211553,185.473447,-0.000488,0.037852,100.983790,65.246060,183.250749,17.894725,55.838330,0.710577,656487.245011,0.869254,9.841537,3.695204,4.017995,0.062071,0.058456,32.000000,123.010133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085424,63.530262,106.385016,100.000000,29.255314,44.088608,45.813060,41.815971,56.379747,53.038635,56.379747,158.761927,114.314213,159.022450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530447,49.613092,199.266312,163.454574,178.496125,176.262875,79.433691,14.257056,189.983866,18.968525,49.139137,49.486137,162.219520,200.991279,160.322997,192.656725,116.202662,185.675572,-0.000490,0.037841,100.992713,65.349656,183.252418,17.901168,55.902479,0.711399,656481.397395,0.869109,9.859007,3.639121,4.019653,0.062231,0.058480,32.000000,123.077128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086776,63.531206,106.391549,100.000000,29.233279,44.088608,45.814425,41.815971,56.379747,53.041433,56.379747,158.867382,114.307002,159.090428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559392,49.613641,199.226360,163.459891,178.529559,176.257258,79.403038,14.251776,190.099529,18.970259,49.465369,49.551192,162.170338,201.150071,160.304553,192.632865,116.231052,185.283738,-0.000492,0.037875,101.000723,65.427034,183.422533,17.892370,55.894847,0.710975,656421.748956,0.869157,9.831986,3.725439,4.023107,0.061857,0.055723,32.000000,123.078348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075980,63.515307,106.415476,100.000000,29.235794,44.088608,45.815814,41.815971,56.379747,53.043457,56.379747,158.806076,114.125542,159.110491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576090,49.696484,199.393466,163.492911,178.445626,176.269448,79.373338,14.251919,190.074993,18.970730,49.570715,49.568715,162.193132,201.224096,160.307082,192.601064,116.200897,185.444347,-0.000492,0.037878,100.977791,65.289141,183.355455,17.892549,55.883386,0.710577,656254.162087,0.868902,9.802453,3.546895,4.019952,0.062993,0.057810,32.000000,122.945613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062172,63.503900,106.409664,100.000000,29.231179,44.088608,45.815519,41.815971,56.379747,53.045937,56.379747,158.746677,114.315709,159.026778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555364,49.696484,199.327320,163.492911,178.321514,176.255968,79.333385,14.259910,190.055363,18.970385,49.502607,49.614880,162.234549,201.114007,160.318873,192.669847,116.224421,185.179236,-0.000491,0.037871,100.963362,65.378157,183.386451,17.898489,55.886691,0.711168,656573.854527,0.869164,9.867949,3.638624,4.021968,0.062480,0.059082,32.000000,122.804401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072685,63.489405,106.403200,100.000000,29.261799,44.088608,45.815435,41.815971,56.379747,53.050197,56.379747,158.666769,114.302859,158.996211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618944,49.722818,199.485086,163.509981,178.339887,176.249483,79.331685,14.251205,190.138183,18.970738,49.194146,49.704125,162.241402,201.196308,160.300534,192.814179,116.226742,185.693391,-0.000490,0.037957,100.978848,65.403920,183.504684,17.900088,55.944231,0.711165,656463.673103,0.869939,9.889483,3.513440,4.022316,0.061370,0.055659,32.000000,122.938833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089388,63.500804,106.412312,100.000000,29.210085,44.088608,45.816251,41.815971,56.379747,53.053592,56.379747,158.663370,114.119136,159.087439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.525165,49.645461,199.348856,163.490673,178.315254,176.237180,79.386366,14.244070,190.108003,18.972222,49.033269,49.504826,162.231047,201.106321,160.311600,192.720991,116.239467,185.453801,-0.000487,0.038215,100.963451,65.156325,183.387253,17.899415,55.873997,0.710063,656421.983906,0.868752,9.849782,3.708183,4.020341,0.062952,0.058213,32.000000,122.947170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092463,63.508085,106.419606,100.000000,29.290224,44.088608,45.815082,41.815971,56.379747,53.056587,56.379747,158.772732,114.253918,158.998532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579322,49.638604,199.397231,163.490113,178.288193,176.239490,79.342035,14.248922,190.071833,18.972565,49.390967,49.526409,162.238786,201.146891,160.328011,192.643702,116.238090,185.620098,-0.000487,0.038227,100.977983,65.432021,183.267615,17.908455,55.952728,0.711583,656276.374312,0.869730,9.869847,3.603679,4.025203,0.062146,0.056977,32.000000,123.054069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088570,63.508761,106.418214,100.000000,29.278271,44.088608,45.817606,41.815971,56.379747,53.057787,56.379747,158.684069,114.156034,159.083229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.474969,49.638604,199.271491,163.490113,178.237018,176.224579,79.373115,14.250063,190.108604,18.974194,49.569083,49.614292,162.214859,201.127646,160.336384,192.646962,116.236379,185.763260,-0.000487,0.038251,100.983817,65.265396,183.338589,17.916554,55.840585,0.710008,656205.418835,0.869156,9.806712,3.668768,4.021782,0.063307,0.059099,32.000000,123.130926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113571,63.521832,106.402953,100.000000,29.263872,44.088608,45.816762,41.815971,56.379747,53.060262,56.379747,158.746230,114.063329,159.091294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537794,49.706634,199.311282,163.516977,178.271062,176.205906,79.421036,14.250634,190.128787,18.972575,49.752920,49.637279,162.241010,201.068687,160.326854,192.726577,116.267591,185.622301,-0.000486,0.038227,100.985527,65.270541,183.388270,17.907826,55.853279,0.712387,656302.433531,0.870775,9.915192,3.725292,4.027723,0.062269,0.055795,32.000000,123.143155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117168,63.542601,106.391528,100.000000,29.262083,44.088608,45.819598,41.815971,56.379747,53.064213,56.379747,158.842072,114.255759,158.993694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581809,49.787283,199.392966,163.547200,178.273257,176.196631,79.320242,14.245639,189.919986,18.973030,49.556492,49.619939,162.258586,201.044774,160.314749,192.697136,116.260859,185.428763,-0.000485,0.038228,100.966774,65.281229,183.378381,17.916268,55.857370,0.711597,656193.382425,0.869098,9.917891,3.640110,4.023419,0.062382,0.057606,32.000000,123.090746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103818,63.518275,106.309099,100.000000,29.233704,44.088608,45.818632,41.815971,56.379747,53.069715,56.379747,158.640483,114.124314,159.045385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628239,49.817184,199.315247,163.552517,178.233911,176.202639,79.386501,14.252632,190.102674,18.975041,49.330924,49.686546,162.267768,201.097922,160.315299,192.730531,116.266777,185.432491,-0.000484,0.038230,100.987490,65.209484,183.309831,17.924043,55.823932,0.711948,656421.505537,0.869899,10.012925,3.607697,4.024935,0.062562,0.056755,32.000000,123.152898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117287,63.537285,106.310705,100.000000,29.257280,44.088608,45.817928,41.815971,56.379747,53.073019,56.379747,158.773002,114.048063,159.067848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.525514,49.762869,199.352024,163.539364,178.221408,176.220130,79.486154,14.253631,190.038298,18.976469,49.457212,49.548174,162.263976,201.087178,160.322785,192.724033,116.276984,185.470872,-0.000484,0.038315,100.987064,65.227472,183.460283,17.918593,55.987215,0.711063,656307.450495,0.867970,9.934500,3.568201,4.016166,0.061122,0.057322,32.000000,123.181789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127616,63.527625,106.339733,100.000000,29.267143,44.088608,45.817105,41.815971,56.379747,53.077017,56.379747,158.972309,114.329325,159.109980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.464167,49.762869,199.286989,163.539364,178.221172,176.226448,79.405097,14.260766,190.175202,18.976414,49.563403,49.481400,162.244833,201.047016,160.344983,192.769468,116.256672,185.730377,-0.000485,0.038574,100.991203,65.137247,183.385513,17.920715,55.937307,0.710332,656355.428375,0.868832,9.986890,3.572704,4.025239,0.060819,0.056287,32.000000,123.250719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114755,63.534315,106.353025,100.000000,29.238278,44.088608,45.819890,41.815971,56.379747,53.079291,56.379747,158.810193,114.374431,159.080436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542329,49.760949,199.328515,163.527891,178.250357,176.211924,79.335222,14.250777,190.133179,18.976487,49.612391,49.568548,162.243823,200.968201,160.316505,192.762086,116.249973,185.565309,-0.000485,0.038797,100.997168,65.107328,183.382539,17.928555,55.920444,0.711608,656539.551985,0.870947,10.050697,3.692412,4.028916,0.062674,0.055930,32.000000,123.241334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127329,63.530681,106.384063,100.000000,29.206036,44.088608,45.821762,41.815971,56.379747,53.082439,56.379747,158.670444,114.414129,159.175401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.458472,49.789203,199.267410,163.541603,178.231938,176.215677,79.503194,14.250777,189.960753,18.976956,49.812663,49.596000,162.233940,201.105526,160.315252,192.714986,116.268963,185.600732,-0.000485,0.039037,100.975766,65.311033,183.482229,17.932373,55.914071,0.710871,656392.041538,0.870112,9.967492,3.635898,4.023398,0.062883,0.058783,32.000000,123.178124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142958,63.528034,106.402466,100.000000,29.222727,44.088608,45.820303,41.815971,56.379747,53.085617,56.379747,159.006387,114.247781,159.242553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583722,49.862996,199.353552,163.559793,178.276791,176.213616,79.328390,14.243356,190.047308,18.976385,49.559668,49.614407,162.257548,201.203138,160.323114,192.675947,116.257914,185.352858,-0.000484,0.039034,100.996441,65.051228,183.467793,17.931989,55.945070,0.711940,656522.165898,0.869994,10.082959,3.630477,4.028984,0.062540,0.059456,32.000000,123.133938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132543,63.533009,106.428705,100.000000,29.233379,44.088608,45.822691,41.815971,56.379747,53.089450,56.379747,158.656781,114.413554,159.217061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574505,49.862996,199.438076,163.559793,178.285004,176.202427,79.354880,14.251776,190.104432,18.976819,49.218794,49.683741,162.281965,201.286418,160.325015,192.708650,116.246553,185.785051,-0.000484,0.039050,100.957082,65.323957,183.311912,17.932710,55.930436,0.710328,656541.739657,0.869637,10.026532,3.546538,4.020544,0.061767,0.057202,32.000000,123.147670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128830,63.518813,106.426770,100.000000,29.228666,44.088608,45.820138,41.815971,56.379747,53.094357,56.379747,158.709760,114.348272,159.218359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558547,49.819379,199.358062,163.552797,178.258684,176.202199,79.432095,14.251062,190.114996,18.978600,49.137316,49.646641,162.274709,201.247866,160.355741,192.730754,116.282447,185.706145,-0.000484,0.039064,100.987016,65.415539,183.425736,17.936765,55.944991,0.710805,656565.544340,0.869470,10.036108,3.723459,4.022997,0.062150,0.056772,32.000000,123.226681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151096,63.542091,106.478183,100.000000,29.253445,44.088608,45.820658,41.815971,56.379747,53.097152,56.379747,158.864191,114.154001,159.173709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.536228,49.727756,199.443172,163.531529,178.359551,176.219163,79.428654,14.245069,190.284207,18.981139,49.370412,49.635937,162.276915,201.023653,160.369614,192.843083,116.240194,185.792872,-0.000484,0.039066,100.976528,65.352534,183.332126,17.948509,55.915802,0.710520,656362.992973,0.868829,10.009069,3.657359,4.022678,0.062416,0.057212,32.000000,123.257025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168469,63.544966,106.482423,100.000000,29.230659,44.088608,45.821315,41.815971,56.379747,53.100610,56.379747,158.857308,114.020869,159.059311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.507888,49.726110,199.320512,163.528171,178.349110,176.222272,79.367568,14.248922,190.243279,18.981038,49.542736,49.563607,162.273854,201.157492,160.377457,192.751756,116.307869,185.551701,-0.000483,0.039029,100.994814,65.184211,183.439258,17.951875,55.879400,0.711258,656391.601159,0.869162,9.940641,3.732812,4.026208,0.062263,0.056560,32.000000,123.243713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181680,63.561209,106.511446,100.000000,29.215936,44.088608,45.822229,41.815971,56.379747,53.102949,56.379747,158.735136,114.147212,159.111278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613633,49.770275,199.306320,163.538245,178.347821,176.212249,79.463682,14.251205,190.224969,18.982436,49.546661,49.564916,162.275154,201.178694,160.355434,192.653156,116.282400,185.489667,-0.000483,0.039027,100.971442,65.281077,183.493263,17.950455,55.926816,0.711697,656206.456099,0.870500,9.958666,3.576396,4.025460,0.062500,0.058686,32.000000,123.300094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169842,63.545095,106.512358,100.000000,29.248988,44.088608,45.823357,41.815971,56.379747,53.105929,56.379747,158.927364,114.325144,159.030987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.540783,49.770275,199.345001,163.538245,178.326639,176.194576,79.302462,14.244641,190.178526,18.981534,49.583517,49.619915,162.313786,201.116678,160.350516,192.768336,116.262821,185.641936,-0.000481,0.039039,100.958407,65.379550,183.393208,17.956636,55.925715,0.709850,656205.221837,0.867344,9.902753,3.574489,4.017168,0.062949,0.057910,32.000000,123.330672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181427,63.577261,106.538725,100.000000,29.207177,44.088608,45.821231,41.815971,56.379747,53.109893,56.379747,158.604925,114.318585,159.028548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519368,49.788106,199.314264,163.542722,178.224362,176.175307,79.353989,14.252632,190.170010,18.986590,49.561751,49.506403,162.280478,201.108686,160.337821,192.724175,116.266940,185.328343,-0.000479,0.039038,100.939084,65.352910,183.544290,17.968705,55.882494,0.710817,656309.319093,0.870438,9.978426,3.652399,4.023857,0.062749,0.058181,32.000000,123.403525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150834,63.526774,106.526574,100.000000,29.248191,44.088608,45.823258,41.815971,56.379747,53.113472,56.379747,158.707977,114.279271,159.040507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
