OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, March 9, 2020
3:48:24 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.655290,49.838856,199.345244,163.570706,177.968351,176.115325,79.412692,14.249064,190.160885,19.015910,49.592359,49.675182,162.280194,201.199224,160.344309,192.737720,116.260827,185.596082,-0.000487,0.038635,100.681637,65.307523,183.489328,17.986060,55.938592,0.710176,656052.845933,0.869587,10.052965,3.652366,4.023934,0.062387,0.058487,32.000000,123.206780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201133,63.540675,106.718144,100.000000,29.218585,44.088608,45.838393,41.815971,56.379747,53.268334,56.379747,158.825383,114.300328,159.023395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523703,49.863270,199.371213,163.600369,178.071167,176.117694,79.332756,14.251919,190.106046,19.015731,49.673317,49.703701,162.340514,201.063937,160.343448,192.860037,116.276449,185.718591,-0.000487,0.038634,100.671557,65.311031,183.589098,17.994664,55.906596,0.709034,656020.240812,0.866782,9.928099,3.636833,4.014582,0.063539,0.059286,32.000000,123.291843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206822,63.539718,106.713645,100.000000,29.284722,44.088608,45.837738,41.815971,56.379747,53.273454,56.379747,158.665512,114.305966,159.099476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561675,49.878907,199.356329,163.592534,178.104152,176.115806,79.447061,14.249207,190.145338,19.016364,49.586249,49.696117,162.324789,201.090746,160.360041,192.770458,116.303154,185.755384,-0.000486,0.038650,100.648794,65.229255,183.497302,17.993180,55.931668,0.709034,656020.240812,0.866782,9.928099,3.636833,4.014582,0.061354,0.056052,32.000000,123.294908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203546,63.553978,106.689314,100.000000,29.269649,44.088608,45.839423,41.815971,56.379747,53.277244,56.379747,158.894122,114.140270,159.005731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.507626,49.878907,199.319495,163.592534,178.091531,176.105075,79.328845,14.251348,190.216449,19.017096,49.682790,49.651962,162.346883,201.139858,160.376544,192.854088,116.282129,185.300777,-0.000486,0.038637,100.663365,65.197908,183.435974,17.996852,55.894139,0.711237,656216.369091,0.870285,10.089175,3.668122,4.025774,0.064080,0.059045,32.000000,123.182599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210958,63.540542,106.706257,100.000000,29.234333,44.088608,45.838839,41.815971,56.379747,53.281251,56.379747,158.657689,114.138928,159.068556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.520519,49.892349,199.311374,163.583299,178.087256,176.096937,79.394050,14.248636,190.116166,19.018543,49.724562,49.660459,162.311421,201.128502,160.366580,192.668678,116.280521,185.570025,-0.000485,0.038637,100.650586,65.346791,183.455941,18.002586,55.961068,0.710424,656103.963229,0.868323,10.065346,3.655502,4.022389,0.062454,0.056216,32.000000,123.266188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173420,63.527795,106.685136,100.000000,29.246839,44.088608,45.840479,41.815971,56.379747,53.285264,56.379747,158.788101,114.319391,159.122450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558630,49.917587,199.461265,163.604007,178.088508,176.092494,79.393349,14.245211,190.107347,19.016850,49.702093,49.484363,162.326280,201.316223,160.381474,192.732726,116.282801,185.350959,-0.000484,0.038636,100.670417,65.202063,183.484985,17.999641,55.901167,0.711450,656194.316028,0.870617,10.121528,3.502351,4.026036,0.063310,0.057994,32.000000,123.274313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184865,63.543094,106.704947,100.000000,29.214259,44.088608,45.840527,41.815971,56.379747,53.289072,56.379747,158.786699,114.167349,159.107462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622990,49.922799,199.619055,163.625555,178.134377,176.087081,79.439128,14.251776,190.235836,19.016345,49.680766,49.606421,162.320514,201.213678,160.366666,192.786717,116.286147,185.672415,-0.000483,0.038647,100.671014,65.189515,183.436565,18.003586,55.961409,0.710415,656191.052919,0.869643,10.121563,3.607157,4.024824,0.062273,0.058152,32.000000,123.311237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188864,63.539598,106.700769,100.000000,29.260335,44.088608,45.839988,41.815971,56.379747,53.293466,56.379747,158.878257,114.318854,159.024496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551115,49.922799,199.502977,163.625555,178.228557,176.084847,79.400350,14.250777,190.247258,19.013631,49.509338,49.658052,162.347998,201.098513,160.384057,192.817010,116.264152,185.400762,-0.000482,0.038651,100.682612,65.546591,183.472277,18.003132,55.974889,0.709920,656069.395319,0.867184,10.045561,3.640745,4.022713,0.061743,0.055894,32.000000,123.291357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182321,63.539693,106.689279,100.000000,29.330508,44.088608,45.838743,41.815971,56.379747,53.297508,56.379747,158.800699,114.312487,159.123237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534193,49.892623,199.354591,163.612962,178.295016,176.095432,79.411233,14.244641,190.151068,19.011330,49.468691,49.631123,162.334111,201.237530,160.399858,192.773552,116.275478,185.882389,-0.000482,0.038675,100.645882,65.465475,183.378361,18.008832,55.982783,0.710357,656223.159588,0.868992,10.120211,3.558666,4.026206,0.063706,0.057023,32.000000,123.253758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186470,63.519622,106.667705,100.000000,29.263901,44.088608,45.840732,41.815971,56.379747,53.300859,56.379747,158.822466,114.124007,159.108957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578724,49.865739,199.443034,163.597571,178.267012,176.106308,79.385894,14.252061,190.207847,19.009169,49.677089,49.481467,162.343657,201.228479,160.407169,192.726212,116.292953,185.605118,-0.000481,0.038678,100.639270,65.226882,183.612572,18.001345,55.980527,0.710357,656223.159588,0.868992,10.120211,3.558666,4.026206,0.062969,0.058570,32.000000,123.153094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170470,63.534439,106.674627,100.000000,29.245655,44.088608,45.841480,41.815971,56.379747,53.304669,56.379747,158.771789,114.412096,159.265094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629523,49.919233,199.381112,163.600929,178.167969,176.108323,79.486233,14.251490,190.112646,19.006397,49.803032,49.582907,162.341800,201.224646,160.409822,192.826687,116.282814,185.697268,-0.000479,0.038652,100.649322,65.222064,183.416864,17.988000,55.981917,0.710068,656195.154657,0.869182,10.107623,3.731781,4.024585,0.063557,0.057758,32.000000,123.288393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197872,63.535715,106.675916,100.000000,29.259275,44.088608,45.840765,41.815971,56.379747,53.307854,56.379747,158.972466,114.386628,159.248689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575665,49.919233,199.532399,163.600929,178.210324,176.088993,79.429513,14.247495,190.130060,19.009726,49.407764,49.648922,162.340527,201.174495,160.428861,192.849909,116.266336,185.648381,-0.000478,0.038679,100.605567,65.306934,183.364410,17.986668,55.928285,0.709050,656142.816745,0.866639,10.035215,3.653594,4.017389,0.061277,0.057072,32.000000,123.225927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181946,63.530952,106.658067,100.000000,29.254766,44.088608,45.839824,41.815971,56.379747,53.312691,56.379747,158.859026,114.224269,159.271034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529452,49.867659,199.493598,163.566509,178.284875,176.073609,79.453141,14.249635,190.144295,19.009839,49.187983,49.622473,162.336782,201.237306,160.431879,192.828581,116.287130,185.760546,-0.000478,0.038676,100.585583,65.044112,183.560872,17.978123,55.982127,0.709050,656142.816745,0.866639,10.035215,3.653594,4.017389,0.063640,0.059263,32.000000,123.043355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186518,63.552286,106.693408,100.000000,29.296750,44.088608,45.841366,41.815971,56.379747,53.315596,56.379747,158.906282,114.394529,159.286848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.548620,49.803468,199.465270,163.539364,178.349046,176.094040,79.351370,14.247495,190.255090,19.011017,49.575805,49.597591,162.336446,201.184933,160.439818,192.868652,116.286336,185.910383,-0.000477,0.038745,100.578805,65.221989,183.543395,17.991241,55.928180,0.710352,656019.059622,0.868647,10.087588,3.673502,4.027777,0.063505,0.059671,32.000000,122.995274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193198,63.574072,106.695390,100.000000,29.306951,44.088608,45.842829,41.815971,56.379747,53.315596,56.379747,158.702740,114.126999,159.149162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591536,49.856138,199.501535,163.581340,178.324095,176.102691,79.418903,14.248351,190.147914,19.011143,49.633930,49.646854,162.289201,201.210742,160.371772,192.919868,116.254303,185.416783,-0.000476,0.038968,100.519704,65.218761,183.533156,17.986295,55.960097,0.710352,656019.059622,0.868647,10.087588,3.673502,4.027777,0.063867,0.057953,32.000000,123.058834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159232,63.527711,106.690863,100.000000,29.259406,44.088608,45.842738,41.815971,56.379747,53.315596,56.379747,158.837805,114.434266,159.270601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537350,49.841050,199.490834,163.595332,178.313563,176.118968,79.359566,14.249207,190.098595,19.011029,49.438057,49.618147,162.355189,201.232638,160.390137,192.831738,116.280785,185.511666,-0.000476,0.038979,100.560442,65.267317,183.547881,17.975201,55.981603,0.709953,656115.955311,0.867930,10.011560,3.574654,4.022895,0.061920,0.057930,32.000000,122.999924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188610,63.554813,106.718424,100.000000,29.335621,44.088608,45.842103,41.815971,56.379747,53.315596,56.379747,158.719132,114.561683,159.156715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574225,49.841050,199.575367,163.595332,178.330343,176.133875,79.366344,14.247923,190.093061,19.011743,49.201774,49.435582,162.341082,201.214391,160.392173,192.805844,116.283445,185.264867,-0.000475,0.038980,100.549990,65.354572,183.312464,17.978778,55.926685,0.709183,656045.149146,0.867250,9.999777,3.724816,4.023156,0.061667,0.058182,32.000000,123.062755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184633,63.537424,106.711167,100.000000,29.318453,44.088608,45.843699,41.815971,56.379747,55.315596,56.379747,158.732688,114.247512,159.181774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581304,49.804565,199.479253,163.595052,178.367985,176.140796,79.416985,14.249921,190.099799,19.012594,49.453243,49.671490,162.357816,201.150499,160.412333,192.838808,116.298477,185.472059,-0.000475,0.038949,100.580735,65.372742,183.539131,17.974127,55.915382,0.710878,656117.856212,0.868959,10.014452,3.487264,4.025789,0.062326,0.056407,32.000000,123.168348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172016,63.546869,106.729543,100.000000,29.319911,44.088608,45.843168,41.815971,56.379747,55.315596,56.379747,158.833971,114.236773,159.313717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566926,49.766161,199.467193,163.580780,178.443041,176.144974,79.420070,14.248065,190.219541,19.011091,49.699121,49.583868,162.348461,201.149460,160.393926,192.796045,116.299318,185.476407,-0.000473,0.038944,100.548128,65.323513,183.586387,17.977661,55.992382,0.710878,656117.856212,0.868959,10.014452,3.487264,4.025789,0.063654,0.058532,32.000000,123.190285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180758,63.547735,106.706523,100.000000,29.326728,44.088608,45.843322,41.815971,56.379747,55.316725,56.379747,158.840139,114.648712,159.115802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639880,49.847908,199.489870,163.595332,178.531465,176.154502,79.425232,14.241358,190.215939,19.010939,49.559514,49.665851,162.337615,201.150092,160.393589,192.890711,116.271154,185.681586,-0.000473,0.038958,100.529984,65.458435,183.566627,17.974188,55.944126,0.710635,656006.313823,0.868213,9.970614,3.551666,4.023276,0.063080,0.058130,32.000000,123.238134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187024,63.535234,106.690389,100.000000,29.318514,44.088608,45.843975,41.815971,56.379747,55.319221,56.379747,158.850463,114.191897,159.185590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647484,49.847908,199.557768,163.595332,178.528108,176.172092,79.453073,14.243356,190.144390,19.009753,49.442295,49.672235,162.363973,201.294797,160.414742,192.916177,116.342200,185.932689,-0.000473,0.038971,100.582362,65.445895,183.485577,17.968064,55.902951,0.709741,655950.973342,0.868386,9.947146,3.552490,4.024199,0.062849,0.058765,32.000000,123.319212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207031,63.570453,106.699341,100.000000,29.340036,44.088608,45.842504,41.815971,56.379747,55.324190,56.379747,158.906146,114.064364,159.160413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634657,49.843245,199.617183,163.596452,178.632230,176.192158,79.411420,14.253346,190.225475,19.009728,49.283675,49.652498,162.339403,201.369861,160.403282,192.948658,116.326673,185.469444,-0.000471,0.038983,100.557887,65.466012,183.692989,17.969519,55.975099,0.709707,656176.400513,0.867158,9.953141,3.659249,4.018742,0.061634,0.056980,32.000000,123.381551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195638,63.547262,106.673700,100.000000,29.350412,44.088608,45.842541,41.815971,56.379747,55.327692,56.379747,158.822840,114.470090,159.120208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622390,49.796884,199.547728,163.569867,178.795280,176.199337,79.368964,14.247209,190.238951,19.010464,49.347350,49.841125,162.335217,201.341544,160.411124,192.943499,116.270666,185.915811,-0.000470,0.038996,100.577685,65.426551,183.354008,17.967104,56.015933,0.710378,656000.934199,0.866794,9.945251,3.684302,4.019494,0.062412,0.056255,32.000000,123.055538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207189,63.547197,106.699842,100.000000,29.399442,44.088608,45.843002,41.815971,56.379747,55.331264,56.379747,158.737928,114.233474,159.162616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692462,49.780425,199.587423,163.534607,178.859279,176.212140,79.436464,14.250634,190.416600,19.012808,49.494531,49.738478,162.326825,201.314633,160.423779,193.097516,116.335767,185.618383,-0.000468,0.038980,100.576648,65.454153,183.437708,17.959145,55.954511,0.709840,656118.994059,0.867585,9.953899,3.522467,4.021730,0.062087,0.057863,32.000000,122.909510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191691,63.555409,106.718698,100.000000,29.397212,44.088608,45.843530,41.815971,56.379747,55.333761,56.379747,158.872929,114.296262,159.012616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715468,49.780425,199.612783,163.534607,178.856387,176.234869,79.346103,14.256200,190.410562,19.014249,49.252065,49.854176,162.286385,201.285296,160.424628,192.993397,116.292111,185.370599,-0.000467,0.038977,100.564335,65.719453,183.581795,17.964918,55.937333,0.709242,655945.397281,0.866138,9.831114,3.570434,4.016453,0.063474,0.058153,32.000000,123.099108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184745,63.539209,106.735044,100.000000,29.406967,44.088608,45.842049,41.815971,56.379747,55.336756,56.379747,158.692205,114.503536,159.123316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691565,49.799902,199.559371,163.534887,178.896294,176.271340,79.286121,14.250491,190.282112,19.015117,49.123290,49.752955,162.304893,201.242077,160.399163,193.162891,116.365815,185.599141,-0.000468,0.038974,100.551692,65.431140,183.714935,17.963520,55.959520,0.709324,656137.350807,0.866790,9.807262,3.519141,4.015104,0.061593,0.056487,32.000000,123.116796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167864,63.537666,106.734749,100.000000,29.426899,44.088608,45.841651,41.815971,56.379747,55.340416,56.379747,158.572243,114.223348,159.062970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711015,49.731871,199.744368,163.494031,178.960426,176.305617,79.368569,14.250206,190.453272,19.015180,49.088934,49.775573,162.289802,201.380258,160.381780,193.044935,116.316501,185.614853,-0.000468,0.038944,100.540821,65.506488,183.608107,17.967241,55.979767,0.709394,656109.508855,0.868136,9.851520,3.533016,4.015961,0.062262,0.057365,32.000000,122.888031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145376,63.532980,106.711956,100.000000,29.416903,44.088608,45.842332,41.815971,56.379747,55.343781,56.379747,158.737138,114.390310,159.038304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650431,49.691546,199.653483,163.486195,179.016383,176.317691,79.359055,14.247352,190.437180,19.014748,49.568202,49.700759,162.271968,201.367781,160.399644,193.183383,116.362694,185.620977,-0.000469,0.038815,100.564864,65.379974,183.664642,17.971682,55.972240,0.709357,656221.008770,0.866862,9.763325,3.588348,4.018111,0.063038,0.058080,32.000000,123.026933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146822,63.556181,106.742336,100.000000,29.452326,44.088608,45.842031,41.815971,56.379747,55.346580,56.379747,158.718110,114.465794,159.141766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713047,49.779054,199.613830,163.504944,178.979913,176.319192,79.325674,14.247780,190.368637,19.012959,49.443424,49.914955,162.318018,201.436383,160.386360,193.131332,116.396778,186.117004,-0.000468,0.038803,100.570681,65.733087,183.660665,17.975077,56.030645,0.709939,656096.738930,0.867252,9.785683,3.544554,4.021175,0.061290,0.056324,32.000000,123.056091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155406,63.556888,106.745361,100.000000,29.482903,44.088608,45.843659,41.815971,56.379747,55.348682,56.379747,158.651348,114.309303,158.988855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849766,49.779054,199.723236,163.504944,179.080510,176.345371,79.454821,14.251205,190.353921,19.010717,49.232774,49.758216,162.305114,201.452855,160.359882,193.222603,116.387889,185.839982,-0.000468,0.038769,100.536989,65.561558,183.714343,17.979249,56.062641,0.708506,656123.450860,0.867472,9.808400,3.700199,4.015321,0.060660,0.054370,32.000000,122.987072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171842,63.560910,106.708128,100.000000,29.480807,44.088608,45.842385,41.815971,56.379747,55.353417,56.379747,158.909642,114.374124,159.087360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783306,49.748330,199.769438,163.518097,179.133764,176.385726,79.393017,14.256342,190.502229,19.012395,49.537011,49.852532,162.316776,201.528123,160.361038,193.185855,116.362755,185.536104,-0.000469,0.038767,100.573290,65.864983,183.833692,17.981183,55.989864,0.706760,656054.641334,0.863554,9.666828,3.603143,4.006503,0.062411,0.056494,32.000000,122.844842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152374,63.550487,106.704602,100.000000,29.525071,44.088608,45.839198,41.815971,56.379747,55.356067,56.379747,158.786034,114.328596,159.130239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847354,49.783717,199.807600,163.515018,179.246289,176.407880,79.305310,14.246924,190.581721,19.014165,48.978476,49.753448,162.278925,201.572688,160.384045,193.170406,116.396263,185.962049,-0.000468,0.038781,100.549447,65.698416,183.797678,17.981107,56.012051,0.708729,656299.327559,0.865631,9.704886,3.511928,4.012780,0.063557,0.058311,32.000000,122.936758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137502,63.555569,106.690334,100.000000,29.559202,44.088608,45.840844,41.815971,56.379747,55.359184,56.379747,158.610619,114.409335,159.005928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800932,49.655062,199.805942,163.489833,179.292602,176.435294,79.368850,14.246496,190.527849,19.016136,48.608646,49.820269,162.317604,201.583514,160.399113,193.215286,116.414855,185.850617,-0.000467,0.038765,100.591365,65.580862,183.772776,17.980126,56.007016,0.707909,656277.207142,0.865546,9.673988,3.641469,4.008389,0.062895,0.058909,32.000000,122.905581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165320,63.563117,106.708334,100.000000,29.578914,44.088608,45.839336,41.815971,56.379747,55.363122,56.379747,158.737700,114.592598,159.137203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677357,49.655062,199.880218,163.489833,179.265747,176.468068,79.337589,14.247495,190.566765,19.020709,49.094574,49.804049,162.272727,201.589079,160.352249,193.268275,116.392599,185.937644,-0.000465,0.038764,100.575213,65.468002,183.663480,17.981915,55.993431,0.708383,656080.120149,0.865571,9.593372,3.580247,4.012092,0.063096,0.057120,32.000000,122.942891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152639,63.558699,106.677480,100.000000,29.617618,44.088608,45.840393,41.815971,56.379747,55.363630,56.379747,158.675177,114.387702,159.097627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726039,49.586484,199.631519,163.426591,179.115410,176.499351,79.305390,14.254773,190.580907,19.027962,49.547884,49.693885,162.280187,201.427066,160.398853,193.256158,116.431921,186.012177,-0.000465,0.038775,100.620982,65.604494,183.918433,17.994120,55.984120,0.710437,656449.072736,0.868465,9.721415,3.635798,4.023568,0.061985,0.057985,32.000000,123.087472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172086,63.596278,106.683413,100.000000,29.626575,44.088608,45.841841,41.815971,56.379747,55.365707,56.379747,158.610779,114.414589,159.007698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679698,49.700599,199.726310,163.449257,179.196945,176.538256,79.385684,14.243213,190.528489,19.026833,49.504297,49.861819,162.276442,201.381583,160.377417,193.084065,116.445227,185.770612,-0.000464,0.038774,100.606569,65.451469,183.809794,17.992105,56.023223,0.709270,656190.049937,0.867083,9.603549,3.624544,4.014697,0.063782,0.059556,32.000000,123.192522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176243,63.592106,106.657476,100.000000,29.633676,44.088608,45.842382,41.815971,56.379747,55.370330,56.379747,158.771369,114.390617,159.029925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731731,49.730499,199.732169,163.470804,179.296190,176.570524,79.156427,14.247352,190.575938,19.029283,49.657654,49.735196,162.277645,201.446556,160.345516,193.217772,116.463757,185.936195,-0.000463,0.038752,100.593858,65.482561,183.611942,17.993137,55.980370,0.710018,656628.429103,0.868350,9.764525,3.519258,4.020280,0.063022,0.056326,32.000000,123.061637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172595,63.624805,106.672232,100.000000,29.647790,44.088608,45.843648,41.815971,56.379747,55.373218,56.379747,158.312854,114.451833,159.032246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731417,49.766435,199.744699,163.476681,179.338485,176.601097,79.400619,14.245497,190.348213,19.033262,49.712067,49.826742,162.248945,201.539295,160.305837,193.114544,116.408599,185.924872,-0.000463,0.038758,100.585830,65.375015,183.746324,18.000310,55.980659,0.709780,656887.163984,0.868209,9.774379,3.720986,4.019155,0.061982,0.056756,32.000000,123.015066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147096,63.604960,106.653072,100.000000,29.666052,44.088608,45.842571,41.815971,56.379747,55.376799,56.379747,158.801238,114.489498,159.035629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718121,49.833918,199.771638,163.511940,179.285659,176.623658,79.371822,14.250920,190.337782,19.036348,49.561546,49.698154,162.278125,201.446861,160.324176,193.133331,116.415921,185.534599,-0.000462,0.038768,100.585672,65.628902,183.630031,18.004271,55.979033,0.710350,657071.636596,0.867652,9.776742,3.614913,4.016469,0.062562,0.057943,32.000000,123.162250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154872,63.604852,106.687529,100.000000,29.689476,44.088608,45.842679,41.815971,56.379747,55.380665,56.379747,158.743645,114.312065,159.047942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686763,49.833918,199.646624,163.511940,179.246623,176.652965,79.398651,14.242215,190.282988,19.039504,49.403408,49.754261,162.294803,201.476483,160.340893,193.096594,116.422862,185.650447,-0.000462,0.038765,100.615798,65.543583,183.675495,18.006710,56.010084,0.710850,657290.925862,0.868500,9.858004,3.458186,4.018085,0.062232,0.055979,32.000000,123.266834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189900,63.624267,106.749051,100.000000,29.713428,44.088608,45.843105,41.815971,56.379747,55.385326,56.379747,158.797302,114.417121,159.068084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698874,49.817458,199.621154,163.515858,179.276046,176.662528,79.286783,14.250063,190.446592,19.042196,49.553332,49.655551,162.261041,201.482864,160.339784,193.045933,116.374813,185.983635,-0.000462,0.038766,100.627712,65.324368,183.685954,18.005079,56.020286,0.710648,657422.615661,0.868958,9.890516,3.495618,4.018105,0.063344,0.058797,32.000000,123.262502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174157,63.617599,106.742254,100.000000,29.720702,44.088608,45.843979,41.815971,56.379747,55.388525,56.379747,158.573566,114.334196,159.059075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663388,49.797982,199.643392,163.503825,179.236158,176.667351,79.448508,14.249064,190.357991,19.043939,49.849558,49.640258,162.259153,201.379442,160.327357,192.998648,116.419069,185.602121,-0.000461,0.038786,100.628289,65.354243,183.508417,18.012372,55.962641,0.710303,657578.247070,0.869956,9.861498,3.671173,4.016613,0.061922,0.056527,32.000000,123.299016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185345,63.628039,106.761926,100.000000,29.692708,44.088608,45.843846,41.815971,56.379747,55.391974,56.379747,158.897016,114.279309,159.063088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770752,49.875615,199.529824,163.536006,179.403419,176.700305,79.371484,14.242215,190.338066,19.048751,49.693151,49.752475,162.270499,201.305887,160.347383,193.066769,116.386641,185.765368,-0.000462,0.038817,100.659594,65.594060,183.637968,18.028089,55.961409,0.711521,657436.888696,0.868850,9.878824,3.480903,4.019931,0.063259,0.057553,32.000000,123.215241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191662,63.618936,106.807517,100.000000,29.721200,44.088608,45.843065,41.815971,56.379747,55.396089,56.379747,158.742968,114.250044,159.015841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732092,49.882199,199.749472,163.534047,179.494091,176.715208,79.324857,14.249778,190.482590,19.049027,49.665729,49.768160,162.249700,201.443110,160.320892,193.138057,116.461050,185.836432,-0.000462,0.038819,100.639310,65.547879,183.739511,18.027805,55.994008,0.710072,657666.660052,0.868583,9.836601,3.579006,4.008477,0.061275,0.056688,32.000000,123.273881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184854,63.620854,106.831015,100.000000,29.712776,44.088608,45.842428,41.815971,56.379747,55.401246,56.379747,158.649714,114.310185,159.034764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770012,49.882199,199.588072,163.534047,179.522900,176.728021,79.455274,14.259767,190.379971,19.050250,49.484612,49.735591,162.267571,201.394712,160.355358,193.105672,116.397369,185.866990,-0.000460,0.038849,100.658901,65.524054,183.634147,18.035540,55.950944,0.710897,657580.672903,0.869310,9.891806,3.528625,4.016511,0.061966,0.056498,32.000000,123.307559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189670,63.639923,106.837853,100.000000,29.774372,44.088608,45.843434,41.815971,56.379747,55.405116,56.379747,158.910548,114.326103,159.027092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671123,49.879181,199.712577,163.510821,179.497766,176.735549,79.324917,14.255914,190.326269,19.051227,49.427474,49.755129,162.286214,201.345356,160.365768,193.009084,116.396480,185.943452,-0.000461,0.038845,100.654815,65.453715,183.557036,18.041429,55.920575,0.710606,657792.781670,0.867212,9.852523,3.603999,4.010207,0.062991,0.056904,32.000000,123.381693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177088,63.651910,106.863208,100.000000,29.761297,44.088608,45.842621,41.815971,56.379747,55.408815,56.379747,158.649834,114.395258,159.066314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680660,49.835289,199.607250,163.478920,179.541241,176.744564,79.390908,14.248208,190.375440,19.053853,49.553857,49.758631,162.262912,201.364071,160.374766,193.045056,116.417020,185.612039,-0.000460,0.038875,100.640155,65.421016,183.638904,18.048936,55.941713,0.712586,657955.299089,0.870587,9.952001,3.634138,4.020698,0.061586,0.056763,32.000000,123.404818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201530,63.653966,106.908232,100.000000,29.788906,44.088608,45.845044,41.815971,56.379747,55.412560,56.379747,158.781815,114.306657,159.083111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638432,49.841324,199.598066,163.487874,179.611010,176.745866,79.369804,14.244926,190.256444,19.055297,49.758672,49.662434,162.264893,201.322951,160.350041,192.982775,116.396542,185.799585,-0.000459,0.038866,100.637752,65.370851,183.493510,18.057493,55.931642,0.711870,657793.975247,0.869616,9.898216,3.486750,4.017806,0.063423,0.058388,32.000000,123.424339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216580,63.648648,106.913389,100.000000,29.785108,44.088608,45.844992,41.815971,56.379747,55.415287,56.379747,158.739609,114.211496,158.996133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633957,49.841324,199.533501,163.487874,179.663659,176.741973,79.329427,14.248351,190.273924,19.057706,50.094785,49.728073,162.268098,201.261138,160.339332,192.982452,116.437126,185.383482,-0.000458,0.038880,100.654129,65.473759,183.521409,18.064325,55.922253,0.712526,657946.303309,0.870689,9.948060,3.579033,4.021039,0.062962,0.056181,32.000000,123.394303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202283,63.643019,106.907471,100.000000,29.776276,44.088608,45.846213,41.815971,56.379747,55.418952,56.379747,158.658855,114.381488,159.069225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646077,49.944196,199.550844,163.528171,179.699504,176.740427,79.331265,14.251062,190.305564,19.057096,49.836658,49.749789,162.250224,201.301361,160.305239,192.894547,116.344861,185.748751,-0.000457,0.038900,100.631654,65.627248,183.638658,18.064360,55.936913,0.712526,657786.211992,0.871200,9.952706,3.379066,4.020101,0.062578,0.056735,32.000000,123.428906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182944,63.632726,106.860760,100.000000,29.775978,44.088608,45.846539,41.815971,56.379747,55.424573,56.379747,158.662531,114.207814,158.999398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632651,49.984522,199.466550,163.557274,179.586945,176.722989,79.359073,14.249635,190.249876,19.057462,49.690828,49.688748,162.294178,201.249049,160.315812,192.916589,116.376605,185.651338,-0.000458,0.038929,100.649041,65.570443,183.596441,18.054003,55.975125,0.712444,658325.322122,0.871187,10.042999,3.611257,4.019469,0.063372,0.058742,32.000000,123.299057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204974,63.651584,106.874943,100.000000,29.794387,44.088608,45.846598,41.815971,56.379747,55.430789,56.379747,158.718146,114.302783,158.997982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706722,49.961205,199.503326,163.543002,179.572723,176.704149,79.326241,14.250634,190.246789,19.057319,49.759415,49.760732,162.307458,201.384274,160.310312,192.943013,116.387001,185.444695,-0.000458,0.038954,100.665136,65.389627,183.613103,18.058885,55.931878,0.712836,658276.736352,0.870715,10.092590,3.542478,4.021050,0.063074,0.058253,32.000000,123.275384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207206,63.644218,106.865959,100.000000,29.753027,44.088608,45.847008,41.815971,56.379747,55.435040,56.379747,158.652482,114.286175,159.077643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705251,49.956541,199.528157,163.525372,179.543462,176.704782,79.294383,14.251490,190.226888,19.057098,49.695452,49.764512,162.293946,201.247805,160.345678,193.038396,116.361629,185.307123,-0.000457,0.038934,100.705572,65.625062,183.562401,18.064112,55.953226,0.711511,657993.501172,0.869925,9.997108,3.452655,4.013609,0.063995,0.057408,32.000000,123.374836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221311,63.644636,106.860205,100.000000,29.802578,44.088608,45.845448,41.815971,56.379747,55.438750,56.379747,158.588766,114.225726,158.907738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683040,49.956541,199.564679,163.525372,179.446799,176.705283,79.416724,14.262193,190.199020,19.055323,49.618253,49.600432,162.289461,201.347068,160.329896,192.863304,116.346361,185.590438,-0.000457,0.038942,100.684946,65.480087,183.675405,18.058837,55.936153,0.711307,658068.058071,0.870295,9.993969,3.425285,4.014227,0.062635,0.056282,32.000000,123.295210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190634,63.624589,106.813347,100.000000,29.789889,44.088608,45.845670,41.815971,56.379747,55.442788,56.379747,158.833449,114.255414,158.954827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698702,49.936515,199.493387,163.509702,179.351749,176.716301,79.328242,14.250777,190.253142,19.053874,49.539372,49.792225,162.251176,201.321136,160.335163,192.935984,116.385026,185.512093,-0.000457,0.038943,100.722875,65.506733,183.475866,18.061109,55.905101,0.711909,658160.932674,0.869388,10.017000,3.549137,4.016757,0.062659,0.056800,32.000000,123.219499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175699,63.626679,106.771673,100.000000,29.810942,44.088608,45.846350,41.815971,56.379747,55.446504,56.379747,158.656484,114.421033,158.913993,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671709,49.914569,199.533914,163.487874,179.314162,176.732270,79.272781,14.247780,190.236743,19.052552,49.700898,49.802548,162.285189,201.270842,160.362484,192.929239,116.404094,185.939888,-0.000458,0.038937,100.749337,65.615471,183.454106,18.069620,55.963979,0.711923,658001.794116,0.870059,9.980733,3.480456,4.014056,0.061076,0.055892,32.000000,123.131748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166829,63.636136,106.764293,100.000000,29.790918,44.088608,45.846120,41.815971,56.379747,55.450524,56.379747,158.545561,114.415471,158.988107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757960,49.939807,199.523554,163.494590,179.304356,176.733765,79.368571,14.250206,190.297026,19.052681,49.626438,49.796527,162.290367,201.307029,160.347733,193.013806,116.428766,185.936111,-0.000458,0.038943,100.753594,65.551575,183.510211,18.068708,55.935891,0.711635,657997.100558,0.871218,9.986780,3.625161,4.017054,0.063434,0.058126,32.000000,123.183602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158861,63.626015,106.773717,100.000000,29.831348,44.088608,45.846920,41.815971,56.379747,55.454035,56.379747,158.737142,114.306158,159.018320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751181,49.939807,199.613788,163.494590,179.302653,176.723141,79.374509,14.251919,190.268503,19.051319,49.408610,49.729529,162.274831,201.284277,160.323884,192.864438,116.295858,185.619830,-0.000458,0.038946,100.749337,65.462788,183.479129,18.065991,55.971978,0.710932,657859.412705,0.868561,9.922614,3.599044,4.009882,0.063487,0.058950,32.000000,123.316188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129243,63.642576,106.753551,100.000000,29.817544,44.088608,45.844948,41.815971,56.379747,55.458496,56.379747,158.749018,114.383828,158.974850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660175,49.875341,199.514354,163.478360,179.259932,176.692720,79.296977,14.253916,190.188619,19.051747,49.377158,49.719993,162.257364,201.377934,160.352276,192.901639,116.360625,185.564041,-0.000459,0.038972,100.751946,65.598247,183.739244,18.069589,55.912549,0.710745,658267.905683,0.868575,9.929636,3.610897,4.012242,0.063241,0.058515,32.000000,123.357820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121138,63.622283,106.767695,100.000000,29.885180,44.088608,45.845176,41.815971,56.379747,55.461242,56.379747,158.593953,114.238345,158.983505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719592,49.837210,199.616326,163.476121,179.255698,176.679328,79.368924,14.252489,190.329709,19.050253,49.428815,49.653429,162.265823,201.258427,160.342320,192.898745,116.410323,185.513805,-0.000458,0.039090,100.743693,65.398017,183.720848,18.067841,55.969250,0.712136,657910.693537,0.870886,9.959517,3.524760,4.017593,0.062212,0.055977,32.000000,123.318466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123435,63.628779,106.759848,100.000000,29.861251,44.088608,45.847465,41.815971,56.379747,55.465449,56.379747,158.737849,114.224000,158.908052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
