OSU 80 Ton Compressor Load Stand
49.622878,49.806486,199.483365,163.487315,179.202911,176.691523,79.352185,14.251205,190.035872,19.047611,49.754173,49.688531,162.254052,201.308028,160.326759,192.857531,116.352204,186.134305,-0.000459,0.039094,100.735859,65.463218,183.561463,18.058605,55.930436,0.710784,657521.351291,0.868784,9.859772,3.455816,4.014842,0.062819,0.057973,32.000000,122.902771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112498,63.614830,106.711442,100.000000,29.884589,44.088608,45.846263,41.815971,56.379747,55.468992,56.379747,158.704369,114.326295,159.018005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681841,49.873146,199.685838,163.504105,179.184494,176.679140,79.319067,14.255486,190.161096,19.046011,49.705609,49.841442,162.226392,201.383744,160.309192,192.887889,116.312844,185.914946,-0.000459,0.039114,100.703602,65.633795,183.649934,18.053405,55.967441,0.712151,657845.726585,0.870833,9.929365,3.751387,4.019988,0.062338,0.057077,32.000000,122.765166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111797,63.609524,106.673646,100.000000,29.834288,44.088608,45.848724,41.815971,56.379747,55.471823,56.379747,158.638134,114.218861,158.989917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705548,49.873146,199.566987,163.504105,179.238390,176.662377,79.441285,14.239789,190.340216,19.040369,49.498989,49.808201,162.275582,201.159286,160.320122,192.971445,116.390693,185.587948,-0.000459,0.039119,100.732193,65.502932,183.634074,18.047719,55.900276,0.711548,657998.656943,0.870150,9.934849,3.706870,4.019292,0.064107,0.058668,32.000000,122.883146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120531,63.633796,106.651283,100.000000,29.921089,44.088608,45.847526,41.815971,56.379747,55.476659,56.379747,158.882570,114.226839,159.019854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687857,49.902224,199.552121,163.512780,179.204424,176.656272,79.376405,14.249635,190.160639,19.036900,49.498989,49.736342,162.275582,201.276122,160.320122,192.972654,116.390693,185.907299,-0.000459,0.039113,100.732193,65.658982,183.581430,18.048523,55.938172,0.711725,657629.577463,0.868269,9.910266,3.503851,4.014984,0.062772,0.059227,32.000000,122.883146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120531,63.633796,106.651283,100.000000,29.888214,44.088608,45.846867,41.815971,56.379747,55.479137,56.379747,158.752810,114.338607,158.975204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704196,49.848183,199.529824,163.502985,179.165813,176.643017,79.286676,14.250206,190.254696,19.033385,49.379627,49.765827,162.257864,201.327089,160.345628,192.947637,116.336949,185.970228,-0.000460,0.039130,100.734362,65.413049,183.710407,18.039635,55.961645,0.711474,657707.956200,0.869363,9.957689,3.626096,4.016114,0.063137,0.058715,32.000000,122.993159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096382,63.642072,106.614458,100.000000,29.905156,44.088608,45.847638,41.815971,56.379747,55.483528,57.379747,158.573352,114.307117,158.978076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700766,49.812521,198.954170,163.508023,179.116838,176.620075,79.390266,14.252775,190.412857,19.023210,49.548446,49.854974,162.295138,201.357547,160.348002,193.003989,116.360028,185.850366,-0.000461,0.039091,100.975911,65.600536,183.546391,18.024814,55.934186,0.710739,657696.606979,0.869833,9.886705,3.703912,4.014346,0.062816,0.058346,32.000000,122.969175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093191,63.654326,106.608346,100.000000,29.929626,44.088608,45.849533,41.815971,56.379747,55.487328,58.379747,158.780532,114.207124,159.041294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738489,49.833095,199.617176,163.543282,179.222434,176.626993,79.373869,14.250634,190.329161,19.017736,49.592795,49.767554,162.287960,201.323277,160.360370,192.895749,116.356879,185.723673,-0.000461,0.039074,101.348873,65.419521,183.674777,18.023062,55.937228,0.709481,657451.788217,0.868565,9.854600,3.634979,4.003040,0.062835,0.058591,32.000000,122.813596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072394,63.647584,106.567362,100.000000,29.869956,44.088608,45.847737,41.815971,57.379747,55.490097,58.379747,158.747738,114.330245,159.162222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710174,49.833095,199.572416,163.543282,179.255742,176.635863,79.398876,14.247923,190.308145,19.015971,49.509207,49.715624,162.312164,201.294144,160.356414,192.968986,116.377386,185.736633,-0.000462,0.039051,101.381546,65.508942,183.711061,18.019927,55.931249,0.710738,657479.619617,0.868097,9.836075,3.589638,4.013334,0.061604,0.056636,32.000000,122.969606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080478,63.646114,106.556261,100.000000,29.923025,44.088608,45.847003,41.815971,57.379747,55.493967,58.379747,158.797752,114.281265,158.950499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712230,49.846537,199.533227,163.546640,179.236254,176.631828,79.465616,14.257912,190.301137,19.011700,49.506075,49.679644,162.310326,201.249824,160.347424,192.947194,116.347705,185.761477,-0.000462,0.039055,101.360290,65.568102,183.560991,18.011711,55.904682,0.711093,657481.796317,0.868416,9.865420,3.574093,4.014720,0.062440,0.057510,32.000000,122.827157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081766,63.631942,106.525854,100.000000,29.868402,44.088608,45.847784,41.815971,57.379747,55.497759,58.379747,158.931232,114.280843,159.088737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649091,49.837210,199.630208,163.523134,179.179957,176.640981,79.408044,14.250634,190.167195,19.006721,49.657058,49.727432,162.286517,201.291800,160.345003,192.990113,116.358515,185.884955,-0.000462,0.039052,101.394698,65.610974,183.485839,18.000113,56.066208,0.711321,657595.967430,0.867659,9.876731,3.613284,4.013765,0.061569,0.056317,32.000000,122.960245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108969,63.651829,106.490623,100.000000,29.905736,44.088608,45.847878,41.815971,57.379747,55.501348,58.379747,158.816087,114.306043,159.102230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747386,49.879455,199.509028,163.527051,179.235398,176.650800,79.430073,14.253631,190.199774,19.003801,49.737274,49.782571,162.252995,201.298548,160.334729,192.955299,116.279774,185.291144,-0.000463,0.039052,101.324638,65.546832,183.549531,17.992069,55.989759,0.710332,657663.263440,0.869536,9.932886,3.649726,4.020823,0.062528,0.058688,32.000000,122.895729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086436,63.611563,106.463542,100.000000,29.890306,44.088608,45.849540,41.815971,57.379747,55.504720,58.379747,158.860146,114.318969,159.190232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748258,49.885216,199.533548,163.520895,179.364378,176.649789,79.491258,14.243356,190.269583,19.001593,49.400335,49.825739,162.281858,201.365253,160.330551,192.995711,116.320031,185.515772,-0.000463,0.039046,101.306840,65.708407,183.599952,17.988633,56.032927,0.709881,657909.139168,0.867540,9.873216,3.501013,4.010442,0.061030,0.054217,32.000000,122.785596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091372,63.648312,106.442162,100.000000,29.979211,44.088608,45.847357,41.815971,57.379747,55.510425,58.379747,158.982517,114.335615,159.243457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838850,49.885216,199.642058,163.520895,179.334801,176.642662,79.378571,14.253631,190.331177,19.000915,48.897616,49.882795,162.265536,201.438156,160.343161,192.953181,116.349313,185.686839,-0.000462,0.039049,101.324906,65.636187,183.608921,17.982381,55.996656,0.709169,657779.350453,0.867513,9.864586,3.633727,4.013395,0.063119,0.058169,32.000000,122.899900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099469,63.621351,106.423217,100.000000,29.938216,44.088608,45.847444,41.815971,57.379747,55.514296,58.379747,158.757143,114.319276,159.141726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796485,49.739003,199.735168,163.472763,179.371749,176.666252,79.332250,14.253916,190.353527,18.999564,48.784121,49.793740,162.263110,201.443008,160.352392,193.071136,116.340864,185.706061,-0.000462,0.039033,101.274178,65.733179,183.831102,17.976247,55.999699,0.708953,657544.811417,0.866308,9.784284,3.583103,4.005752,0.061345,0.056317,32.000000,123.028706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102181,63.624084,106.433777,100.000000,30.026028,44.088608,45.845327,41.815971,57.379747,55.515146,58.379747,158.664499,114.385823,159.249988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793880,49.632020,199.741145,163.428549,179.388181,176.686904,79.482853,14.255343,190.406110,18.996280,48.863061,49.852020,162.224634,201.470204,160.353330,193.061481,116.328161,185.945003,-0.000464,0.039009,101.234268,65.708142,183.781950,17.975843,56.045384,0.709462,657383.307862,0.867394,9.681915,3.598910,4.011029,0.063139,0.058274,32.000000,123.045404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087864,63.601294,106.412972,100.000000,30.035891,44.088608,45.846336,41.815971,57.379747,55.518218,58.379747,158.965706,114.311911,159.073001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789045,49.571123,199.694778,163.380139,179.319451,176.701554,79.398599,14.254344,190.443028,18.994509,48.718638,49.826981,162.233778,201.436913,160.355347,193.234380,116.395619,185.841489,-0.000464,0.039013,101.234824,65.590508,183.701493,17.975129,56.115303,0.708775,657269.507821,0.865643,9.577628,3.703052,4.011359,0.062024,0.055796,32.000000,123.049859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095067,63.601863,106.417508,100.000000,30.087007,44.088608,45.846414,41.815971,57.379747,55.518808,58.379747,158.797197,114.325106,159.139760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796099,49.571123,199.813666,163.380139,179.279529,176.726399,79.379492,14.250777,190.513008,18.993412,48.677995,49.698174,162.225501,201.596928,160.352694,193.099778,116.402262,185.996265,-0.000464,0.038991,101.224030,65.672865,183.820621,17.968530,56.087162,0.707763,656957.883562,0.866579,9.521737,3.595991,4.010818,0.062621,0.056656,32.000000,123.038477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115790,63.618148,106.448103,100.000000,30.055833,44.088608,45.846529,41.815971,57.379747,55.520051,58.379747,158.758984,114.398633,159.295700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870078,49.484441,199.830121,163.322774,179.292686,176.745078,79.472892,14.250634,190.351552,18.992601,48.905539,49.913910,162.181323,201.598253,160.335880,193.253161,116.440125,185.922827,-0.000465,0.038991,101.202619,65.738228,183.741672,17.964535,56.102531,0.708431,657024.163896,0.866773,9.514434,3.648554,4.012637,0.063523,0.058628,32.000000,123.124148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102642,63.589427,106.415154,100.000000,30.145575,44.088608,45.846385,41.815971,57.379747,55.520584,58.379747,158.945784,114.430584,159.210137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770942,49.472098,199.914125,163.309062,179.268124,176.758015,79.365146,14.252632,190.496067,18.993002,48.474176,49.796354,162.187050,201.601393,160.327323,193.165846,116.418805,185.893156,-0.000468,0.038985,101.179067,65.507934,183.802734,17.958431,56.061461,0.707228,656661.369516,0.864209,9.351210,3.582604,4.007014,0.061912,0.055932,32.000000,123.169413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091962,63.612113,106.413096,100.000000,30.146600,44.088608,45.844637,41.815971,57.379747,55.522434,58.379747,158.730291,114.405652,159.105023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674665,49.409008,199.786905,163.288635,179.269457,176.799413,79.337399,14.246638,190.397732,18.993862,48.941170,49.748289,162.154787,201.412082,160.297996,193.102321,116.454014,185.988698,-0.000468,0.039008,101.155370,65.659742,183.805714,17.966355,56.013572,0.709242,656888.843840,0.867331,9.441459,3.592573,4.016684,0.061659,0.056054,32.000000,123.186789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084930,63.576595,106.407709,100.000000,30.197987,44.088608,45.847603,41.815971,57.379747,55.524595,58.379747,158.674799,114.642153,159.159272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710430,49.443021,199.763791,163.298708,179.294815,176.822002,79.483004,14.246638,190.307351,18.994797,49.046875,49.823335,162.160139,201.410777,160.285677,193.125627,116.462706,185.607368,-0.000470,0.039009,101.154608,65.422060,183.614818,17.959721,56.064451,0.710669,656823.711783,0.868588,9.472381,3.584353,4.021569,0.063171,0.056318,32.000000,123.128986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058068,63.598863,106.404161,100.000000,30.233164,44.088608,45.849377,41.815971,57.379747,55.524922,58.379747,158.966008,114.319045,159.104315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745537,49.443021,199.683199,163.298708,179.289828,176.839554,79.345809,14.250634,190.352042,18.997781,49.282634,49.895555,162.148223,201.496809,160.246643,193.199052,116.438659,185.955148,-0.000471,0.038993,101.108393,65.518351,183.610982,17.962020,56.045647,0.709776,656984.498440,0.867459,9.475080,3.439275,4.018549,0.060966,0.056821,32.000000,123.078530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046557,63.574719,106.377853,100.000000,30.197828,44.088608,45.848626,41.815971,57.379747,55.527145,58.379747,158.691619,114.503421,159.061239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750346,49.487459,199.653854,163.329210,179.379309,176.845334,79.411191,14.250920,190.456111,19.001302,49.170344,49.804713,162.158185,201.566246,160.222012,193.015498,116.482837,186.132877,-0.000470,0.038979,101.102923,65.295983,183.643247,17.978395,56.056609,0.709439,657093.950280,0.868364,9.438699,3.596432,4.014093,0.062216,0.056859,32.000000,122.973885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054663,63.564490,106.422132,100.000000,30.221579,44.088608,45.847908,41.815971,57.379747,55.529685,58.379747,158.822381,114.472545,159.107029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785929,49.538480,199.785889,163.359991,179.316350,176.876879,79.426541,14.249064,190.529273,19.002561,49.027630,49.923224,162.189543,201.608752,160.237264,193.128053,116.459741,186.153059,-0.000470,0.038978,101.088318,65.842349,183.830656,17.973811,56.059442,0.709284,657068.137720,0.867692,9.478154,3.620207,4.013115,0.062053,0.057637,32.000000,123.058821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067748,63.573496,106.458471,100.000000,30.217253,44.088608,45.847794,41.815971,57.379747,55.532570,58.379747,158.853083,114.282493,159.081144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802141,49.518181,199.772004,163.347399,179.265446,176.891262,79.327896,14.255343,190.506297,19.002366,48.937001,49.829766,162.172949,201.492059,160.245841,193.138244,116.453281,185.621133,-0.000469,0.038994,101.093328,65.554588,183.867772,17.969878,55.978928,0.709369,657332.526150,0.867114,9.492322,3.651017,4.012899,0.062543,0.057515,32.000000,123.058268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063098,63.569646,106.498897,100.000000,30.259106,44.088608,45.847024,41.815971,57.379747,55.534680,58.379747,158.655792,114.317358,159.078666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784774,49.486362,199.717440,163.330609,179.241449,176.901180,79.343918,14.254630,190.430893,19.006004,49.054534,49.933500,162.143583,201.510916,160.249518,193.116180,116.463934,185.858098,-0.000470,0.038970,101.276051,65.574294,183.820068,17.980619,55.975964,0.710167,657320.818531,0.867900,9.455238,3.453972,4.011314,0.063333,0.058426,32.000000,123.168112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056780,63.580422,106.527974,100.000000,30.291950,44.088608,45.846659,41.815971,57.379747,55.536319,58.379747,158.687836,114.411367,159.048808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770120,49.486362,199.864977,163.330609,179.315736,176.905046,79.459802,14.254630,190.370748,19.008121,48.886166,49.872099,162.154141,201.529020,160.236396,193.103794,116.439406,185.569815,-0.000470,0.038972,101.273532,65.722131,183.714342,17.982731,56.055377,0.710254,657280.343080,0.868032,9.441398,3.534032,4.011617,0.061684,0.056598,32.000000,123.166030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062641,63.544933,106.550525,100.000000,30.267863,44.088608,45.847104,41.815971,57.379747,55.537644,58.379747,158.919605,114.406074,159.112458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712697,49.469903,199.732459,163.318856,179.406280,176.912719,79.295683,14.254773,190.370237,19.009082,48.989889,49.768119,162.157569,201.308007,160.265041,193.139792,116.458445,186.162848,-0.000471,0.039004,101.266917,65.608252,183.631926,17.984712,56.013153,0.709824,657388.215529,0.867069,9.456574,3.448192,4.015762,0.062438,0.056939,32.000000,123.230656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076388,63.569241,106.576939,100.000000,30.353697,44.088608,45.847676,41.815971,57.379747,55.539767,58.379747,158.591366,114.302092,158.991333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744254,49.460577,199.728481,163.305145,179.444819,176.937149,79.334043,14.247352,190.496344,19.010626,49.145084,49.743318,162.135093,201.374631,160.242889,193.069624,116.465610,185.586207,-0.000473,0.039001,101.330676,65.774478,183.723706,17.986741,56.032848,0.710766,657401.496860,0.870012,9.503607,3.654581,4.017969,0.061717,0.056730,32.000000,123.179155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102993,63.562184,106.575827,100.000000,30.266364,44.088608,45.848965,41.815971,57.379747,55.541361,58.379747,158.668087,114.333736,158.999319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.200000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741591,49.500351,199.590387,163.310741,179.443473,176.964659,79.466510,14.248065,190.346859,19.012557,49.116128,49.830610,162.140337,201.424762,160.232719,193.110105,116.420936,185.567821,-0.000474,0.039024,101.568420,65.726675,183.843036,17.986138,55.943863,0.710162,657394.969898,0.869039,9.457582,3.428266,4.015107,0.064362,0.058978,32.000000,123.216858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084725,63.558827,106.610637,100.000000,30.333805,44.088608,45.848352,41.815971,57.379747,55.542105,58.379747,158.933020,114.396179,159.188933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710514,49.506935,199.578272,163.313819,179.410810,176.986729,79.373566,14.252917,190.354653,19.011631,49.120201,49.764802,162.154102,201.275817,160.249526,192.991745,116.454639,185.755829,-0.000474,0.038984,101.738941,65.529456,183.662703,17.984992,55.964503,0.711166,657743.125616,0.867874,9.500116,3.465898,4.012545,0.063316,0.057147,32.000000,123.192098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104088,63.560779,106.648292,100.000000,30.323007,44.088608,45.848502,41.815971,57.379747,55.543410,58.379747,158.747132,114.335615,159.113442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749899,49.506935,199.594892,163.313819,179.427516,177.010950,79.405014,14.248636,190.448761,19.011868,48.993744,49.790247,162.148162,201.389942,160.221372,193.029023,116.445899,186.048483,-0.000474,0.038968,101.835911,65.430102,183.657116,17.984630,56.055219,0.711372,657775.311147,0.869618,9.538907,3.504188,4.014810,0.062896,0.058644,32.000000,123.199833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103746,63.546218,106.632294,100.000000,30.302125,44.088608,45.849368,41.815971,57.379747,55.544092,58.379747,158.810028,114.209502,159.103725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721962,49.484990,199.644106,163.293672,179.415349,177.006392,79.407793,14.249778,190.384527,19.012007,49.147321,49.883978,162.101814,201.426638,160.214425,193.007674,116.438965,185.641686,-0.000475,0.038948,101.925151,65.686078,183.709979,17.988520,56.053069,0.709866,657850.563330,0.868628,9.498092,3.624884,4.011966,0.063093,0.058138,32.000000,123.232806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115586,63.542679,106.654726,100.000000,30.340540,44.088608,45.848543,41.815971,57.379747,55.544225,58.379747,158.815586,114.212417,159.042907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766470,49.532445,199.582792,163.314099,179.436738,177.002820,79.303173,14.254487,190.355405,19.012187,49.427635,49.713255,162.120778,201.426128,160.200697,193.037971,116.455663,185.880972,-0.000476,0.038945,101.997700,65.697485,183.732146,17.988519,55.963297,0.710305,657831.513465,0.869064,9.505097,3.476160,4.015210,0.061603,0.056005,32.000000,123.247432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117459,63.539131,106.689114,100.000000,30.348797,44.088608,45.849286,41.815971,57.379747,55.544754,58.379747,158.606347,114.238154,159.088265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738429,49.536834,199.703015,163.333967,179.405294,177.013490,79.339828,14.254344,190.470813,19.013106,48.944435,49.738127,162.128619,201.348679,160.224360,193.015500,116.431867,185.567408,-0.000475,0.038946,102.113228,65.587404,183.747014,17.989442,56.043286,0.710812,657818.402639,0.869444,9.506438,3.551055,4.010387,0.062823,0.057425,32.000000,123.253893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135253,63.513577,106.720359,100.000000,30.388178,44.088608,45.849630,41.815971,57.379747,55.546447,58.379747,158.679656,114.454671,159.119815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780454,49.485264,199.769750,163.326132,179.500341,177.023736,79.379732,14.251490,190.467795,19.013570,49.015985,49.844756,162.133317,201.430307,160.226812,193.040352,116.443782,185.659886,-0.000475,0.038957,102.081528,65.542731,183.683955,17.983808,56.030304,0.710520,657880.403399,0.869436,9.541355,3.426360,4.015151,0.061223,0.057029,32.000000,123.229383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131317,63.532610,106.725243,100.000000,30.347066,44.088608,45.849129,41.815971,57.379747,55.547131,58.379747,158.759465,114.489344,159.114347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714698,49.485264,199.690110,163.326132,179.585243,177.046166,79.299733,14.245497,190.371911,19.014862,48.999997,49.786295,162.114084,201.429533,160.204147,192.901857,116.409218,185.577169,-0.000475,0.038949,102.137661,65.421245,183.559997,17.991559,56.034501,0.710241,657801.171744,0.868323,9.444774,3.478312,4.013016,0.062180,0.057312,32.000000,123.303301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108401,63.481914,106.710990,100.000000,30.434157,44.088608,45.848223,41.815971,57.379747,55.546706,58.379747,158.599465,114.210921,159.144008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734474,49.486087,199.679921,163.314938,179.665124,177.052264,79.401858,14.254487,190.303105,19.017054,49.058505,49.807468,162.116692,201.420583,160.199612,192.882978,116.413323,185.264249,-0.000475,0.038942,102.295269,65.724765,183.625277,17.992445,56.022778,0.710911,658088.740673,0.870586,9.512901,3.481197,4.016722,0.062358,0.055629,32.000000,123.295265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131198,63.508655,106.728666,100.000000,30.396941,44.088608,45.849851,41.815971,57.379747,55.547252,58.379747,158.803717,114.404924,159.202820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680452,49.477035,199.552609,163.307103,179.670935,177.055216,79.461720,14.250491,190.220986,19.018362,49.083638,49.794701,162.120647,201.394732,160.197180,192.846713,116.382414,185.747364,-0.000474,0.038933,102.377342,65.457441,183.660766,17.990443,56.047325,0.710806,658062.095878,0.869114,9.493227,3.357149,4.014920,0.062864,0.058244,32.000000,123.303652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116485,63.490898,106.741582,100.000000,30.432479,44.088608,45.849502,41.815971,57.379747,55.547782,58.379747,158.923440,114.395335,159.134055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670335,49.481150,199.580450,163.301787,179.628315,177.047080,79.287798,14.243784,190.380332,19.019155,49.296687,49.810248,162.110117,201.315449,160.201676,193.002495,116.411213,185.963806,-0.000474,0.038940,102.458098,65.686292,183.554206,17.997151,56.042945,0.710850,658246.683563,0.869500,9.540178,3.573173,4.016723,0.061850,0.057052,32.000000,123.339666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102358,63.500913,106.781434,100.000000,30.424864,44.088608,45.850908,41.815971,57.379747,55.548129,58.379747,158.575596,114.328174,159.150460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714106,49.481150,199.543030,163.301787,179.645799,177.035269,79.354875,14.252347,190.277757,19.021340,49.222058,49.820922,162.103166,201.272636,160.179658,192.904958,116.424743,185.724406,-0.000473,0.038956,102.545289,65.684726,183.486410,18.006812,56.028233,0.711082,658149.869234,0.871575,9.554785,3.627191,4.018102,0.062089,0.056738,32.000000,123.303477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107953,63.517424,106.800680,100.000000,30.420939,44.088608,45.851292,41.815971,57.379747,55.548729,58.379747,158.709750,114.567321,159.191569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724512,49.531897,199.517200,163.318296,179.751408,177.020759,79.439617,14.250491,190.261519,19.020293,49.094014,49.717543,162.080084,201.249416,160.150124,192.848831,116.403097,186.000713,-0.000475,0.038922,102.619603,65.524906,183.593708,18.005744,56.001928,0.710570,657991.436642,0.869929,9.509398,3.522055,4.013811,0.061459,0.057231,32.000000,123.351145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113560,63.491713,106.806647,100.000000,30.444591,44.088608,45.850260,41.815971,57.379747,55.550438,58.379747,158.879234,114.484818,159.094087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701192,49.521747,199.654791,163.308223,179.744087,177.012636,79.330870,14.247923,190.218254,19.017877,48.945886,49.610040,162.116615,201.388413,160.169808,192.897927,116.443450,185.540417,-0.000475,0.038904,102.710018,65.439680,183.757072,18.002084,56.005390,0.710835,658137.443312,0.869602,9.556460,3.646801,4.012867,0.063428,0.059112,32.000000,123.409958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093358,63.509823,106.839081,100.000000,30.412143,44.088608,45.850325,41.815971,57.379747,55.550834,58.379747,158.661740,114.383560,159.054551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760684,49.481424,199.596088,163.280240,179.674854,177.001998,79.342911,14.251062,190.324359,19.016692,48.922666,49.862359,162.076454,201.401012,160.167182,192.972451,116.368307,185.611955,-0.000474,0.038895,102.724747,65.614996,183.616305,18.000865,55.903187,0.711309,657948.898268,0.870431,9.563384,3.432885,4.017103,0.063550,0.058475,32.000000,123.383809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084654,63.502723,106.835926,100.000000,30.477270,44.088608,45.850974,41.815971,57.379747,55.551414,58.379747,158.685822,114.145448,159.051011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667968,49.439181,199.613121,163.284158,179.656073,177.016467,79.469828,14.254202,190.193480,19.015384,48.844096,49.814818,162.076551,201.300423,160.176686,192.853194,116.380168,185.551920,-0.000475,0.038635,102.742682,65.527146,183.694661,17.998431,56.105967,0.711566,657991.964973,0.868993,9.461409,3.535431,4.011120,0.060059,0.054969,32.000000,123.345574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074803,63.492377,106.871384,100.000000,30.469873,44.088608,45.849670,41.815971,57.379747,55.551173,58.379747,158.939655,114.324300,159.105299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734424,49.439181,199.574201,163.284158,179.709813,177.011217,79.339732,14.255486,190.329437,19.014243,48.951476,49.714578,162.079496,201.348353,160.159695,192.968400,116.393950,185.710732,-0.000476,0.038358,102.859895,65.536925,183.623829,17.992118,55.976174,0.710181,658033.825374,0.869372,9.515273,3.500575,4.018951,0.062877,0.057985,32.000000,123.396762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090921,63.492731,106.884915,100.000000,30.480106,44.088608,45.851988,41.815971,57.379747,55.550858,58.379747,158.679464,114.319391,159.076699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661508,49.425740,199.628307,163.279400,179.657845,176.995193,79.332030,14.253774,190.152846,19.013734,49.193893,49.721313,162.062641,201.277325,160.181558,192.938492,116.368205,185.914376,-0.000475,0.038212,103.001945,65.452065,183.544942,17.984612,55.881917,0.710865,657881.328119,0.869480,9.446373,3.547613,4.012798,0.062911,0.058739,32.000000,123.423167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093453,63.496537,106.914583,100.000000,30.494309,44.088608,45.850566,41.815971,57.379747,55.551063,58.379747,158.664061,114.521908,159.089288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669254,49.463046,199.446215,163.296750,179.620270,176.986052,79.449691,14.251062,190.190014,19.013198,49.266353,49.665809,162.051820,201.131744,160.139856,192.840927,116.332579,185.434349,-0.000476,0.038200,103.053377,65.502281,183.625442,17.987389,55.903397,0.713036,657985.828157,0.870870,9.508534,3.651291,4.019779,0.062337,0.057200,32.000000,123.309661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048301,63.495356,106.884943,100.000000,30.507690,44.088608,45.852473,41.815971,57.379747,55.551511,58.379747,158.899382,114.203595,159.102230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698039,49.516535,199.542632,163.322774,179.605590,176.972740,79.383278,14.253916,190.312668,19.011286,49.216092,49.740785,162.090449,201.280077,160.140946,192.875236,116.360544,185.510661,-0.000476,0.038168,103.124492,65.489943,183.684423,17.986840,55.940638,0.712242,658130.964730,0.869476,9.537804,3.503112,4.015486,0.061846,0.056365,32.000000,123.362428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069419,63.506186,106.900476,100.000000,30.473333,44.088608,45.852480,41.815971,57.379747,55.552718,58.379747,158.766556,114.315977,159.290428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705149,49.516535,199.586160,163.300387,179.578830,176.933081,79.341806,14.253060,190.167660,19.007758,49.193011,49.692497,162.106371,201.192618,160.152014,192.772356,116.385488,185.867139,-0.000476,0.038158,103.148473,65.362486,183.510618,17.985535,55.914464,0.711710,658072.749463,0.869709,9.561441,3.504392,4.015101,0.062090,0.057072,32.000000,123.374688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091165,63.527684,106.926482,100.000000,30.433295,44.088608,45.852013,41.815971,57.379747,55.554472,58.379747,158.683611,114.325297,159.174417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751960,49.516535,199.419753,163.300387,179.541126,176.907851,79.460972,14.252632,190.285724,19.002326,48.917033,49.662506,162.061666,201.179632,160.149726,192.786433,116.349286,185.344667,-0.000474,0.038147,103.124650,65.489148,183.703859,17.975619,55.885510,0.712094,657965.621500,0.870533,9.634904,3.367226,4.017536,0.064211,0.059739,32.000000,123.262948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079514,63.497542,106.883132,100.000000,30.510587,44.088608,45.852084,41.815971,57.379747,55.555045,58.379747,158.921945,114.208236,159.100302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658441,49.471823,199.544259,163.290034,179.500832,176.897507,79.324566,14.252347,190.240983,18.995050,48.979643,49.734992,162.074489,201.206257,160.153923,192.766427,116.355237,185.434654,-0.000476,0.038141,103.111194,65.424664,183.469278,17.961473,56.012943,0.711148,657790.482093,0.867494,9.505558,3.452025,4.008279,0.061138,0.055221,32.000000,123.254789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099908,63.520188,106.918184,100.000000,30.454034,44.088608,45.851087,41.815971,57.379747,55.554749,58.379747,158.649132,114.061449,159.094795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656931,49.469080,199.429367,163.271565,179.523726,176.903651,79.412732,14.251919,190.114054,18.989687,49.236316,49.673813,162.080089,201.183974,160.150882,192.780504,116.356948,185.567757,-0.000475,0.038115,103.013225,65.266435,183.492997,17.948656,55.921283,0.710895,657760.801292,0.870644,9.557798,3.480570,4.018335,0.061117,0.055138,32.000000,123.266256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119789,63.554024,106.836777,100.000000,30.472812,44.088608,45.853418,41.815971,57.379747,55.555377,58.379747,158.825463,114.256909,159.307973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725818,49.538480,199.563241,163.274084,179.527662,176.924694,79.425991,14.258911,190.172530,18.982510,48.893047,49.798735,162.051105,201.218530,160.154568,192.892943,116.356079,185.632863,-0.000476,0.038099,102.951970,65.418160,183.515001,17.932264,56.033032,0.709997,657767.684074,0.869023,9.529646,3.522346,4.014555,0.062974,0.055966,32.000000,123.357605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108086,63.542648,106.814020,100.000000,30.468947,44.088608,45.853710,41.815971,57.379747,55.555885,58.379747,158.851981,114.392151,159.201758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665746,49.470452,199.567106,163.270726,179.494418,176.945554,79.395901,14.248636,190.147055,18.979488,48.952030,49.780338,162.066296,201.121000,160.135927,192.900433,116.347237,185.644299,-0.000477,0.038075,102.885047,65.465387,183.606863,17.928806,56.029098,0.709997,657767.684074,0.869023,9.529646,3.522346,4.014555,0.060687,0.056494,32.000000,123.386335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103300,63.528624,106.766893,100.000000,30.483234,44.088608,45.852244,41.815971,57.379747,55.557804,58.379747,158.791802,114.400781,159.075834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659475,49.470452,199.433870,163.270726,179.548861,176.955409,79.359976,14.248922,190.145216,18.978533,48.980110,49.741963,162.061666,201.201038,160.149726,192.811080,116.325759,185.577656,-0.000478,0.038045,102.849463,65.589169,183.560159,17.927455,55.941634,0.710091,657926.799254,0.868519,9.554591,3.555667,4.013272,0.063795,0.057598,32.000000,123.259910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121833,63.533504,106.713357,100.000000,30.528546,44.088608,45.853794,41.815971,57.379747,55.557054,58.379747,158.719951,114.137125,159.037950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800255,49.446862,199.560952,163.277722,179.592451,176.975707,79.379113,14.253916,190.150865,18.975854,48.871233,49.815669,162.094192,201.186462,160.149590,193.006271,116.353874,185.603219,-0.000479,0.038057,102.798383,65.628468,183.469053,17.923236,55.943706,0.710845,657960.457568,0.869952,9.548848,3.568889,4.018204,0.062363,0.055518,32.000000,123.355025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120024,63.540880,106.674538,100.000000,30.500031,44.088608,45.854135,41.815971,57.379747,55.557105,58.379747,158.758225,114.156264,159.091412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714353,49.434792,199.585152,163.256455,179.588233,176.984833,79.371647,14.253774,190.135849,18.975282,48.693955,49.864095,162.093345,201.322992,160.156643,192.860100,116.351784,185.550676,-0.000478,0.038027,102.945252,65.389173,183.441989,17.918611,55.976541,0.711741,658075.328310,0.870516,9.555353,3.564843,4.016029,0.061694,0.056321,32.000000,123.390458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129874,63.526973,106.678394,100.000000,30.535396,44.088608,45.850948,41.815971,57.379747,55.557583,58.379747,158.743294,114.239151,159.048060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.700000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669707,49.364845,199.657105,163.223715,179.563126,176.985702,79.369108,14.252204,190.088680,18.973349,48.679287,49.567214,162.047687,201.301361,160.141358,192.799043,116.341279,185.275515,-0.000478,0.038000,103.020451,65.320137,183.467341,17.910624,55.894060,0.710275,657809.751943,0.867617,9.385871,3.546518,4.007228,0.063469,0.058752,32.000000,123.327285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076926,63.520024,106.670560,100.000000,30.515308,44.088608,45.853041,41.815971,57.379747,55.557814,58.379747,158.738217,114.104101,159.031695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637121,49.364845,199.526559,163.223715,179.534275,176.965121,79.398569,14.259482,190.108216,18.970052,49.003452,49.789072,162.031304,201.310107,160.139236,192.835331,116.340017,185.656287,-0.000477,0.037976,103.144289,65.344241,183.445576,17.910740,55.933635,0.711021,657938.715484,0.869379,9.462785,3.528482,4.014638,0.061677,0.055955,32.000000,123.361196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092842,63.530629,106.679230,100.000000,30.586218,44.088608,45.854177,41.815971,57.379747,55.556698,58.379747,158.797138,114.320618,158.983426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683807,49.337415,199.504187,163.202729,179.529731,176.938436,79.329560,14.250634,190.186644,18.968440,49.127773,49.640528,161.996899,201.103100,160.130717,192.884340,116.329057,185.469834,-0.000476,0.038001,103.184860,65.435857,183.557140,17.898910,55.935576,0.712671,657868.679856,0.870109,9.439132,3.433514,4.019696,0.063033,0.057706,32.000000,123.208869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074736,63.513217,106.661786,100.000000,30.535549,44.088608,45.855157,41.815971,57.379747,55.556485,58.379747,158.659121,114.135245,159.099162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
