OSU 80 Ton Compressor Load Stand
49.703056,49.404345,199.431400,163.237427,179.504207,176.916163,79.376664,14.247067,190.094166,18.964890,49.129106,49.768860,161.989967,201.168848,160.107588,192.856163,116.349191,185.328491,-0.000474,0.037988,103.271096,65.432616,183.437566,17.893471,55.875099,0.711321,657658.573829,0.869969,9.397079,3.520233,4.015477,0.063308,0.057238,32.000000,122.986946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075789,63.516369,106.662246,100.000000,30.548001,44.088608,45.854234,41.815971,57.379747,55.556771,58.379747,158.753328,114.210537,159.086219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740645,49.433969,199.497926,163.247780,179.511004,176.905489,79.464905,14.248922,190.170222,18.964043,48.831137,49.831791,162.006621,201.149174,160.086273,192.842209,116.343308,185.698454,-0.000474,0.037990,103.319958,65.627231,183.544006,17.888464,55.968804,0.711721,657630.080853,0.869132,9.444048,3.445917,4.012457,0.062945,0.056263,32.000000,123.018626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061001,63.496029,106.633221,100.000000,30.508001,44.088608,45.853928,41.815971,57.379747,55.558409,58.379747,158.929810,114.281879,159.128115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662067,49.433969,199.421880,163.247780,179.501397,176.903891,79.372425,14.249350,190.300910,18.962791,48.770753,49.762209,162.038003,201.152375,160.105687,192.860239,116.363449,185.173737,-0.000473,0.037962,103.387527,65.438493,183.571029,17.885604,55.992119,0.711721,657630.080853,0.869132,9.444048,3.445917,4.012457,0.063743,0.058696,32.000000,122.962800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026807,63.514256,106.623741,100.000000,30.551942,44.088608,45.853178,41.815971,57.379747,55.559362,58.379747,158.744851,114.220663,159.114425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741817,49.381029,199.513204,163.219238,179.580845,176.897213,79.410086,14.254487,190.276955,18.962001,48.792891,49.905256,162.014572,201.265644,160.132626,192.828706,116.353358,185.634152,-0.000473,0.037962,103.361862,65.429419,183.567519,17.875887,55.928705,0.710745,657655.728908,0.869987,9.516182,3.372301,4.015578,0.064705,0.059202,32.000000,123.139208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032030,63.534574,106.637811,100.000000,30.561436,44.088608,45.855169,41.815971,57.379747,55.558737,58.379747,158.820171,114.316207,159.065094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734614,49.333849,199.493469,163.199651,179.639378,176.890144,79.473132,14.246924,190.281323,18.962572,48.843405,49.732981,162.013658,201.310760,160.131710,192.824077,116.353548,185.182411,-0.000471,0.037963,103.303685,65.543065,183.652140,17.872718,55.960937,0.710628,657449.011617,0.867865,9.380560,3.558881,4.010975,0.061872,0.057104,32.000000,123.194107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023967,63.503031,106.643573,100.000000,30.564405,44.088608,45.853408,41.815971,57.379747,55.559075,58.379747,158.946265,114.400206,159.148178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709927,49.323152,199.487844,163.185939,179.633971,176.871831,79.362302,14.248922,190.178067,18.963288,48.812703,49.856807,162.022061,201.213759,160.116049,192.824119,116.370228,185.645727,-0.000472,0.037943,103.261346,65.417155,183.634396,17.873676,55.947692,0.710127,657307.526195,0.867167,9.340843,3.385530,4.011159,0.062180,0.055934,32.000000,123.145798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032839,63.522426,106.647305,100.000000,30.595003,44.088608,45.853670,41.815971,57.379747,55.558461,58.379747,158.724604,114.363845,159.084488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602732,49.301756,199.614787,163.194054,179.556824,176.847106,79.343762,14.244926,190.208393,18.961719,48.875074,49.785237,162.010605,201.290332,160.132036,192.849133,116.387362,185.595861,-0.000472,0.037924,103.218670,65.249641,183.523858,17.873450,55.926082,0.710494,657208.211922,0.868741,9.355732,3.546445,4.013038,0.062132,0.057547,32.000000,123.183522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997770,63.512593,106.680143,100.000000,30.576694,44.088608,45.854374,41.815971,57.379747,55.558620,58.379747,158.687524,114.422644,159.129453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757188,49.301756,199.438087,163.194054,179.511669,176.840231,79.443012,14.253631,190.193073,18.961411,49.041214,49.797028,162.020203,201.277672,160.098005,192.870062,116.355896,185.443121,-0.000472,0.037923,103.163092,65.725543,183.566337,17.871510,55.981104,0.712310,657154.740951,0.870855,9.445552,3.510213,4.024270,0.062513,0.058797,32.000000,123.148372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005060,63.500703,106.700852,100.000000,30.625779,44.088608,45.857141,41.815971,57.379747,55.558466,58.379747,158.886024,114.370787,159.153095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692404,49.337141,199.484384,163.206087,179.505655,176.842182,79.411620,14.252347,190.220063,18.959919,48.864841,49.829206,161.995328,201.111336,160.108822,192.817602,116.352646,185.313529,-0.000473,0.037927,103.107387,65.342987,183.508110,17.861446,55.952780,0.712310,657154.740951,0.870855,9.445552,3.510213,4.024270,0.061706,0.057218,32.000000,123.128731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996239,63.490141,106.670512,100.000000,30.591657,44.088608,45.853671,41.815971,57.379747,55.559395,58.379747,158.823240,114.419460,159.118005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714688,49.328638,199.444926,163.199371,179.457508,176.838393,79.448756,14.250634,190.170300,18.958655,48.837814,49.712975,161.997340,201.282830,160.107076,192.745809,116.353066,185.484525,-0.000474,0.037949,103.074449,65.654753,183.510966,17.853231,55.994480,0.710561,657202.354001,0.868430,9.387889,3.436726,4.014384,0.062259,0.057045,32.000000,123.235050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021285,63.495310,106.678497,100.000000,30.585338,44.088608,45.855286,41.815971,57.379747,55.559681,58.379747,158.897511,114.218132,159.192317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654184,49.321231,199.498518,163.198811,179.484253,176.826199,79.422613,14.253203,190.129394,18.961334,48.962824,49.776133,161.986692,201.224564,160.096780,192.759949,116.342331,185.533455,-0.000474,0.037978,103.041373,65.433198,183.419718,17.845645,55.943654,0.709611,657143.207546,0.867552,9.356283,3.501854,4.011791,0.063879,0.058648,32.000000,123.207589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.987940,63.484705,106.697086,100.000000,30.596885,44.088608,45.855788,41.815971,57.379747,55.559887,58.379747,158.845225,114.307577,159.083583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648772,49.340981,199.364077,163.208605,179.460123,176.833435,79.310989,14.252775,190.300576,18.962046,48.977734,49.786426,161.979760,201.131336,160.069134,192.729370,116.355428,185.382192,-0.000477,0.037953,103.007322,65.509220,183.561238,17.844125,55.921361,0.711140,657215.370963,0.869115,9.415473,3.529916,4.017984,0.062979,0.056765,32.000000,123.301867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002271,63.476148,106.676507,100.000000,30.560005,44.088608,45.856569,41.815971,57.379747,55.560013,58.379747,158.621978,114.173102,159.083465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656891,49.340981,199.423375,163.208605,179.429096,176.834955,79.446371,14.257484,190.213760,18.963537,48.949640,49.708942,161.981425,201.118757,160.065157,192.802041,116.347767,185.620662,-0.000477,0.037961,102.961059,65.377691,183.515042,17.840039,55.887084,0.711140,657215.370963,0.869115,9.415473,3.529916,4.017984,0.062626,0.058816,32.000000,123.277460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998301,63.466711,106.635739,100.000000,30.554784,44.088608,45.856869,41.815971,57.379747,55.560671,58.379747,158.892742,114.205513,159.090782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571612,49.341530,199.357366,163.196573,179.363235,176.828646,79.367740,14.254915,190.088777,18.964074,49.064584,49.496991,161.977632,201.115699,160.061731,192.770462,116.335151,185.051485,-0.000477,0.037960,102.943957,65.476076,183.296777,17.841662,55.939248,0.711175,657232.207339,0.870346,9.436987,3.460270,4.015489,0.061459,0.056944,32.000000,123.329407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030209,63.480049,106.601102,100.000000,30.555950,44.088608,45.856887,41.815971,57.379747,55.560972,58.379747,158.735480,114.321615,159.128391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.541390,49.366217,199.290478,163.194614,179.294983,176.837998,79.340353,14.255772,190.092738,18.963457,49.086561,49.627310,161.954574,200.984286,160.060447,192.685103,116.326886,185.419959,-0.000476,0.037963,102.927670,65.135030,183.452471,17.840941,55.742369,0.711668,657260.880865,0.868713,9.428563,3.559307,4.016026,0.063016,0.056000,32.000000,123.363789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033357,63.461477,106.586380,100.000000,30.552345,44.088608,45.859146,41.815971,57.379747,55.561263,58.379747,158.680705,114.133366,159.091805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519177,49.408733,199.118217,163.219518,179.231215,176.823070,79.430288,14.253916,189.921889,18.960861,49.329979,49.585170,161.962304,200.839887,160.082496,192.626368,116.330842,185.579386,-0.000476,0.038243,102.886376,65.610336,183.260373,17.837634,55.948138,0.711900,657378.469304,0.871205,9.517646,3.353681,4.021603,0.062759,0.058995,32.000000,123.361856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056007,63.481796,106.594358,100.000000,30.502191,44.088608,45.860198,41.815971,57.379747,55.562053,58.379747,158.860576,114.122396,159.130948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.531477,49.408733,199.124575,163.219518,179.167787,176.808640,79.443013,14.252775,189.892963,18.958060,49.517197,49.681004,161.963527,200.853913,160.057755,192.699382,116.304932,185.030735,-0.000477,0.038510,102.843936,65.256183,183.310626,17.839281,55.879452,0.714718,657551.979417,0.872202,9.573736,3.503290,4.022707,0.062305,0.056947,32.000000,123.146229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027899,63.449703,106.549861,100.000000,30.455142,44.088608,45.861030,41.815971,57.379747,55.563215,58.379747,158.886026,114.313100,159.108052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591442,49.511049,199.072836,163.267368,179.152816,176.799507,79.357273,14.256485,189.895202,18.955842,49.387888,49.655963,161.960918,200.902964,160.028796,192.469218,116.281275,184.993472,-0.000477,0.038655,102.797013,65.504436,183.493648,17.839535,55.959284,0.712641,657614.900227,0.871228,9.626558,3.375935,4.020162,0.060698,0.054483,32.000000,123.056302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026675,63.455161,106.540270,100.000000,30.472490,44.088608,45.861119,41.815971,57.379747,55.565572,58.379747,158.714547,114.158911,159.051443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697653,49.542869,199.246386,163.270726,179.195875,176.788813,79.488006,14.250777,189.907799,18.952905,49.285644,49.670559,161.985052,200.885186,160.039439,192.525931,116.257264,185.552087,-0.000477,0.038643,102.892362,65.426198,183.406850,17.827865,55.940349,0.710918,657813.688937,0.871203,9.666568,3.385284,4.014258,0.063025,0.057581,32.000000,122.924582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012269,63.448169,106.506446,100.000000,30.414761,44.088608,45.860020,41.815971,57.379747,55.566067,58.379747,158.976013,114.276202,159.273158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649972,49.474566,199.241075,163.243583,179.171682,176.798309,79.404031,14.259482,189.915033,18.949072,48.841189,49.744402,162.002237,201.018821,160.080373,192.711304,116.298743,185.240513,-0.000476,0.038672,103.004138,65.453526,183.196759,17.817199,55.950787,0.710281,657801.551288,0.867731,9.588174,3.623542,4.009171,0.063165,0.057925,32.000000,122.873522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057816,63.468147,106.528085,100.000000,30.465252,44.088608,45.857736,41.815971,57.379747,55.567204,58.379747,158.808062,114.141843,159.246762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629547,49.474566,199.337226,163.243583,179.190846,176.818866,79.413980,14.254202,189.998172,18.948456,48.623390,49.712969,161.969639,201.009790,160.054473,192.559181,116.249887,185.482053,-0.000475,0.038687,103.074394,65.526493,183.364591,17.814878,55.870352,0.710624,657594.524360,0.869456,9.569328,3.462624,4.012914,0.062758,0.058397,32.000000,123.048586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032994,63.446893,106.489835,100.000000,30.456716,44.088608,45.859025,41.815971,57.379747,55.566384,58.379747,158.827960,114.155497,159.196683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607223,49.359908,199.234231,163.207766,179.220587,176.832633,79.365381,14.247352,189.916468,18.950494,48.807281,49.630748,161.977756,200.938355,160.083683,192.563739,116.267566,184.861092,-0.000475,0.038674,103.124404,65.494813,183.300146,17.819736,55.900538,0.712241,657872.264612,0.869845,9.590525,3.604086,4.016503,0.062671,0.058884,32.000000,123.144302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053581,63.461370,106.474281,100.000000,30.479308,44.088608,45.859734,41.815971,57.379747,55.564610,58.379747,158.730762,114.202713,159.250066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652211,49.350856,199.266437,163.198531,179.298959,176.828762,79.517867,14.244641,189.921438,18.953066,48.918367,49.640220,161.977090,200.957498,160.103337,192.588897,116.261967,185.462371,-0.000475,0.038653,103.158868,65.396212,183.326966,17.828254,55.954642,0.712241,657872.264612,0.869845,9.590525,3.604086,4.016503,0.062178,0.057557,32.000000,123.192282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054921,63.463138,106.486528,100.000000,30.450666,44.088608,45.860544,41.815971,57.379747,55.564923,58.379747,159.035734,114.275052,159.260570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594099,49.335769,199.171499,163.169430,179.229213,176.817116,79.341155,14.256913,189.958554,18.953911,48.796011,49.830686,161.949779,201.029300,160.063920,192.571508,116.256287,185.412286,-0.000475,0.038640,103.220649,65.496533,183.408092,17.836128,55.952754,0.710467,657551.629343,0.868016,9.443294,3.584462,4.013244,0.061066,0.056420,32.000000,123.121771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044654,63.428535,106.441387,100.000000,30.417634,44.088608,45.859716,41.815971,57.379747,55.565054,58.379747,158.682310,114.306503,159.284213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665168,49.316568,199.287443,163.149003,179.161724,176.812758,79.396164,14.256057,190.011959,18.952357,48.695041,49.835840,161.940930,200.985387,160.046019,192.640732,116.249670,185.585771,-0.000475,0.038643,103.397029,65.515116,183.342788,17.833999,55.882757,0.710900,657571.007717,0.870987,9.488529,3.570946,4.016032,0.062692,0.057025,32.000000,123.231264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070144,63.445444,106.456187,100.000000,30.432172,44.088608,45.861546,41.815971,57.379747,55.565152,58.379747,158.792328,114.385170,159.174260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666602,49.316568,199.127407,163.149003,179.177593,176.803151,79.378438,14.251919,189.954866,18.952054,48.569509,49.700777,161.910942,200.931016,160.053972,192.539459,116.242245,185.345749,-0.000475,0.038643,103.435993,65.379477,183.198496,17.839141,55.854459,0.711800,657532.217393,0.869625,9.450758,3.579717,4.014486,0.062485,0.058097,32.000000,123.268048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073933,63.442573,106.464599,100.000000,30.441321,44.088608,45.860002,41.815971,57.379747,55.565056,58.379747,158.756875,114.249545,159.005063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746511,49.269389,199.132088,163.125498,179.252538,176.795565,79.380732,14.258198,189.881878,18.949235,48.444898,49.806955,161.930158,200.954420,160.034469,192.518194,116.261282,185.472990,-0.000474,0.038661,103.469486,65.696131,183.267754,17.844641,55.950131,0.711800,657532.217393,0.869625,9.450758,3.579717,4.014486,0.061949,0.057238,32.000000,123.326409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063634,63.430937,106.456784,100.000000,30.440431,44.088608,45.860157,41.815971,57.379747,55.564402,58.379747,158.761465,114.125235,159.021113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680356,49.206301,199.238069,163.078489,179.224454,176.780337,79.349518,14.258198,189.890540,18.947210,48.468781,49.762610,161.917624,201.048362,160.047497,192.563013,116.244932,185.312361,-0.000473,0.038628,103.557008,65.521994,183.480024,17.844264,55.877590,0.711021,657419.753873,0.869052,9.394077,3.559480,4.009282,0.062714,0.058223,32.000000,123.400043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079242,63.444996,106.439857,100.000000,30.368007,44.088608,45.858436,41.815971,57.379747,55.564606,58.379747,158.699037,114.322766,159.063402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638928,49.154734,199.139155,163.046590,179.305517,176.767292,79.381295,14.250634,189.947862,18.940877,48.554904,49.633381,161.875771,200.986651,160.052215,192.640036,116.212512,185.292554,-0.000475,0.038633,103.594576,65.548409,183.247301,17.829669,55.907514,0.708671,657113.998132,0.867325,9.264057,3.589218,4.002936,0.063803,0.059422,32.000000,123.392869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124687,63.472402,106.453642,100.000000,30.420267,44.088608,45.860121,41.815971,57.379747,55.563536,58.379747,158.762591,114.055619,158.994480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678824,49.154734,199.195924,163.046590,179.344375,176.757333,79.344884,14.253060,189.949961,18.935657,48.534379,49.712152,161.851856,200.882903,160.021472,192.519087,116.282761,184.999188,-0.000475,0.038646,103.623341,65.365753,183.296064,17.819809,55.813677,0.710503,657052.241723,0.868721,9.269543,3.543991,4.010399,0.064206,0.058578,32.000000,123.359060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138092,63.420675,106.457011,100.000000,30.359218,44.088608,45.861320,41.815971,57.379747,55.562644,58.379747,158.689767,114.067701,158.974811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653649,49.139648,199.226720,163.035957,179.354740,176.759625,79.431666,14.253488,189.810813,18.934086,48.488783,49.646468,161.841582,200.929324,160.003271,192.485127,116.241899,185.397107,-0.000475,0.038638,103.621035,65.632287,183.373503,17.806044,55.938172,0.711020,656712.368251,0.868563,9.219566,3.385994,4.009675,0.062719,0.057317,32.000000,123.411097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110145,63.441017,106.466637,100.000000,30.372952,44.088608,45.860576,41.815971,57.379747,55.562418,58.379747,158.863332,114.030842,159.153961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550471,49.120722,199.272650,163.035118,179.345323,176.781344,79.448714,14.255772,189.877981,18.929425,48.776242,49.728184,161.845105,200.885125,159.976694,192.518050,116.237881,185.356785,-0.000475,0.038617,103.631670,65.287930,183.335976,17.802493,55.811710,0.709807,656872.461238,0.868077,9.230594,3.579516,4.012328,0.063905,0.058738,32.000000,123.370775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121920,63.434067,106.435115,100.000000,30.370157,44.088608,45.861372,41.815971,57.379747,55.562467,58.379747,158.897429,114.075334,159.058367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601631,49.155557,199.068781,163.038196,179.395349,176.811334,79.334783,14.260053,189.880465,18.927805,48.768406,49.592931,161.849994,200.748656,159.979713,192.545637,116.251054,185.059887,-0.000475,0.038585,103.650114,65.339421,183.151319,17.805481,55.890074,0.712902,657062.656616,0.869958,9.318804,3.568076,4.021610,0.062789,0.058326,32.000000,123.245142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150141,63.435331,106.440076,100.000000,30.342883,44.088608,45.864080,41.815971,57.379747,55.562133,58.379747,158.669567,114.341905,159.196604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594072,49.155557,199.087860,163.038196,179.445059,176.826016,79.391267,14.255772,189.865887,18.926544,48.941601,49.616589,161.848995,200.897031,159.975700,192.485617,116.207632,185.259167,-0.000474,0.038597,103.644433,65.268654,183.225681,17.802463,55.841084,0.710924,657129.632540,0.870443,9.300496,3.441004,4.013351,0.062525,0.056293,32.000000,123.343876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131612,63.444673,106.402543,100.000000,30.295267,44.088608,45.863196,41.815971,57.379747,55.562849,58.379747,158.782535,114.253994,159.077564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655356,49.185729,199.180183,163.051627,179.503343,176.810766,79.445905,14.253916,189.809934,18.924163,48.647347,49.764176,161.866218,200.931057,159.968123,192.442854,116.191886,185.234621,-0.000476,0.038628,103.676584,65.298653,183.157257,17.797962,55.874653,0.711752,657348.884585,0.870043,9.308346,3.560890,4.014348,0.062702,0.058005,32.000000,123.420062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133632,63.449217,106.383440,100.000000,30.259863,44.088608,45.863660,41.815971,57.379747,55.563502,58.379747,158.891809,114.052091,159.122647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621085,49.213159,199.127572,163.074572,179.530918,176.793821,79.334378,14.255772,189.860330,18.920266,48.627094,49.596447,161.882403,200.873219,159.982840,192.501100,116.199799,185.240068,-0.000476,0.038653,103.698456,65.529533,183.286376,17.789388,55.887268,0.710783,657329.375335,0.868251,9.274904,3.567222,4.011253,0.062729,0.056410,32.000000,123.441590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140727,63.460133,106.384675,100.000000,30.349070,44.088608,45.862382,41.815971,57.379747,55.564173,58.379747,158.668755,114.304969,159.112734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652442,49.167626,199.179072,163.048269,179.587910,176.783025,79.478853,14.254773,189.921437,18.915694,48.599126,49.719063,161.851295,200.914462,159.997952,192.530741,116.232811,185.399208,-0.000477,0.038635,103.733725,65.491616,183.300224,17.783087,55.929413,0.711579,657370.094266,0.869660,9.348464,3.570651,4.017317,0.063460,0.058921,32.000000,123.472008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151163,63.472743,106.342830,100.000000,30.278459,44.088608,45.863540,41.815971,57.379747,55.564310,58.379747,158.957707,114.143223,159.004709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634697,49.147328,199.146932,163.030081,179.627690,176.799062,79.355027,14.252632,189.814043,18.910790,48.585236,49.670465,161.833972,200.943635,159.999031,192.436518,116.204136,185.352339,-0.000477,0.038647,103.729818,65.360914,183.315868,17.770444,55.836101,0.711579,657370.094266,0.869660,9.348464,3.570651,4.017317,0.061277,0.057043,32.000000,123.442769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141981,63.471851,106.301099,100.000000,30.311765,44.088608,45.863031,41.815971,57.379747,55.563527,58.379747,158.710053,114.153618,159.012065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655183,49.147328,199.170353,163.030081,179.593392,176.815084,79.378403,14.256628,189.881126,18.908549,48.550099,49.674136,161.829369,200.855320,159.976729,192.415089,116.207252,184.975984,-0.000477,0.038676,103.726608,65.546561,183.287232,17.758813,55.887189,0.709971,657055.802391,0.867768,9.259825,3.589408,4.011466,0.063161,0.057435,32.000000,123.495474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135236,63.471744,106.269222,100.000000,30.268283,44.088608,45.863640,41.815971,57.379747,55.563208,58.379747,158.756806,114.129722,159.108170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641011,49.131145,199.087100,163.023086,179.624222,176.815059,79.438811,14.252061,189.850246,18.905578,48.192898,49.813976,161.818642,200.966713,159.936245,192.557855,116.177158,185.255457,-0.000477,0.038704,103.751832,65.507690,183.399976,17.754312,55.881891,0.711324,657189.173502,0.869496,9.257941,3.600116,4.012252,0.062458,0.056655,32.000000,123.330040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131267,63.461052,106.231229,100.000000,30.233121,44.088608,45.863377,41.815971,57.379747,55.562952,58.379747,158.877622,114.218669,159.001050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666754,49.037339,199.207157,162.990627,179.584102,176.816962,79.398452,14.244498,189.871774,18.903159,48.264004,49.714473,161.851071,200.918539,159.953317,192.453319,116.201198,185.216714,-0.000476,0.038722,103.795912,65.368952,183.193523,17.757766,55.874548,0.710531,657290.004335,0.868496,9.235206,3.589942,4.010537,0.063884,0.059499,32.000000,123.205810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168340,63.467894,106.244791,100.000000,30.222454,44.088608,45.863924,41.815971,57.379747,55.562990,58.379747,158.796905,114.233129,159.104669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626295,49.010185,199.197806,162.959288,179.550896,176.798221,79.373424,14.257769,189.850887,18.899864,48.551463,49.686648,161.797950,200.829877,159.935453,192.619139,116.194350,185.232271,-0.000474,0.038715,103.816789,65.660908,183.366853,17.753844,55.872712,0.710409,656963.639920,0.868218,9.114689,3.551041,4.010875,0.062042,0.055877,32.000000,123.179473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140767,63.460591,106.214778,100.000000,30.203441,44.088608,45.863518,41.815971,57.379747,55.561134,58.379747,158.746848,114.138736,158.987793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678713,49.010185,199.243762,162.959288,179.496751,176.782253,79.453676,14.254915,189.895430,18.894199,48.596567,49.701825,161.799875,200.892587,159.943028,192.474819,116.182798,185.046751,-0.000475,0.038709,103.840463,65.521489,183.309830,17.754925,55.941844,0.710782,656911.100556,0.869120,9.129516,3.563856,4.013957,0.061160,0.056569,32.000000,123.199268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172763,63.466498,106.232156,100.000000,30.236271,44.088608,45.864712,41.815971,57.379747,55.560522,58.379747,158.907351,114.162401,159.116313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583055,49.051602,199.124718,162.967683,179.492043,176.781435,79.388089,14.252917,189.958480,18.889639,48.384800,49.665390,161.820373,200.903800,159.934216,192.412845,116.192755,185.292879,-0.000475,0.038719,103.836214,65.276418,183.193621,17.741499,55.897233,0.709297,656812.688398,0.867146,9.075131,3.504216,4.010647,0.063127,0.057982,32.000000,123.234161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201632,63.484307,106.216350,100.000000,30.214495,44.088608,45.863690,41.815971,57.379747,55.561219,58.379747,158.776178,113.993291,159.080515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596317,49.025544,199.099432,162.964885,179.484377,176.797442,79.455577,14.256770,189.956613,18.884747,48.309737,49.698644,161.824291,200.864596,159.912549,192.500143,116.215017,184.995063,-0.000473,0.038742,104.047927,65.287949,183.218522,17.732355,55.915723,0.710864,657009.720521,0.869819,9.215831,3.588696,4.015983,0.062857,0.058280,32.000000,123.255478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193515,63.508324,106.272696,100.000000,30.195982,44.088608,45.866176,41.815971,57.379747,55.561162,58.379747,158.911154,114.150818,159.265645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579098,49.000310,199.180251,162.957330,179.449154,176.815720,79.480025,14.252632,189.761416,18.879487,48.809198,49.552860,161.779179,200.843822,159.917392,192.453305,116.202434,184.827031,-0.000473,0.038795,104.110626,65.271232,183.276710,17.728994,55.831065,0.710401,656906.315249,0.868838,9.176002,3.452154,4.014400,0.062099,0.057010,32.000000,123.180855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185577,63.504923,106.269127,100.000000,30.135039,44.088608,45.869731,41.815971,57.379747,55.560550,58.379747,158.960050,114.247359,159.247785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655246,49.114414,199.047592,163.002100,179.465921,176.835973,79.325598,14.256200,189.821043,18.875299,49.018450,49.740307,161.802357,200.920292,159.915405,192.508862,116.238656,185.044444,-0.000475,0.038707,104.110236,65.351904,183.310462,17.720640,55.886507,0.710401,656906.315249,0.868838,9.176002,3.452154,4.014400,0.062059,0.057147,32.000000,123.121071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160155,63.496443,106.304161,100.000000,30.114286,44.088608,45.867080,41.815971,57.379747,55.559952,58.379747,158.651197,114.141306,159.158682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691016,49.114414,199.237788,163.002100,179.537353,176.851665,79.394543,14.257056,189.760937,18.871909,48.596225,49.825144,161.818195,200.925389,159.896276,192.585830,116.212397,185.162180,-0.000476,0.038409,104.099244,65.464168,183.352434,17.715411,55.818896,0.711886,656952.072939,0.868972,9.167317,3.400692,4.017346,0.062003,0.056249,32.000000,123.066471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118326,63.510316,106.308258,100.000000,30.119289,44.088608,45.865601,41.815971,57.379747,55.562093,58.379747,158.789086,114.156686,159.187675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657212,49.098505,199.231454,163.012453,179.574581,176.876678,79.482390,14.265476,189.871668,18.871469,48.212077,49.647248,161.810944,200.936092,159.895783,192.564098,116.176107,185.207166,-0.000476,0.038176,104.081713,65.361506,183.355633,17.709786,55.877092,0.710239,657094.646963,0.869520,9.203703,3.447473,4.008591,0.061884,0.055290,32.000000,123.113295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116953,63.500570,106.307785,100.000000,30.153853,44.088608,45.864935,41.815971,57.379747,55.561803,58.379747,158.964781,114.199683,159.146919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595480,48.996470,199.275410,162.971880,179.597499,176.892534,79.366338,14.265047,189.891343,18.871757,48.273882,49.723490,161.823460,201.004489,159.919996,192.563181,116.224166,185.343534,-0.000475,0.038113,104.108329,65.441939,183.233162,17.697857,55.906518,0.711196,657196.215150,0.868148,9.166602,3.518919,4.009533,0.062719,0.057511,32.000000,123.065649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134101,63.516598,106.336875,100.000000,30.160434,44.088608,45.865959,41.815971,57.379747,55.561802,58.379747,158.732675,114.155075,159.206793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668022,48.956151,199.288027,162.950894,179.654504,176.926366,79.372009,14.254059,189.937231,18.871730,48.322808,49.744664,161.796779,200.975561,159.929010,192.685509,116.214583,185.223011,-0.000475,0.038132,104.103828,65.585975,183.397243,17.701115,55.978613,0.710930,657424.216773,0.867928,9.185755,3.572469,4.012135,0.062832,0.058181,32.000000,123.083883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124537,63.493577,106.350270,100.000000,30.077440,44.088608,45.867665,41.815971,57.379747,55.559740,58.379747,158.744017,114.325528,159.260767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592512,48.956151,199.262189,162.950894,179.653105,176.943139,79.541765,14.253916,189.853245,18.873383,48.262255,49.724054,161.758561,200.995968,159.903125,192.499897,116.209805,185.442100,-0.000476,0.038129,104.068464,65.310578,183.290231,17.714533,55.952728,0.709537,657135.838338,0.868822,9.032187,3.540071,4.012401,0.062047,0.056618,32.000000,123.149485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096834,63.502872,106.351409,100.000000,30.165718,44.088608,45.866193,41.815971,57.379747,55.558819,58.379747,159.083530,114.325834,159.288619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.569323,48.935580,199.241514,162.943339,179.684152,176.946193,79.397355,14.253774,189.911286,18.874584,48.378128,49.672419,161.788758,201.127768,159.923982,192.560708,116.208984,185.164612,-0.000477,0.038138,104.086283,65.293773,183.407563,17.710756,55.959206,0.710827,657326.008951,0.868516,9.110559,3.628855,4.017989,0.063342,0.057503,32.000000,123.211586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115260,63.549041,106.381225,100.000000,30.122430,44.088608,45.868206,41.815971,57.379747,55.558248,58.379747,158.794709,114.227337,159.254276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559060,48.929271,199.150071,162.939422,179.684492,176.949205,79.449891,14.255772,189.916879,18.872312,48.330511,49.588163,161.770791,200.900619,159.893176,192.531577,116.268199,185.217867,-0.000478,0.038141,104.061459,65.375325,183.221438,17.698535,55.936100,0.710957,657315.554017,0.870513,9.114074,3.523264,4.019452,0.063839,0.058372,32.000000,123.194561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149759,63.540743,106.373835,100.000000,30.133364,44.088608,45.869032,41.815971,57.379747,55.558052,58.379747,158.899781,114.208198,159.194165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593632,48.909797,199.310685,162.936064,179.648111,176.952879,79.469409,14.255201,189.848972,18.871868,48.336841,49.599125,161.757214,201.008832,159.890107,192.566047,116.222131,185.350174,-0.000477,0.038078,103.982490,65.187386,183.264594,17.697623,55.955167,0.711140,657127.634372,0.870137,9.118428,3.484481,4.018439,0.061442,0.055751,32.000000,123.143354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141812,63.536079,106.389741,100.000000,30.121299,44.088608,45.869603,41.815971,57.379747,55.557728,58.379747,158.938818,114.201601,159.301128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546454,48.909797,199.063073,162.936064,179.568585,176.950468,79.444674,14.254344,189.858086,18.871760,48.523247,49.573416,161.761557,200.970464,159.878275,192.529824,116.245634,185.187546,-0.000477,0.037862,103.949440,65.251872,183.540618,17.693182,55.906045,0.710845,657208.333990,0.869220,9.063041,3.581291,4.018877,0.062856,0.057538,32.000000,123.154573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135824,63.536734,106.416290,100.000000,30.142347,44.088608,45.869115,41.815971,57.379747,55.557139,58.379747,158.889348,114.205820,159.285865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.549708,48.928722,199.213552,162.932147,179.603658,176.932430,79.402158,14.256057,189.854732,18.871451,48.636983,49.647413,161.743195,200.894381,159.870033,192.533981,116.235379,185.091967,-0.000477,0.037634,103.861723,65.096763,183.328593,17.689624,55.896158,0.711421,657179.507271,0.870399,9.112053,3.495415,4.017706,0.062751,0.058815,32.000000,123.156897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132963,63.551830,106.450097,100.000000,30.109045,44.088608,45.870546,41.815971,57.379747,55.557279,58.379747,158.804316,114.210844,159.257855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533812,48.981933,199.097395,162.940821,179.532493,176.915496,79.535849,14.254487,189.815735,18.871446,48.674128,49.612218,161.765707,200.938477,159.881306,192.583098,116.242797,185.010410,-0.000477,0.037399,103.793006,65.184059,183.332571,17.693470,55.930068,0.711862,657183.249246,0.870759,9.127598,3.468993,4.020479,0.063297,0.056389,32.000000,123.112676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159493,63.545536,106.485055,100.000000,30.088678,44.088608,45.870760,41.815971,57.379747,55.557075,58.379747,159.071699,114.301095,159.411317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539481,49.015944,199.094016,162.949215,179.562324,176.898646,79.436737,14.254059,189.811221,18.868737,48.586296,49.582552,161.765092,200.969526,159.858104,192.574684,116.256690,184.926402,-0.000477,0.037110,103.716524,65.495476,183.374237,17.678563,55.922410,0.711385,657236.871826,0.869651,9.197329,3.430266,4.019424,0.063242,0.057248,32.000000,123.253472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133921,63.565758,106.542475,100.000000,30.098104,44.088608,45.873131,41.815971,57.379747,55.557899,58.379747,158.873474,114.214296,159.283662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.554311,49.005247,199.182894,162.960408,179.569052,176.885539,79.372258,14.256628,189.932772,18.866997,48.717650,49.484734,161.765707,200.914523,159.852699,192.511246,116.244738,185.435017,-0.000477,0.036881,103.664385,65.432049,183.172042,17.682131,55.903738,0.711411,657195.417732,0.870626,9.225447,3.384115,4.018896,0.061975,0.057358,32.000000,123.285372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140409,63.551809,106.557452,100.000000,30.021656,44.088608,45.871900,41.815971,57.379747,55.558445,58.379747,158.744517,114.298372,159.218792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.510951,49.005247,199.121506,162.960408,179.508037,176.869503,79.475800,14.251919,189.842748,18.870305,48.864159,49.549061,161.763233,200.836258,159.854360,192.485513,116.260694,185.179897,-0.000477,0.036670,103.632049,65.176753,183.266207,17.690869,55.881734,0.711411,657195.417732,0.870626,9.225447,3.384115,4.018896,0.062518,0.056649,32.000000,123.310978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140580,63.557835,106.592680,100.000000,30.042755,44.088608,45.871842,41.815971,57.379747,55.558134,58.379747,158.951600,114.286328,159.333426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
