OSU 80 Ton Compressor Load Stand
49.615782,49.045293,199.248945,162.990627,179.464520,176.871064,79.356334,14.255058,189.803558,18.870880,48.529978,49.726171,161.774654,200.881639,159.857526,192.490608,116.245994,185.126881,-0.000478,0.036689,103.588645,65.197371,183.365284,17.683619,55.917192,0.711609,657158.642637,0.870953,9.199340,3.591208,4.019487,0.063453,0.057085,32.000000,123.312797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129964,63.573896,106.608459,100.000000,30.011654,44.088608,45.873231,41.815971,57.379747,55.558798,58.379747,158.712667,114.161519,159.224221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618183,49.052699,199.135792,163.016370,179.482912,176.861877,79.359751,14.259196,189.736928,18.872063,48.405120,49.673943,161.799090,201.028485,159.874868,192.618936,116.247094,185.303565,-0.000478,0.036686,103.553630,65.400967,183.104452,17.699149,55.920024,0.712224,657096.711612,0.870585,9.244411,3.477419,4.021767,0.062146,0.057504,32.000000,123.340457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147004,63.583544,106.644584,100.000000,30.043661,44.088608,45.871113,41.815971,57.379747,55.558734,58.379747,158.719502,114.394146,159.090704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677068,48.995647,199.255051,162.997902,179.515691,176.834691,79.413291,14.251205,189.923754,18.874940,48.396865,49.804998,161.763214,201.027017,159.890475,192.494904,116.261061,185.216239,-0.000478,0.036705,103.512933,65.419929,183.219156,17.700911,55.941529,0.710859,657098.623205,0.869955,9.175540,3.471777,4.015838,0.064112,0.058146,32.000000,123.410581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179141,63.586246,106.676606,100.000000,30.009121,44.088608,45.871316,41.815971,57.379747,55.558819,58.379747,158.826583,114.336075,159.063520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656899,48.995647,199.195790,162.997902,179.516924,176.790478,79.378878,14.259196,189.965086,18.876697,48.494882,49.813640,161.774228,200.995866,159.874038,192.513978,116.225138,185.713136,-0.000479,0.036708,103.455265,65.469739,183.422775,17.703313,55.867598,0.710481,657079.503477,0.869844,9.180453,3.538456,4.013363,0.062854,0.058276,32.000000,123.357346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136547,63.566314,106.684461,100.000000,30.029781,44.088608,45.870137,41.815971,57.379747,55.557634,58.379747,158.757757,114.044765,159.123316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613942,48.972882,199.174812,162.994545,179.540919,176.778802,79.311006,14.254202,189.938681,18.877937,48.468266,49.625253,161.762057,200.895135,159.876894,192.637410,116.266103,185.248456,-0.000479,0.036731,103.411222,65.256793,183.287906,17.710164,55.868490,0.709525,656716.961763,0.867841,9.062300,3.490995,4.011007,0.061318,0.056249,32.000000,123.321036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149652,63.588303,106.699607,100.000000,30.028045,44.088608,45.870801,41.815971,57.379747,55.557068,58.379747,158.622012,114.225803,159.102820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614204,48.976722,199.085486,162.972440,179.628551,176.791728,79.476495,14.259054,189.892377,18.878149,48.329549,49.688745,161.770125,201.029321,159.882723,192.553439,116.266911,185.337377,-0.000479,0.036723,103.404890,65.368316,183.318537,17.707477,55.873079,0.710391,656718.325088,0.868392,9.083222,3.717345,4.011442,0.062520,0.057939,32.000000,123.254631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154002,63.591432,106.720315,100.000000,29.985344,44.088608,45.872120,41.815971,57.379747,55.556917,58.379747,158.952990,114.242948,159.115605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582635,48.932288,199.236721,162.970761,179.647614,176.799313,79.313271,14.249350,189.851784,18.878791,48.416577,49.589050,161.781891,200.926979,159.877578,192.543572,116.256968,185.411252,-0.000478,0.036706,103.352774,65.446171,183.328086,17.701019,55.844283,0.710544,656583.778249,0.868114,9.108605,3.531605,4.012671,0.062937,0.058810,32.000000,123.143551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143768,63.594498,106.763577,100.000000,29.999963,44.088608,45.872376,41.815971,57.379747,55.556843,58.379747,158.626543,114.228258,158.939248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592101,48.932288,199.021047,162.970761,179.590888,176.794797,79.377047,14.250063,189.791208,18.880795,48.675266,49.637683,161.779762,200.928345,159.857376,192.474857,116.285581,185.132497,-0.000479,0.036732,103.297855,65.550778,183.373178,17.714314,55.806727,0.711633,656589.776319,0.870445,9.096955,3.569868,4.018276,0.063879,0.057857,32.000000,123.071520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147224,63.604671,106.761862,100.000000,29.988095,44.088608,45.873350,41.815971,57.379747,55.555816,58.379747,158.754094,114.291353,158.967887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651436,48.952859,199.312217,162.958449,179.484055,176.792054,79.420834,14.252061,189.813145,18.882700,48.774985,49.653163,161.752828,201.099635,159.842425,192.495434,116.247338,185.082421,-0.000479,0.036719,103.283498,65.419968,183.302571,17.720376,55.890179,0.711422,656453.762289,0.869539,9.087123,3.434345,4.013160,0.062771,0.057231,32.000000,123.148058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148169,63.595589,106.778509,100.000000,29.929174,44.088608,45.873419,41.815971,57.379747,55.556015,58.379747,158.841667,114.062868,158.989996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574804,49.007167,199.284321,162.952573,179.419979,176.773846,79.276967,14.257484,189.929052,18.884417,48.863700,49.528149,161.746549,200.903147,159.842530,192.520577,116.235862,185.214519,-0.000479,0.036712,103.229827,65.393864,183.263451,17.737425,55.825531,0.710382,656537.096066,0.867943,9.046102,3.453369,4.014229,0.062223,0.057995,32.000000,123.180433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128371,63.601559,106.771286,100.000000,29.992018,44.088608,45.872296,41.815971,57.379747,55.555840,58.379747,158.553935,114.075833,158.996251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614621,49.066139,199.040314,162.971040,179.413752,176.772072,79.361529,14.256913,189.870297,18.885030,48.791189,49.625040,161.747165,200.746006,159.840136,192.517562,116.239201,185.125145,-0.000479,0.036671,103.191101,65.286132,183.094827,17.733139,55.809324,0.712161,656742.701614,0.871054,9.179968,3.515535,4.019871,0.062136,0.057742,32.000000,123.225170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138594,63.598064,106.790971,100.000000,29.940819,44.088608,45.875026,41.815971,57.379747,55.556725,58.379747,158.723059,114.246323,159.015369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695779,49.085613,199.122366,162.977756,179.340428,176.771826,79.381579,14.251919,189.944570,18.884270,48.836068,49.730341,161.728203,200.879641,159.849737,192.500018,116.225485,185.587509,-0.000481,0.036663,103.156214,65.650484,183.172227,17.735383,55.840008,0.711409,656810.203367,0.869851,9.202628,3.476041,4.012022,0.061844,0.057337,32.000000,123.188889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144197,63.597021,106.800581,100.000000,29.856456,44.088608,45.873832,41.815971,57.379747,55.557806,58.379747,158.763157,114.217441,158.898808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658918,49.085613,199.168294,162.977756,179.371899,176.777625,79.290881,14.258626,189.803530,18.884512,48.666211,49.770997,161.730359,200.914237,159.833831,192.560019,116.225980,185.109554,-0.000482,0.036671,103.261158,65.618475,183.227719,17.738287,55.809560,0.711409,656810.203367,0.869851,9.202628,3.476041,4.012022,0.063050,0.059381,32.000000,123.145222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123347,63.600258,106.819778,100.000000,29.883373,44.088608,45.872109,41.815971,57.379747,55.558152,58.379747,158.581762,114.090178,158.994362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714486,49.099053,199.133436,162.974118,179.480192,176.784353,79.319172,14.259054,189.848413,18.885978,48.026573,49.779547,161.734258,200.943859,159.842632,192.579027,116.206651,185.250859,-0.000481,0.036686,103.369916,65.530855,183.362916,17.732265,55.829623,0.710183,656797.632774,0.867735,9.132862,3.668890,4.006827,0.064050,0.057196,32.000000,122.956017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124750,63.603345,106.811781,100.000000,29.869539,44.088608,45.873158,41.815971,57.379747,55.558397,58.379747,158.638344,114.213951,158.884056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697833,48.969042,199.238286,162.909482,179.434511,176.788230,79.457947,14.251776,189.792267,18.886525,48.114568,49.632898,161.734595,200.948324,159.843346,192.549583,116.267644,185.232807,-0.000481,0.036662,103.475506,65.362672,183.241753,17.731611,55.834999,0.711185,656852.057403,0.869472,9.171093,3.485142,4.010726,0.062134,0.056415,32.000000,123.092011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130930,63.620863,106.838015,100.000000,29.864703,44.088608,45.872008,41.815971,57.379747,55.558397,58.379747,158.915894,114.238384,159.040664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671134,48.911169,199.197536,162.866112,179.488225,176.780600,79.360759,14.258483,190.016182,18.888858,48.394546,49.670143,161.690451,200.982268,159.843518,192.702319,116.223082,185.298608,-0.000480,0.036669,103.512742,65.445176,183.336566,17.739708,55.835288,0.710324,656433.166319,0.866658,9.014162,3.490767,4.008993,0.063040,0.059358,32.000000,123.186895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124896,63.620217,106.854242,100.000000,29.851190,44.088608,45.872537,41.815971,57.379747,55.555771,58.379747,158.721518,114.246208,159.023355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616867,48.911169,199.244638,162.866112,179.500121,176.774489,79.382271,14.255914,189.909341,18.889304,48.602046,49.608447,161.676901,201.013623,159.841982,192.660799,116.229231,185.504824,-0.000480,0.036656,103.598734,65.388047,183.237734,17.735357,55.817297,0.710402,656461.346938,0.868059,8.983976,3.560567,4.010328,0.062651,0.056403,32.000000,123.150012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134405,63.586734,106.855285,100.000000,29.868821,44.088608,45.873391,41.815971,57.379747,55.554469,58.379747,158.764542,114.178434,158.991373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637569,48.956699,199.190556,162.863314,179.488800,176.758108,79.391722,14.256913,189.935509,18.893012,48.793390,49.728188,161.681984,200.828042,159.815458,192.638818,116.224718,185.252147,-0.000479,0.036638,103.698972,65.630812,183.221764,17.748811,55.856609,0.711421,656499.308335,0.868848,9.040287,3.633467,4.015663,0.062618,0.058311,32.000000,123.042747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145414,63.623752,106.861464,100.000000,29.857683,44.088608,45.874888,41.815971,57.379747,55.555127,58.379747,158.783445,114.148478,159.029256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674636,49.025544,199.103057,162.892694,179.581178,176.711681,79.313143,14.257199,190.011466,18.897768,48.775437,49.754789,161.680068,200.953258,159.784552,192.610908,116.213513,184.965618,-0.000479,0.036911,103.727365,65.446179,183.396630,17.763526,55.913546,0.710551,656521.106324,0.868373,9.064331,3.541111,4.012899,0.063821,0.056704,32.000000,123.130109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142467,63.609493,106.895090,100.000000,29.859238,44.088608,45.874965,41.815971,57.379747,55.556235,58.379747,158.626287,114.111618,159.084252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656081,49.059556,199.235751,162.911721,179.644866,176.700626,79.440664,14.254773,189.868647,18.899003,48.501438,49.831632,161.707530,201.050645,159.799280,192.468809,116.234783,185.416022,-0.000478,0.037135,103.767464,65.454861,183.262698,17.770154,55.903633,0.710783,656639.683880,0.869368,9.179942,3.507578,4.017193,0.061566,0.055832,32.000000,123.098857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146253,63.632123,106.908230,100.000000,29.806016,44.088608,45.874144,41.815971,57.379747,55.556146,58.379747,158.881328,114.310377,159.104748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752580,48.954231,199.240491,162.873947,179.635675,176.705372,79.412375,14.261480,189.997769,18.899374,48.021531,49.743151,161.736370,200.969282,159.787533,192.679729,116.252347,184.999119,-0.000476,0.037253,103.765329,65.461405,183.212952,17.775936,55.947273,0.709826,656489.692856,0.867447,9.147978,3.593883,4.012313,0.062790,0.059550,32.000000,123.163582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151976,63.637891,106.904897,100.000000,29.859227,44.088608,45.874772,41.815971,57.379747,55.556745,58.379747,158.824750,114.080972,159.043418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614636,48.954231,199.307807,162.873947,179.587741,176.685654,79.413567,14.253060,190.033804,18.901421,48.104295,49.632720,161.700624,201.026100,159.826236,192.652403,116.243918,185.483850,-0.000477,0.037230,103.759211,65.375554,183.374381,17.782125,55.847299,0.707846,656059.277885,0.865653,8.942611,3.416382,4.004626,0.063692,0.058994,32.000000,123.255642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169738,63.644085,106.911096,100.000000,29.837765,44.088608,45.872674,41.815971,57.379747,55.554612,58.379747,158.827133,114.217020,159.035826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545471,48.875512,199.100572,162.844567,179.497502,176.656655,79.451819,14.254344,189.943237,18.902879,48.627498,49.602167,161.663049,200.891853,159.792714,192.522164,116.250955,185.312426,-0.000476,0.037251,103.958375,65.505073,183.398670,17.774601,55.873630,0.710960,656220.936178,0.868218,9.085666,3.610743,4.017117,0.062532,0.056819,32.000000,123.171189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184652,63.647408,106.839846,100.000000,29.844483,44.088608,45.876620,41.815971,57.379747,55.552822,58.379747,158.903638,114.144528,159.110924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678121,48.924883,199.280497,162.853521,179.434430,176.652068,79.379323,14.252061,189.919707,18.902465,48.733120,49.609468,161.678513,200.933768,159.793157,192.546120,116.249693,185.121109,-0.000475,0.037246,104.144370,65.061076,183.335529,17.774998,55.889182,0.710667,655981.221599,0.870040,9.073155,3.529152,4.018212,0.062362,0.056682,32.000000,123.275442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185969,63.668804,106.838570,100.000000,29.791754,44.088608,45.878129,41.815971,57.379747,55.553512,58.379747,158.758646,114.151201,159.041884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556796,48.980562,199.125578,162.863594,179.475281,176.650554,79.389827,14.252917,189.889183,18.901840,48.747270,49.565491,161.679156,200.983226,159.768205,192.516337,116.267196,185.379886,-0.000476,0.037267,104.241347,65.368224,183.295269,17.786520,55.926423,0.709357,655909.951441,0.867123,8.990443,3.465862,4.011434,0.063363,0.059101,32.000000,123.289690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176724,63.680391,106.817672,100.000000,29.829558,44.088608,45.875238,41.815971,57.379747,55.553303,58.379747,158.779654,114.066014,159.304079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556303,49.023899,199.164362,162.875905,179.553543,176.650435,79.425211,14.262193,189.795330,18.902246,48.591911,49.615701,161.640376,200.878010,159.762837,192.571084,116.272937,185.178418,-0.000475,0.037349,104.256256,65.454277,183.312213,17.790579,55.898991,0.710146,656148.402145,0.869495,9.172072,3.547617,4.018129,0.062378,0.056164,32.000000,123.382128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199433,63.645164,106.821486,100.000000,29.788401,44.088608,45.878350,41.815971,57.379747,55.554219,58.379747,158.850422,114.301133,159.279453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625698,49.023899,199.143226,162.875905,179.661945,176.651870,79.430924,14.256057,189.881209,18.904040,48.559151,49.550925,161.673252,201.000555,159.744970,192.437987,116.232604,185.201828,-0.000475,0.037571,104.225131,65.224997,183.255661,17.786578,55.905468,0.710692,656221.722738,0.869222,9.215920,3.464609,4.018951,0.060697,0.054116,32.000000,123.254961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183477,63.649569,106.813742,100.000000,29.768290,44.088608,45.878744,41.815971,57.379747,55.554935,58.379747,158.861848,114.432693,159.052230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562047,48.994276,199.208467,162.885978,179.758199,176.649944,79.418657,14.256628,189.967094,18.904013,48.904945,49.628654,161.685270,200.909467,159.773203,192.647170,116.249863,185.705181,-0.000476,0.037807,104.206822,65.281272,183.306648,17.792287,55.914254,0.709678,656268.250314,0.867817,9.143852,3.513924,4.012905,0.059994,0.054477,32.000000,123.265060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207953,63.651660,106.807714,100.000000,29.762455,44.088608,45.877399,41.815971,57.379747,55.554270,58.379747,158.837314,114.242679,159.068398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564506,49.042550,199.121453,162.923193,179.815902,176.649372,79.467289,14.254202,189.880661,18.903667,48.687310,49.603324,161.690133,200.865289,159.773560,192.488774,116.231844,185.094193,-0.000476,0.038052,104.168036,65.160087,183.333917,17.781781,55.793877,0.710471,656239.943014,0.869107,9.180328,3.689575,4.019375,0.062497,0.057511,32.000000,123.290937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208761,63.694700,106.817748,100.000000,29.762947,44.088608,45.879183,41.815971,57.379747,55.554144,58.379747,158.934578,114.383023,159.106715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576275,49.042550,199.107782,162.923193,179.788445,176.648337,79.399898,14.246924,189.806374,18.905892,48.536832,49.577690,161.683160,200.929609,159.762430,192.559563,116.205925,185.341571,-0.000476,0.038275,104.122872,65.127815,183.194806,17.786317,55.923853,0.711854,656385.840935,0.868642,9.226048,3.473381,4.017420,0.063110,0.058950,32.000000,123.231604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188614,63.663944,106.804682,100.000000,29.773229,44.088608,45.879454,41.815971,57.379747,55.554994,58.379747,158.799797,114.231518,159.139996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546206,49.018413,199.188402,162.922633,179.698787,176.663179,79.336479,14.257341,189.741937,18.911334,48.636444,49.612798,161.681399,200.935460,159.785133,192.439108,116.229367,185.319830,-0.000476,0.038579,104.122695,65.326908,183.225782,17.786748,55.950027,0.710012,656461.862277,0.869145,9.213823,3.594198,4.016191,0.060359,0.055387,32.000000,123.215408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188742,63.655711,106.829566,100.000000,29.716587,44.088608,45.879378,41.815971,57.379747,55.554936,58.379747,158.672957,114.214833,159.221113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621243,49.018413,199.048396,162.922633,179.734310,176.675433,79.509264,14.259339,189.850332,18.911798,48.642510,49.650370,161.696708,200.961922,159.768481,192.461153,116.221630,185.213436,-0.000475,0.038817,104.112913,65.460734,183.194822,17.788128,55.858550,0.710200,656368.575844,0.868665,9.178349,3.496229,4.013827,0.061954,0.055650,32.000000,123.056878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188229,63.656867,106.825725,100.000000,29.722341,44.088608,45.880525,41.815971,57.379747,55.554359,58.379747,159.018528,114.119059,159.162419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571383,49.028287,199.147551,162.927950,179.673211,176.658637,79.410879,14.259767,189.879852,18.912503,48.540245,49.604341,161.706058,201.022858,159.788770,192.568658,116.229571,185.263326,-0.000475,0.038804,104.091162,65.326721,183.194597,17.805512,55.846617,0.710173,656387.202050,0.867150,9.142990,3.529351,4.011354,0.063139,0.059673,32.000000,123.156602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199802,63.695705,106.860799,100.000000,29.717303,44.088608,45.879060,41.815971,57.379747,55.554454,58.379747,158.821758,114.144259,159.249358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594037,49.014299,199.032810,162.921514,179.558743,176.652469,79.358021,14.257769,189.942085,18.914515,48.744566,49.611927,161.691911,200.914197,159.796423,192.566171,116.243423,185.227211,-0.000476,0.038805,104.090047,65.457531,183.329490,17.805000,55.767100,0.711168,656390.672157,0.869136,9.204641,3.540548,4.017389,0.062976,0.058268,32.000000,123.239130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211970,63.690827,106.850135,100.000000,29.682882,44.088608,45.880515,41.815971,57.379747,55.554369,58.379747,158.716043,113.969166,159.077643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609462,49.019784,199.259387,162.923753,179.514163,176.671392,79.505864,14.256770,190.077393,18.913316,48.374593,49.688086,161.680377,201.004041,159.787120,192.462821,116.217898,185.496538,-0.000476,0.038829,104.065114,65.527755,183.236795,17.802998,55.812995,0.711546,656256.483103,0.869209,9.167123,3.512843,4.013241,0.061696,0.056491,32.000000,123.103588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201718,63.682585,106.830705,100.000000,29.723074,44.088608,45.880288,41.815971,57.379747,55.554002,58.379747,159.011729,114.297566,159.207619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586769,49.019784,199.131686,162.923753,179.476530,176.696681,79.343861,14.252632,189.860296,18.913833,48.433869,49.656171,161.697901,201.089115,159.797909,192.588903,116.254560,185.137188,-0.000475,0.038841,104.065963,65.368102,183.358942,17.806170,55.894742,0.711425,656414.256323,0.867400,9.156591,3.641625,4.016560,0.063112,0.059007,32.000000,123.093091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224394,63.723832,106.874516,100.000000,29.707495,44.088608,45.880152,41.815971,57.379747,55.554009,58.379747,158.687723,114.388699,159.129177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.536118,48.970139,199.217780,162.900249,179.400619,176.706500,79.336006,14.254630,189.979969,18.915555,48.520872,49.544625,161.683831,200.960964,159.811663,192.631808,116.257988,185.455383,-0.000475,0.038817,104.034503,65.281071,183.279360,17.807104,56.019237,0.710454,656402.872925,0.869737,9.180156,3.467165,4.015823,0.060451,0.056253,32.000000,123.174653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216320,63.712351,106.859682,100.000000,29.698076,44.088608,45.880962,41.815971,57.379747,55.552951,58.379747,158.672012,114.328826,159.260530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543078,48.963831,199.117416,162.889056,179.252276,176.693416,79.416538,14.254344,189.945525,18.917726,48.533924,49.613375,161.692941,200.966224,159.790303,192.537647,116.256753,185.139064,-0.000475,0.038817,103.984852,65.293527,183.321986,17.815981,55.886796,0.709665,656393.521828,0.870738,9.183137,3.585763,4.021667,0.061127,0.055467,32.000000,123.234778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213108,63.681104,106.846500,100.000000,29.674003,44.088608,45.882422,41.815971,57.379747,55.552796,58.379747,158.833076,114.330284,159.184134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558997,48.950939,199.184433,162.891854,179.158247,176.688855,79.410796,14.256200,189.930709,18.916873,48.413903,49.607758,161.669935,201.015050,159.780419,192.573891,116.227319,185.266288,-0.000475,0.038799,103.918280,65.237228,183.247319,17.829615,55.945148,0.710936,656314.530774,0.869640,9.169597,3.465693,4.019076,0.059906,0.053725,32.000000,123.207513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178984,63.685177,106.842612,100.000000,29.668942,44.088608,45.881937,41.815971,57.379747,55.552460,58.379747,158.821592,114.057652,159.072765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539547,48.955602,199.225627,162.886818,179.108439,176.704037,79.375204,14.258911,190.054201,18.917505,48.614063,49.560114,161.647641,200.932626,159.769367,192.555415,116.247109,185.180849,-0.000475,0.038825,103.863628,65.422081,183.335036,17.820208,55.918477,0.710015,656330.545822,0.869851,9.131118,3.547275,4.018608,0.063153,0.056089,32.000000,123.027458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177590,63.690879,106.838744,100.000000,29.628769,44.088608,45.882669,41.815971,57.379747,55.552037,58.379747,158.750409,114.163437,159.059311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601001,48.955602,199.179599,162.886818,179.078101,176.714658,79.462969,14.255914,189.924050,18.915921,48.909779,49.665301,161.638550,200.872547,159.776065,192.517378,116.266173,185.246087,-0.000475,0.038829,103.859037,65.356682,183.400566,17.803157,55.873578,0.710881,656374.042415,0.870194,9.165036,3.491371,4.021547,0.062509,0.056607,32.000000,123.196848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183312,63.692047,106.817434,100.000000,29.646100,44.088608,45.883479,41.815971,57.379747,55.551952,58.379747,158.925937,114.324415,159.127879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603596,49.047487,199.251365,162.910042,179.058370,176.721416,79.298632,14.254773,189.940069,18.915278,48.693465,49.669032,161.658483,200.910874,159.756141,192.482663,116.278118,185.222582,-0.000474,0.038842,103.852031,65.257691,183.182424,17.798147,55.876331,0.710595,656267.112111,0.868089,9.101194,3.497332,4.015637,0.063449,0.058030,32.000000,123.250908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165919,63.673683,106.792112,100.000000,29.619334,44.088608,45.882348,41.815971,57.379747,55.553563,58.379747,158.597263,114.116451,159.093733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644195,49.041727,199.133783,162.889616,179.078450,176.722372,79.301146,14.255343,189.968424,18.915403,48.541056,49.712162,161.686813,200.967549,159.787925,192.566189,116.269689,185.320770,-0.000474,0.038838,103.823294,65.640023,183.326900,17.806120,55.857632,0.710936,656458.257335,0.870095,9.190385,3.476372,4.016873,0.062563,0.057461,32.000000,123.316781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168588,63.701039,106.774046,100.000000,29.638487,44.088608,45.882545,41.815971,57.379747,55.553501,58.379747,158.602293,114.242910,159.011081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543971,48.987419,199.221666,162.867791,179.076602,176.708906,79.400776,14.256057,189.938739,18.916676,48.363662,49.575290,161.667765,200.975112,159.781631,192.593631,116.274249,185.199706,-0.000472,0.038813,103.795746,65.466600,183.406746,17.808158,55.916274,0.710353,656424.415495,0.869267,9.142483,3.522458,4.011220,0.062496,0.056781,32.000000,123.421327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171193,63.689449,106.748818,100.000000,29.644336,44.088608,45.881837,41.815971,57.379747,55.553323,58.379747,158.801552,114.297643,159.011947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589060,48.987419,199.149542,162.867791,179.036711,176.693624,79.373689,14.259054,189.962002,18.918733,48.600364,49.646511,161.673677,200.968160,159.799979,192.617489,116.290252,185.283181,-0.000472,0.038810,103.786879,65.301831,183.436338,17.808864,55.809429,0.710929,656368.205873,0.869929,9.192256,3.471465,4.021108,0.062916,0.056532,32.000000,123.374310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181872,63.691850,106.753853,100.000000,29.611066,44.088608,45.884460,41.815971,57.379747,55.552178,58.379747,158.747379,114.147864,159.131734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553663,48.989887,199.316808,162.875626,178.999789,176.689657,79.343779,14.255914,189.842004,18.918075,48.731964,49.628915,161.653463,200.938763,159.784989,192.538728,116.274989,185.675084,-0.000472,0.038777,103.765933,65.190550,183.190581,17.812335,55.868018,0.711470,656197.679750,0.869272,9.145411,3.487480,4.015998,0.061495,0.057281,32.000000,123.080545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154979,63.679382,106.743201,100.000000,29.584111,44.088608,45.883723,41.815971,57.379747,55.552092,58.379747,158.687558,114.325336,159.026778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586150,49.048310,199.067101,162.901088,178.967680,176.691903,79.459720,14.255914,189.970303,18.919259,48.739779,49.659615,161.654713,200.962574,159.754245,192.669437,116.253530,185.090356,-0.000473,0.038766,103.725643,65.418921,183.233818,17.813642,55.923564,0.711593,656302.970697,0.870276,9.184654,3.652924,4.022242,0.062144,0.057062,32.000000,123.163585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151383,63.646909,106.707189,100.000000,29.628978,44.088608,45.884861,41.815971,57.379747,55.551962,58.379747,158.919441,114.243178,159.080476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596770,49.042550,199.351231,162.915078,178.936197,176.682717,79.375468,14.260338,189.934684,18.918864,48.833163,49.529541,161.684422,200.967325,159.780258,192.647458,116.283398,185.215741,-0.000472,0.038771,103.704956,65.396064,183.301384,17.806542,55.844703,0.709972,656454.094861,0.868527,9.209325,3.450222,4.014571,0.063193,0.057686,32.000000,123.075216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184199,63.685834,106.673722,100.000000,29.548083,44.088608,45.882035,41.815971,57.379747,55.552991,58.379747,158.750936,114.212148,159.146605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593750,49.077933,199.183658,162.903327,178.940989,176.666836,79.335914,14.259482,189.959161,18.919464,48.763230,49.605355,161.676891,200.902209,159.774969,192.538058,116.261193,185.261245,-0.000472,0.038783,103.668673,65.334440,183.177506,17.803403,55.802269,0.711566,656371.983961,0.869553,9.196834,3.486417,4.019692,0.061949,0.057382,32.000000,123.085215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145596,63.674107,106.613875,100.000000,29.539790,44.088608,45.884465,41.815971,57.379747,55.552813,58.379747,158.671827,113.981094,159.108485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628768,49.077933,199.247310,162.903327,178.940947,176.666160,79.403676,14.258340,189.936936,18.919797,48.922929,49.674874,161.665969,200.990443,159.777950,192.495520,116.252438,185.414692,-0.000473,0.038778,103.621343,65.343099,183.354371,17.796152,55.866208,0.711683,656398.412612,0.869683,9.231055,3.508127,4.016306,0.063599,0.059177,32.000000,123.041348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154689,63.655677,106.575979,100.000000,29.548284,44.088608,45.884883,41.815971,57.379747,55.553446,58.379747,158.807352,114.312180,159.018674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575793,49.098505,199.087693,162.888497,178.881456,176.687691,79.326208,14.256342,190.011263,18.918752,49.069618,49.691719,161.668772,200.856828,159.760808,192.524814,116.238288,185.235578,-0.000473,0.038789,103.592783,65.411508,183.477516,17.789498,55.865710,0.710581,656381.969911,0.868257,9.194700,3.575718,4.014754,0.062057,0.057512,32.000000,122.947953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161520,63.658797,106.498006,100.000000,29.522442,44.088608,45.884323,41.815971,57.379747,55.553820,58.379747,158.652417,114.074950,158.977801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555186,49.161043,199.246129,162.901927,178.846809,176.686144,79.365144,14.256913,189.889420,18.916494,48.954362,49.711295,161.671382,200.879580,159.766435,192.571997,116.244708,185.365762,-0.000474,0.038813,103.584173,65.458145,183.393571,17.783727,55.974994,0.710987,656623.678632,0.870292,9.270278,3.521187,4.015825,0.062613,0.058177,32.000000,123.061032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179752,63.679262,106.480222,100.000000,29.495214,44.088608,45.885866,41.815971,57.379747,55.553819,58.379747,158.730289,113.982514,159.199476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607653,49.181889,199.192524,162.921234,178.852581,176.653408,79.426742,14.240930,190.057304,18.914982,48.779041,49.778155,161.667173,200.935685,159.754312,192.584372,116.251509,185.140668,-0.000474,0.038846,103.558877,65.555204,183.271534,17.791931,55.961146,0.710393,656772.288440,0.870412,9.354225,3.564690,4.020692,0.060132,0.055057,32.000000,123.040034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156019,63.664961,106.422627,100.000000,29.481123,44.088608,45.886681,41.815971,57.379747,55.555082,58.379747,158.853484,114.255490,159.089878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699298,49.181889,199.324200,162.921234,178.841213,176.652414,79.347811,14.256913,190.009056,18.913839,48.415917,49.736473,161.693126,200.948569,159.768279,192.542986,116.238641,185.350744,-0.000473,0.038847,103.516126,65.471703,183.379376,17.786760,55.938067,0.709683,656596.222498,0.868605,9.320575,3.471553,4.015359,0.062306,0.055985,32.000000,122.940486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158551,63.653298,106.363052,100.000000,29.516308,44.088608,45.885710,41.815971,57.379747,55.555569,58.379747,158.695622,114.213261,159.133072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652537,49.129774,199.282253,162.936904,178.794091,176.669190,79.436682,14.261194,190.020692,18.913678,48.494966,49.782175,161.719357,200.967039,159.787795,192.626149,116.251590,185.060702,-0.000472,0.038837,103.499014,65.590333,183.319209,17.782838,55.882967,0.709146,656517.442042,0.867684,9.225490,3.564999,4.010604,0.061801,0.056495,32.000000,123.113981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185038,63.667866,106.316046,100.000000,29.518643,44.088608,45.884602,41.815971,57.379747,55.554670,58.379747,158.873363,114.164549,158.985472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614608,49.053247,199.312285,162.918996,178.812786,176.675389,79.359200,14.258768,190.050790,18.916132,48.747733,49.650611,161.711106,201.070135,159.793453,192.797132,116.260935,185.402551,-0.000472,0.038800,103.463578,65.263647,183.421694,17.790584,55.871794,0.710324,656459.138976,0.868997,9.227945,3.438535,4.013891,0.062785,0.058358,32.000000,123.130294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180487,63.662025,106.274946,100.000000,29.555380,44.088608,45.885110,41.815971,57.379747,55.553222,58.379747,158.718400,114.241721,158.920012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579113,49.072722,199.242109,162.914239,178.761481,176.673805,79.329700,14.253631,189.911960,18.920207,48.892938,49.575463,161.691085,200.948875,159.786937,192.565129,116.244980,185.212462,-0.000473,0.038789,103.518549,65.476916,183.356678,17.789742,55.891070,0.710838,656349.861491,0.869004,9.184713,3.562566,4.017210,0.062960,0.058638,32.000000,123.175026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191975,63.642246,106.214229,100.000000,29.540029,44.088608,45.886280,41.815971,57.379747,55.553167,58.379747,158.659400,114.303128,158.928194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754826,49.123739,199.233779,162.927670,178.693825,176.683929,79.388065,14.255629,190.003849,18.920022,48.642353,49.844346,161.696188,201.027527,159.801463,192.605753,116.279741,185.125983,-0.000472,0.038775,103.573852,65.452123,183.325228,17.788661,55.936704,0.710906,656485.497310,0.870058,9.241046,3.505627,4.018670,0.062443,0.057335,32.000000,123.181400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190145,63.655871,106.165388,100.000000,29.544642,44.088608,45.887397,41.815971,57.379747,55.553506,58.379747,158.776130,114.226110,159.024535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643564,49.123739,199.354819,162.927670,178.621715,176.684876,79.411097,14.256057,190.023072,18.919618,48.390203,49.712713,161.730065,200.996641,159.786860,192.713095,116.268638,185.461871,-0.000472,0.038775,103.558288,65.418247,183.389125,17.799001,55.921099,0.708227,656278.051905,0.866182,9.109792,3.437685,4.004311,0.062590,0.058273,32.000000,123.251657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200186,63.660974,106.116738,100.000000,29.501131,44.088608,45.883476,41.815971,57.379747,55.554485,58.379747,158.822194,114.408184,159.210609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648294,49.054893,199.276126,162.909762,178.577891,176.706751,79.338861,14.253346,190.069882,18.920511,48.165294,49.684174,161.735361,201.082163,159.775982,192.679906,116.270355,185.456711,-0.000472,0.038781,103.515558,65.530864,183.474519,17.798553,55.884671,0.710144,656483.452782,0.868092,9.225150,3.577601,4.015723,0.063872,0.058517,32.000000,123.260785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193177,63.663107,106.069506,100.000000,29.521608,44.088608,45.886245,41.815971,57.379747,55.553179,58.379747,158.677723,114.191628,159.027289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605606,48.966025,199.376051,162.849604,178.557404,176.730631,79.404667,14.259339,190.113467,18.921072,48.314433,49.754330,161.683218,201.012481,159.782816,192.685411,116.329993,185.329010,-0.000470,0.038782,103.488370,65.586518,183.386696,17.811631,55.874522,0.710282,656393.577072,0.868730,9.151395,3.573906,4.013756,0.062677,0.058360,32.000000,123.154307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181625,63.676132,106.027508,100.000000,29.510980,44.088608,45.886360,41.815971,57.379747,55.553126,58.379747,158.809333,114.142610,159.070405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
