OSU 80 Ton Compressor Load Stand
49.631435,48.950665,199.334098,162.798679,178.583596,176.755220,79.422745,14.260909,190.062083,18.922560,48.601130,49.705219,161.629078,201.178939,159.774100,192.700345,116.308284,185.174359,-0.000470,0.038785,103.447417,65.307116,183.430851,17.808836,55.964267,0.711116,656130.432185,0.868740,9.106836,3.465315,4.019224,0.059944,0.054159,32.000000,123.189417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197740,63.655582,105.992409,100.000000,29.520062,44.088608,45.887610,41.815971,57.379747,55.551277,58.379747,158.845491,114.384365,159.034370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591014,48.975076,199.217240,162.817426,178.652556,176.773133,79.382091,14.256057,190.024870,18.920971,48.499159,49.612164,161.601505,200.957824,159.753240,192.735260,116.278716,185.413715,-0.000469,0.038772,103.369549,65.299814,183.581815,17.805597,55.923853,0.709601,656219.165272,0.868124,9.064663,3.427705,4.016287,0.062767,0.058061,32.000000,123.125280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188857,63.633251,105.979619,100.000000,29.523742,44.088608,45.887310,41.815971,57.379747,55.550754,58.379747,158.764181,114.140730,159.135472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678669,48.975076,199.290273,162.817426,178.649804,176.770131,79.471130,14.259625,189.996567,18.920135,48.486828,49.724077,161.618340,201.038046,159.735481,192.682600,116.316835,185.207192,-0.000469,0.038769,103.327399,65.420997,183.346845,17.804824,55.877459,0.711099,656497.901687,0.870318,9.149551,3.638360,4.022902,0.062718,0.058884,32.000000,123.192045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199570,63.631086,105.999068,100.000000,29.475056,44.088608,45.888568,41.815971,57.379747,55.551060,58.379747,158.942260,114.117602,159.134213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639183,48.964105,199.233456,162.840370,178.666060,176.768017,79.413081,14.258626,190.009951,18.924175,48.882661,49.653555,161.642300,201.098370,159.742179,192.614128,116.299570,185.460195,-0.000468,0.038764,103.301644,65.469985,183.446189,17.804309,55.906150,0.710105,656237.971013,0.866812,9.040070,3.431750,4.011586,0.061590,0.055797,32.000000,123.221406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211100,63.636854,106.001511,100.000000,29.479719,44.088608,45.886742,41.815971,57.379747,55.550698,58.379747,158.826161,114.367910,158.987478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572594,49.068059,199.356413,162.884859,178.746188,176.774901,79.376972,14.256913,190.003662,18.923397,48.806609,49.470237,161.647155,201.057842,159.724835,192.588946,116.277569,185.325931,-0.000467,0.038764,103.263167,65.094842,183.305628,17.803235,55.983648,0.710068,656326.148471,0.868175,9.070063,3.546026,4.013633,0.061810,0.055294,32.000000,123.202690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195306,63.632642,105.983237,100.000000,29.469770,44.088608,45.887938,41.815971,57.379747,55.550536,58.379747,158.753943,114.273441,159.200578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559338,49.077385,199.200651,162.897171,178.719606,176.774162,79.441324,14.254344,189.909896,18.924467,48.764192,49.617436,161.673751,200.926755,159.745094,192.626633,116.314045,185.806066,-0.000468,0.038741,103.240798,65.339757,183.194559,17.813648,55.887215,0.710497,656751.903956,0.870153,9.243155,3.516558,4.021505,0.063335,0.057215,32.000000,123.132611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213068,63.637164,105.999033,100.000000,29.476831,44.088608,45.889779,41.815971,57.379747,55.552474,58.379747,158.882648,114.233244,159.234409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.590242,49.077385,199.262222,162.897171,178.640723,176.768785,79.427053,14.259482,190.048398,18.923652,48.705130,49.634594,161.661811,200.924553,159.717314,192.605857,116.285040,184.909951,-0.000468,0.038714,103.186516,65.234139,183.441661,17.817080,55.942919,0.711511,656682.611362,0.869726,9.266252,3.664009,4.019437,0.063123,0.059010,32.000000,123.187443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186188,63.625543,106.024639,100.000000,29.451228,44.088608,45.890443,41.815971,57.379747,55.552622,58.379747,158.854107,114.303320,159.195070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589394,49.066139,199.207850,162.919276,178.657527,176.754402,79.400722,14.253060,189.954047,18.918893,48.862558,49.599746,161.688716,201.004897,159.765740,192.631053,116.316671,185.258578,-0.000469,0.038731,103.151314,65.319033,183.329186,17.803697,55.892959,0.710544,656687.190069,0.869253,9.234149,3.349445,4.018174,0.062276,0.057289,32.000000,123.295823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169859,63.616613,106.037125,100.000000,29.441045,44.088608,45.890025,41.815971,57.379747,55.552378,58.379747,158.801444,114.240301,159.267139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600694,49.108928,199.254265,162.926271,178.694127,176.750630,79.437966,14.260624,190.024534,18.916438,48.973579,49.520080,161.687570,200.931077,159.743134,192.548978,116.301572,185.417792,-0.000467,0.038739,103.127738,65.316469,183.315375,17.794030,55.871217,0.710971,656514.235417,0.869460,9.223785,3.451626,4.017146,0.062605,0.057071,32.000000,123.335145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166519,63.622444,106.056092,100.000000,29.440999,44.088608,45.890380,41.815971,57.379747,55.552338,58.379747,158.875932,114.224077,159.198139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587523,49.159946,199.111703,162.941660,178.680035,176.747547,79.454902,14.257484,189.874791,18.919219,49.004879,49.598322,161.683350,201.000840,159.743046,192.600763,116.279550,185.210928,-0.000469,0.038756,103.076523,65.142296,183.284009,17.794221,55.936835,0.711299,656640.017590,0.868918,9.254838,3.527772,4.017167,0.062386,0.057489,32.000000,122.992053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126594,63.610221,106.109859,100.000000,29.408753,44.088608,45.893892,41.815971,57.379747,55.553167,58.379747,158.909803,114.182538,159.252859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.512806,49.189569,199.134147,162.975797,178.724605,176.732172,79.384589,14.256200,189.944111,18.920862,49.003014,49.657139,161.696197,200.824067,159.755546,192.515056,116.286472,185.195441,-0.000468,0.038721,103.043392,65.308614,183.372625,17.805275,55.915198,0.710594,656804.435026,0.870299,9.342215,3.444875,4.016687,0.061490,0.056017,32.000000,123.088429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093903,63.597345,106.128406,100.000000,29.401134,44.088608,45.891222,41.815971,57.379747,55.554210,58.379747,158.769178,114.041581,159.089130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559429,49.189569,199.159619,162.975797,178.827385,176.728872,79.478737,14.259910,189.855806,18.923781,48.669838,49.675144,161.709070,200.918621,159.771462,192.483400,116.247463,185.068559,-0.000467,0.038716,103.019121,65.247146,183.113650,17.821098,55.909350,0.711659,656920.529231,0.871322,9.426805,3.457606,4.021872,0.062519,0.056839,32.000000,123.177491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107711,63.587845,106.121995,100.000000,29.377061,44.088608,45.893362,41.815971,57.379747,55.554870,58.379747,158.957474,113.998048,159.099791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566782,49.192861,199.067648,162.971600,178.898365,176.735071,79.413080,14.257199,189.881860,18.925810,48.628602,49.578219,161.701366,200.744987,159.770515,192.527300,116.246472,185.330135,-0.000467,0.038725,102.951388,65.250315,183.288782,17.831142,55.947535,0.711187,656971.922645,0.869365,9.378343,3.447923,4.018602,0.062045,0.057604,32.000000,123.113590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106667,63.601846,106.140500,100.000000,29.379764,44.088608,45.892629,41.815971,57.379747,55.555042,58.379747,158.826160,114.306542,159.277132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551617,49.124014,199.109160,162.962926,178.877400,176.724306,79.418529,14.257769,189.938163,18.928278,48.861145,49.536556,161.700325,200.880436,159.775871,192.570245,116.266154,185.195052,-0.000467,0.038730,102.925169,65.376343,183.373379,17.833063,55.939143,0.710411,657005.083933,0.869979,9.373996,3.549266,4.016150,0.061963,0.057279,32.000000,123.090141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123357,63.553857,106.125770,100.000000,29.332652,44.088608,45.892773,41.815971,57.379747,55.555155,58.379747,158.837058,114.234471,159.252073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523366,49.144586,199.176035,162.957610,178.862318,176.710687,79.430919,14.259482,189.970111,18.928803,48.715803,49.662533,161.673997,200.947712,159.772821,192.517360,116.254827,185.440810,-0.000468,0.038765,102.879176,65.477702,183.287965,17.836051,55.915382,0.710619,656756.794257,0.869994,9.320906,3.477775,4.018217,0.062874,0.058751,32.000000,122.985483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120410,63.575975,106.143376,100.000000,29.409882,44.088608,45.893461,41.815971,57.379747,55.553877,58.379747,158.861839,114.317588,159.296998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.590761,49.144586,199.232701,162.957610,178.894059,176.718648,79.373393,14.246068,189.894264,18.928238,48.541699,49.734236,161.698176,200.919946,159.762048,192.533282,116.295085,184.642371,-0.000468,0.038773,102.857833,65.235427,183.281893,17.837691,55.926502,0.711443,656837.766891,0.870392,9.370841,3.583339,4.021860,0.062736,0.058700,32.000000,122.752217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120569,63.560246,106.175334,100.000000,29.351056,44.088608,45.894462,41.815971,57.379747,55.554314,58.379747,158.746785,114.304010,159.327171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652961,49.115511,199.208491,162.956770,178.910640,176.734084,79.339814,14.255914,189.902313,18.928755,48.333403,49.716306,161.717051,200.898642,159.782472,192.524712,116.260263,185.392351,-0.000467,0.038812,102.829838,65.530492,183.238060,17.841016,55.949345,0.710618,656611.780460,0.869748,9.300812,3.236568,4.017537,0.063030,0.057838,32.000000,122.953358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107399,63.565789,106.186693,100.000000,29.335795,44.088608,45.893205,41.815971,57.379747,55.553805,58.379747,158.679627,114.232515,159.267690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589193,49.046664,199.270870,162.935225,178.992666,176.731230,79.492960,14.247352,189.868091,18.928371,48.252428,49.576657,161.695017,200.934604,159.782973,192.477850,116.292771,184.974218,-0.000466,0.038849,102.793519,65.389286,183.320377,17.847887,55.888159,0.709477,656661.014393,0.868911,9.207171,3.559328,4.012016,0.063486,0.058666,32.000000,122.875018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099239,63.593106,106.234694,100.000000,29.346989,44.088608,45.892011,41.815971,57.379747,55.553824,58.379747,158.985921,114.114342,159.335235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571753,48.974802,199.096734,162.903606,179.038954,176.746358,79.406401,14.259482,189.994627,18.927018,48.579964,49.613639,161.657314,200.900578,159.788849,192.601783,116.265754,184.989286,-0.000467,0.038842,102.740024,65.303402,183.296286,17.855789,55.853436,0.711062,656454.453426,0.868294,9.204520,3.366396,4.018433,0.063256,0.057581,32.000000,122.647232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079992,63.563674,106.227275,100.000000,29.324015,44.088608,45.895541,41.815971,57.379747,55.552433,58.379747,158.812802,114.250274,159.175715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602763,49.016219,199.168509,162.906684,179.090387,176.756330,79.340750,14.256628,189.801368,18.927657,48.792045,49.552795,161.660869,200.839663,159.750251,192.501630,116.276999,185.573282,-0.000467,0.038826,102.710052,65.346451,183.434727,17.861602,55.855613,0.711107,656435.225831,0.869643,9.145880,3.401007,4.016048,0.062023,0.057241,32.000000,122.817916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090971,63.558014,106.263327,100.000000,29.300929,44.088608,45.894634,41.815971,57.379747,55.550918,58.379747,158.681499,114.221047,159.119697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518441,49.016219,199.103103,162.906684,179.100568,176.771094,79.404093,14.260195,189.899893,18.926174,48.885168,49.551652,161.650736,200.835728,159.741977,192.475047,116.257820,185.192908,-0.000467,0.038810,102.669234,65.368641,183.297163,17.859923,55.841188,0.711070,656533.600585,0.869744,9.159982,3.611927,4.015270,0.064241,0.058278,32.000000,122.872362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069820,63.543388,106.230398,100.000000,29.299000,44.088608,45.894220,41.815971,57.379747,55.551589,58.379747,158.808186,114.076945,158.997234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627653,49.090825,199.138255,162.938023,179.066568,176.773440,79.344491,14.258340,189.737869,18.924884,48.847901,49.575462,161.661396,200.884595,159.745885,192.433425,116.254216,185.249982,-0.000466,0.038794,102.648112,65.208168,183.175712,17.858824,55.871847,0.712222,656756.154072,0.870767,9.247595,3.485286,4.020787,0.061923,0.057486,32.000000,123.005983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061681,63.540621,106.244268,100.000000,29.267276,44.088608,45.896539,41.815971,57.379747,55.552937,58.379747,158.688982,114.161212,159.078666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613902,49.112768,199.071569,162.947536,179.045703,176.774140,79.413242,14.259767,189.816929,18.925826,48.844833,49.577701,161.670766,200.750491,159.745866,192.497599,116.237582,185.004916,-0.000466,0.038793,102.628538,65.378504,183.154460,17.863229,55.875623,0.710708,656800.366803,0.869485,9.208747,3.510783,4.012647,0.063441,0.057539,32.000000,122.919500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081160,63.532236,106.242175,100.000000,29.262256,44.088608,45.894349,41.815971,57.379747,55.552927,58.379747,158.826484,114.010935,159.067926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582631,49.140745,199.086016,162.939422,178.975496,176.788631,79.407149,14.255772,189.825681,18.926812,48.930683,49.649726,161.698604,200.839296,159.755701,192.419611,116.239978,185.112577,-0.000467,0.038758,102.598370,65.536557,183.124848,17.861931,55.791700,0.710712,656920.375117,0.869057,9.244966,3.433373,4.012415,0.062153,0.056816,32.000000,122.828451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055073,63.544415,106.257335,100.000000,29.234403,44.088608,45.894928,41.815971,57.379747,55.553361,58.379747,158.814298,114.150664,159.285707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539351,49.140745,199.230110,162.939422,178.999316,176.774195,79.328231,14.263763,189.837922,18.926495,48.712253,49.558631,161.669667,200.928019,159.763210,192.393866,116.253884,185.350085,-0.000469,0.038757,102.590553,65.312257,183.206098,17.853707,55.895686,0.712340,657076.462801,0.869872,9.305416,3.472303,4.015237,0.063244,0.059509,32.000000,122.835616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060030,63.550665,106.280552,100.000000,29.219737,44.088608,45.895975,41.815971,57.379747,55.553931,58.379747,158.656462,114.151623,159.110609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585610,49.131145,199.129453,162.928229,179.075607,176.749815,79.361465,14.252489,189.934844,18.926004,48.733612,49.482707,161.687105,200.836666,159.758480,192.391393,116.215511,185.150594,-0.000471,0.038756,102.560158,65.221593,183.062340,17.858121,55.772135,0.711875,657043.038596,0.871510,9.350385,3.549504,4.021654,0.062815,0.058829,32.000000,122.953479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065604,63.546665,106.262050,100.000000,29.264512,44.088608,45.897324,41.815971,57.379747,55.553795,58.379747,158.722931,114.030074,158.973395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567293,49.111122,199.257490,162.934105,179.139252,176.704078,79.368336,14.259054,189.874399,18.924388,48.784669,49.685334,161.685545,200.862965,159.769338,192.515628,116.211480,185.343417,-0.000470,0.038772,102.511576,65.313102,183.132862,17.858815,55.946381,0.712482,656990.733583,0.870100,9.292721,3.511359,4.015872,0.063056,0.058028,32.000000,122.851361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043964,63.539074,106.237275,100.000000,29.204921,44.088608,45.896400,41.815971,57.379747,55.553458,58.379747,158.736671,114.015308,159.311121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566427,49.135260,199.121308,162.937743,179.181322,176.688835,79.449593,14.258483,189.938059,18.921299,48.938052,49.488213,161.698574,200.830101,159.768093,192.454429,116.242903,184.834188,-0.000469,0.038780,102.507136,65.271529,183.327593,17.858060,55.945227,0.710593,656820.044036,0.870107,9.291726,3.589352,4.019939,0.063624,0.058643,32.000000,122.914620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076199,63.571560,106.290544,100.000000,29.244937,44.088608,45.897432,41.815971,57.379747,55.553473,58.379747,158.899185,114.128188,159.215094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603525,49.170095,199.152673,162.945298,179.297110,176.669698,79.439434,14.255914,189.949056,18.921052,48.872843,49.616732,161.707838,200.894238,159.767968,192.477611,116.197926,185.010694,-0.000469,0.038786,102.472853,65.332832,183.428793,17.853922,55.916510,0.710262,656696.215513,0.869218,9.316763,3.362478,4.017262,0.063453,0.059875,32.000000,122.959471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077307,63.557205,106.289247,100.000000,29.187518,44.088608,45.897776,41.815971,57.379747,55.553975,58.379747,158.878868,114.134095,159.145149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597424,49.170095,199.045434,162.945298,179.325528,176.659676,79.457926,14.257484,189.884597,18.916238,48.671697,49.586464,161.711285,200.950444,159.773681,192.540624,116.255886,185.592748,-0.000469,0.038788,102.451883,65.397457,183.192640,17.843296,55.895948,0.710242,656812.242675,0.868598,9.313066,3.475247,4.014890,0.063625,0.058068,32.000000,123.026402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080699,63.580694,106.333126,100.000000,29.185952,44.088608,45.897227,41.815971,57.379747,55.554708,58.379747,158.915851,113.980404,159.137989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534583,49.135808,199.133829,162.936624,179.256910,176.633141,79.374380,14.258340,189.848843,18.914311,48.775374,49.509675,161.723647,200.911179,159.793602,192.503506,116.236679,185.284263,-0.000468,0.038776,102.440041,65.274980,183.400382,17.847419,55.899069,0.710266,656607.701527,0.868465,9.319402,3.640496,4.013221,0.062118,0.057893,32.000000,122.951437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080251,63.579824,106.334402,100.000000,29.173386,44.088608,45.897649,41.815971,57.379747,55.554128,58.379747,158.748760,114.321500,159.317100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.514006,49.135534,199.059775,162.915078,179.234497,176.604659,79.493259,14.258055,189.920307,18.914625,48.850488,49.586060,161.674971,200.914971,159.785467,192.377401,116.200335,185.375229,-0.000468,0.038775,102.386251,65.119834,183.164658,17.831115,55.903685,0.711065,656570.811429,0.870390,9.350403,3.541469,4.020097,0.062985,0.058329,32.000000,122.810583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028963,63.556571,106.273373,100.000000,29.154289,44.088608,45.899458,41.815971,57.379747,55.554172,58.379747,158.986518,114.124966,159.256400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516805,49.170095,199.096558,162.923193,179.216289,176.569741,79.400447,14.253774,189.957866,18.911614,48.858761,49.517454,161.669973,200.920313,159.776316,192.498450,116.239529,185.303040,-0.000468,0.038773,102.375347,65.304555,183.176693,17.827481,55.810819,0.710968,656617.582193,0.869348,9.371522,3.612694,4.020272,0.063370,0.058814,32.000000,122.931205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052071,63.571495,106.266435,100.000000,29.166121,44.088608,45.900324,41.815971,57.379747,55.554211,58.379747,158.800895,114.215639,159.318792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626745,49.170095,199.242352,162.923193,179.182469,176.537004,79.447479,14.258055,190.026868,18.910566,48.746091,49.708700,161.675405,200.939599,159.764068,192.535327,116.242875,185.229129,-0.000468,0.038789,102.350503,65.513847,183.220948,17.830277,55.844519,0.712139,656429.444718,0.870222,9.403170,3.545819,4.020788,0.063278,0.059946,32.000000,123.003712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068029,63.562490,106.248722,100.000000,29.115807,44.088608,45.900628,41.815971,57.379747,55.554939,58.379747,158.894958,114.204707,159.211947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563571,49.140745,199.159459,162.908643,179.192727,176.518700,79.433980,14.255201,189.914021,18.913111,48.646274,49.602211,161.694559,200.912607,159.782890,192.390682,116.234188,185.231335,-0.000469,0.038824,102.334973,65.425231,183.394958,17.828844,55.905364,0.710554,656143.139952,0.867407,9.288960,3.514125,4.014818,0.061747,0.057654,32.000000,122.999385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089189,63.564999,106.247102,100.000000,29.193821,44.088608,45.898354,41.815971,57.379747,55.554455,58.379747,158.867960,114.057959,159.109390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608240,49.125660,199.190273,162.919555,179.279448,176.549664,79.331736,14.252204,189.990945,18.909479,48.540181,49.650382,161.697698,200.951036,159.791684,192.587008,116.238565,185.304572,-0.000471,0.038841,102.290895,65.521555,183.295534,17.825725,55.894558,0.710231,656123.325155,0.868621,9.325216,3.523660,4.018263,0.063241,0.059123,32.000000,122.964254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082286,63.563477,106.227247,100.000000,29.159880,44.088608,45.900286,41.815971,57.379747,55.554229,58.379747,158.663471,114.137930,159.155377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630414,49.116059,199.197294,162.924872,179.248469,176.568898,79.430243,14.257627,189.949624,18.908262,48.481183,49.628515,161.715504,201.013215,159.800496,192.490080,116.272613,185.131409,-0.000470,0.038857,102.274397,65.526488,183.443721,17.813283,55.904315,0.709972,656129.885411,0.868986,9.263737,3.547372,4.015266,0.061240,0.055554,32.000000,123.048092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088265,63.574939,106.237397,100.000000,29.127271,44.088608,45.899469,41.815971,57.379747,55.554261,58.379747,158.860485,114.212532,159.154276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582903,49.066413,199.206465,162.904726,179.299735,176.561831,79.480981,14.255486,189.885051,18.907121,48.394664,49.626375,161.667375,200.965082,159.789522,192.602839,116.233033,185.203869,-0.000470,0.038860,102.224086,65.174113,183.284459,17.799401,55.868070,0.709644,656028.909805,0.867549,9.231116,3.446895,4.013613,0.062261,0.057307,32.000000,122.904428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065796,63.568602,106.216080,100.000000,29.141753,44.088608,45.899196,41.815971,57.379747,55.554099,58.379747,158.961963,114.132215,159.111514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559139,49.066413,199.205756,162.904726,179.374811,176.547161,79.432976,14.253916,189.830037,18.909366,48.504342,49.629191,161.675714,201.025814,159.797881,192.579430,116.256773,185.316242,-0.000470,0.038871,102.215860,65.480305,183.307200,17.791580,55.848243,0.710589,656088.878939,0.867763,9.230801,3.514278,4.017644,0.063037,0.056743,32.000000,122.923312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063392,63.580814,106.228145,100.000000,29.115605,44.088608,45.900559,41.815971,57.379747,55.553137,58.379747,158.865953,114.163629,159.121900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523416,49.019784,199.210322,162.876465,179.391229,176.556049,79.370137,14.258483,189.946068,18.913506,48.723579,49.500071,161.642300,201.074253,159.782835,192.536733,116.266003,185.350355,-0.000470,0.038875,102.193774,65.464615,183.245034,17.799812,55.870011,0.711086,655991.201172,0.868677,9.255488,3.533639,4.019556,0.063007,0.056525,32.000000,123.040356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094522,63.574136,106.240663,100.000000,29.144284,44.088608,45.901436,41.815971,57.379747,55.552193,58.379747,158.740274,114.223387,159.288107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623563,49.033224,199.229294,162.877304,179.389670,176.560571,79.521672,14.255201,189.989365,18.917149,48.654052,49.700486,161.672884,200.989098,159.754765,192.572403,116.276461,185.560428,-0.000468,0.038888,102.179290,65.354172,183.228536,17.808898,55.967939,0.711209,655935.832653,0.869991,9.245988,3.537490,4.022548,0.062047,0.056747,32.000000,123.157823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089309,63.565119,106.253627,100.000000,29.136246,44.088608,45.902535,41.815971,57.379747,55.552327,58.379747,159.043344,114.289243,159.279492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653013,49.055990,199.239608,162.885978,179.376447,176.560790,79.437153,14.257769,190.068423,18.917434,48.443240,49.655135,161.657524,201.145301,159.754804,192.706006,116.278632,185.082416,-0.000467,0.038922,102.155243,65.138824,183.356574,17.807013,55.943260,0.709713,655846.087957,0.867113,9.179706,3.550241,4.018321,0.063514,0.057563,32.000000,123.115037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079809,63.569761,106.268959,100.000000,29.105604,44.088608,45.900616,41.815971,57.379747,55.552248,58.379747,158.874306,114.208811,159.243969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579502,49.011556,199.316698,162.865273,179.304836,176.583795,79.418340,14.269329,189.939262,18.915440,48.612874,49.611466,161.692998,201.065364,159.768527,192.583434,116.245609,185.164006,-0.000468,0.038938,102.312320,65.355395,183.312822,17.800717,55.899200,0.708802,655807.027577,0.866849,9.147597,3.422073,4.012639,0.063286,0.057741,32.000000,123.129146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077093,63.564934,106.269398,100.000000,29.145423,44.088608,45.900147,41.815971,57.379747,55.552629,58.379747,158.836680,114.330744,159.240389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528131,49.011556,199.178547,162.865273,179.180959,176.597946,79.534152,14.257199,189.979759,18.915707,48.629271,49.551904,161.659921,201.045406,159.766617,192.564133,116.299053,185.033689,-0.000468,0.038951,102.334094,65.375446,183.421919,17.800021,55.986507,0.710492,656006.162490,0.868488,9.179477,3.486408,4.020143,0.062266,0.056724,32.000000,123.137265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099467,63.569503,106.258960,100.000000,29.123047,44.088608,45.902144,41.815971,57.379747,55.551698,58.379747,159.068304,114.297912,159.246644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533326,49.025819,199.242036,162.873107,179.128463,176.597814,79.399244,14.255772,189.920475,18.914570,48.448425,49.542680,161.652899,201.008587,159.771248,192.610296,116.287394,185.287734,-0.000468,0.038956,102.308009,65.239904,183.309381,17.796539,55.919814,0.709736,655943.598678,0.868291,9.232858,3.382949,4.021524,0.063018,0.057762,32.000000,123.081528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094199,63.577991,106.239606,100.000000,29.141440,44.088608,45.903700,41.815971,57.379747,55.551869,58.379747,158.798488,114.242795,159.255652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.577806,48.994002,199.305635,162.878144,179.177355,176.613191,79.447174,14.256913,190.046973,18.913794,48.751951,49.514745,161.655652,201.004673,159.749539,192.723893,116.256203,185.448035,-0.000469,0.038964,102.281278,65.350984,183.376113,17.798195,55.939903,0.710715,656016.734192,0.869700,9.241721,3.492085,4.022384,0.062614,0.058382,32.000000,122.893820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097655,63.579802,106.210452,100.000000,29.090129,44.088608,45.903974,41.815971,57.379747,55.551781,58.379747,158.894347,114.249737,159.294795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.538027,49.071625,199.109332,162.919555,179.279899,176.629252,79.476757,14.256342,189.884926,18.914155,49.131647,49.546987,161.634523,201.024978,159.754712,192.610378,116.303932,185.631274,-0.000468,0.038965,102.241626,65.451693,183.222336,17.794225,55.958838,0.710046,656050.822037,0.868307,9.163683,3.584733,4.020058,0.063526,0.059258,32.000000,123.017828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075144,63.552098,106.200205,100.000000,29.113035,44.088608,45.905794,41.815971,57.379747,55.551009,58.379747,158.953515,114.301785,159.398807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581952,49.169272,199.244702,162.965164,179.278152,176.622208,79.384681,14.255486,190.032308,18.916683,48.959658,49.592588,161.668449,201.083814,159.746555,192.568940,116.272470,185.264432,-0.000470,0.038980,102.196331,65.342696,183.272874,17.789011,55.967309,0.710048,656187.118724,0.868630,9.283678,3.606822,4.019384,0.061923,0.056847,32.000000,122.869321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071132,63.546800,106.225709,100.000000,29.062420,44.088608,45.904729,41.815971,57.379747,55.552451,58.379747,158.769362,114.145755,159.382639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593577,49.169272,199.209762,162.965164,179.281094,176.602097,79.388736,14.259767,189.919241,18.917470,48.643802,49.492422,161.695768,201.073254,159.757375,192.589682,116.289355,185.737867,-0.000472,0.038972,102.161700,65.399087,183.285803,17.782734,55.990047,0.710048,656187.118724,0.868630,9.283678,3.606822,4.019384,0.063542,0.059430,32.000000,122.907198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068536,63.544184,106.245172,100.000000,29.068104,44.088608,45.904043,41.815971,57.379747,55.554352,58.379747,158.777472,114.227913,159.311317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518977,49.111671,199.207661,162.955091,179.322018,176.600988,79.489680,14.257912,189.898427,18.919086,48.583491,49.464252,161.697944,200.960658,159.759556,192.563706,116.279664,185.282529,-0.000471,0.038885,102.119308,65.271612,183.230595,17.782677,55.988920,0.709910,656419.544400,0.869381,9.334648,3.498071,4.018492,0.062538,0.057343,32.000000,122.999593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075919,63.544098,106.262042,100.000000,29.068014,44.088608,45.904064,41.815971,57.379747,55.553318,58.379747,158.979360,114.120862,159.336140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.431357,49.079579,199.211932,162.952293,179.221592,176.581642,79.449590,14.252347,190.060221,18.920510,48.808576,49.552575,161.693976,201.039249,159.777412,192.538746,116.280187,185.128251,-0.000473,0.038668,102.085641,65.263269,183.424899,17.782994,55.971401,0.709302,656288.438006,0.869012,9.322573,3.662596,4.016846,0.061942,0.056366,32.000000,122.968061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076928,63.533825,106.264560,100.000000,29.037179,44.088608,45.906143,41.815971,57.379747,55.553334,58.379747,158.899179,114.117448,159.353489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.505920,49.139100,199.146284,162.946137,179.185410,176.580569,79.404350,14.263050,189.880847,18.921158,48.948902,49.585857,161.680591,200.917030,159.773407,192.573733,116.252613,185.432461,-0.000473,0.038653,102.038301,65.315301,183.329875,17.789475,55.940795,0.710135,656272.005955,0.869214,9.342489,3.497818,4.022855,0.062624,0.055807,32.000000,122.986803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076248,63.511814,106.258171,100.000000,29.066048,44.088608,45.908657,41.815971,57.379747,55.552701,58.379747,158.808700,114.234970,159.398060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.540584,49.139100,199.194256,162.946137,179.179239,176.573199,79.528471,14.258768,189.824756,18.921903,48.938560,49.552337,161.734198,200.940312,159.802295,192.463189,116.253217,185.401571,-0.000473,0.038647,102.003123,65.322618,183.204856,17.793431,55.937359,0.710726,656373.027408,0.870369,9.383496,3.582354,4.022676,0.063705,0.058448,32.000000,123.149987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067013,63.518397,106.273112,100.000000,29.001605,44.088608,45.907319,41.815971,57.379747,55.553856,58.379747,159.056943,114.194006,159.351404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529325,49.158300,199.142938,162.952853,179.201423,176.569925,79.425645,14.260195,189.964778,18.924122,48.891260,49.613216,161.687812,200.897378,159.768223,192.565500,116.274120,185.400060,-0.000473,0.038655,101.963397,65.310323,183.274647,17.795419,55.945148,0.710421,656295.549407,0.868300,9.347456,3.569910,4.020830,0.061774,0.057062,32.000000,123.003468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057257,63.506891,106.249668,100.000000,29.014445,44.088608,45.906885,41.815971,57.379747,55.554277,58.379747,158.851291,114.151777,159.399555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566145,49.162414,199.197336,162.964045,179.209761,176.579060,79.486668,14.261480,189.961976,18.927557,48.766101,49.639841,161.710403,200.902739,159.769034,192.572000,116.249695,185.124162,-0.000472,0.038639,101.943492,65.193012,183.331895,17.798870,55.944047,0.710421,656295.549407,0.868300,9.347456,3.569910,4.020830,0.063097,0.057513,32.000000,122.995631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047778,63.497756,106.282685,100.000000,28.981552,44.088608,45.907542,41.815971,57.379747,55.554348,58.379747,158.973337,114.210384,159.403961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.536907,49.107282,199.031328,162.948656,179.310055,176.597027,79.451019,14.255058,189.809114,18.929977,48.503708,49.596870,161.722162,200.926816,159.778937,192.502994,116.262087,185.254699,-0.000471,0.038650,101.900335,65.204559,183.262494,17.801339,55.887713,0.710101,656338.359689,0.868344,9.344210,3.467032,4.018818,0.062926,0.058441,32.000000,123.031387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030479,63.513776,106.297206,100.000000,28.987848,44.088608,45.907029,41.815971,57.379747,55.554502,58.379747,158.902037,114.095701,159.282757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562666,49.107282,199.220397,162.948656,179.398416,176.617715,79.403612,14.255772,189.886970,18.930403,48.621157,49.571756,161.720717,201.003368,159.770337,192.549831,116.267096,185.182444,-0.000472,0.038649,101.860453,65.058906,183.310360,17.803677,55.929151,0.710708,656280.690399,0.869258,9.319462,3.504721,4.017839,0.062241,0.056102,32.000000,123.080524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040501,63.497532,106.334511,100.000000,28.921576,44.088608,45.908104,41.815971,57.379747,55.553486,58.379747,158.807224,114.071652,159.233426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.467144,49.084790,199.131594,162.934385,179.428439,176.634849,79.434494,14.254630,189.839249,18.931979,48.851617,49.557620,161.678760,200.969445,159.734680,192.552112,116.228154,185.219337,-0.000471,0.038647,101.796842,65.111018,183.136433,17.803673,55.906858,0.710420,656303.277638,0.869376,9.292692,3.471994,4.019566,0.062835,0.058015,32.000000,123.086023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023605,63.478413,106.315433,100.000000,28.933748,44.088608,45.907843,41.815971,57.379747,55.553060,58.379747,158.868989,114.238921,159.272372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534963,49.146780,199.117062,162.942780,179.347599,176.688125,79.436627,14.255343,189.844539,18.932286,48.745230,49.638740,161.704038,200.818481,159.759266,192.500672,116.237743,185.352113,-0.000471,0.038644,101.759199,65.298284,183.306832,17.806152,55.961697,0.711715,656579.039937,0.870932,9.369521,3.525092,4.025532,0.062949,0.057833,32.000000,123.175267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030372,63.478960,106.369707,100.000000,28.935912,44.088608,45.910709,41.815971,57.379747,55.554240,58.379747,158.873254,114.246477,159.273552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567437,49.151443,199.205841,162.940821,179.301850,176.700379,79.421437,14.257199,189.855710,18.932835,48.810070,49.568798,161.688989,200.968752,159.760744,192.448418,116.213874,185.336338,-0.000472,0.038629,101.723145,65.227609,183.241139,17.804972,55.939825,0.711811,656731.927174,0.870041,9.426907,3.427089,4.025587,0.063157,0.058213,32.000000,123.137892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040715,63.456347,106.384577,100.000000,28.912996,44.088608,45.909493,41.815971,57.379747,55.554297,58.379747,158.842873,114.134172,159.408327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.507561,49.157203,199.010183,162.941381,179.155836,176.705673,79.497382,14.258626,189.796502,18.932757,49.049177,49.599951,161.690038,200.749676,159.764054,192.488960,116.242868,185.067928,-0.000471,0.038605,101.688797,65.112073,183.301630,17.801074,55.922122,0.710619,656889.949161,0.869603,9.331895,3.584244,4.018885,0.062289,0.057449,32.000000,123.099459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032331,63.442879,106.394788,100.000000,28.907338,44.088608,45.909073,41.815971,57.379747,55.554449,58.379747,158.994763,114.240301,159.332560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
