OSU 80 Ton Compressor Load Stand
49.522573,49.157203,199.208930,162.941381,179.097486,176.715627,79.498222,14.258198,189.739524,18.935303,48.706047,49.639807,161.696163,200.833241,159.789015,192.482013,116.236692,185.243800,-0.000471,0.038597,101.672213,65.306855,183.434013,17.796111,55.941975,0.710619,656889.949161,0.869603,9.331895,3.584244,4.018885,0.063377,0.056168,32.000000,123.119121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047811,63.441754,106.429933,100.000000,28.850016,44.088608,45.910880,41.815971,57.379747,55.554626,58.379747,158.996445,114.216137,159.322411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561729,49.195604,199.071587,162.949775,179.096448,176.730741,79.415423,14.256342,189.862535,18.937192,48.634164,49.512063,161.693158,200.740543,159.773958,192.597828,116.246139,185.442894,-0.000472,0.038625,101.650731,65.147199,183.261983,17.798357,55.867100,0.711139,656897.633048,0.869979,9.399892,3.452277,4.019794,0.062266,0.060147,32.000000,123.159764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029140,63.457227,106.421576,100.000000,28.871129,44.088608,45.910920,41.815971,57.379747,55.555441,58.379747,158.830846,114.188560,159.341962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.588998,49.143214,199.195586,162.933266,179.128320,176.742962,79.445931,14.255058,189.794568,18.938581,48.591833,49.637480,161.673707,200.910344,159.774412,192.506254,116.224054,185.737075,-0.000472,0.038618,101.606929,65.471155,183.138656,17.811432,55.947561,0.711245,656941.836398,0.869726,9.384283,3.525937,4.022588,0.063648,0.058949,32.000000,123.098367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023416,63.432640,106.445811,100.000000,28.848615,44.088608,45.910331,41.815971,57.379747,55.555557,58.379747,158.891862,114.305966,159.402348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560838,49.112219,199.279904,162.924312,179.135880,176.748969,79.450586,14.247780,189.963476,18.938701,48.464768,49.622405,161.686476,200.935684,159.757095,192.453342,116.239230,185.091852,-0.000472,0.038612,101.590439,65.268014,183.266310,17.813937,55.891070,0.711492,657007.282361,0.870037,9.381987,3.592826,4.016639,0.062609,0.057754,32.000000,123.104054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006819,63.423857,106.433296,100.000000,28.868024,44.088608,45.909996,41.815971,57.379747,55.554614,58.379747,158.901171,114.190401,159.508327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.577823,49.112219,199.216147,162.924312,179.185282,176.760626,79.384730,14.253488,189.932738,18.938026,48.659171,49.530650,161.685667,200.914645,159.789411,192.521960,116.210372,185.009737,-0.000473,0.038613,101.570423,65.257550,183.257987,17.805823,55.846722,0.710378,656979.515536,0.869104,9.301271,3.727594,4.016931,0.063576,0.059288,32.000000,123.105496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012979,63.432993,106.461428,100.000000,28.904213,44.088608,45.910965,41.815971,57.379747,55.554053,58.379747,158.769459,114.163360,159.205456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564097,49.072722,199.194247,162.882901,179.165800,176.768426,79.366355,14.260481,189.993174,18.936035,48.592788,49.564933,161.628955,200.845473,159.770213,192.623643,116.228487,185.166911,-0.000474,0.038596,101.554516,65.091059,183.245074,17.800173,55.863218,0.711621,656895.895389,0.869556,9.299530,3.465097,4.020915,0.062667,0.058192,32.000000,123.118400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022107,63.429648,106.463027,100.000000,28.864345,44.088608,45.910880,41.815971,57.379747,55.553303,58.379747,158.732709,114.335807,159.282206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.491096,49.069979,199.161541,162.859397,179.120423,176.756760,79.431971,14.256913,189.951362,18.934728,48.817710,49.523679,161.635379,200.760032,159.761593,192.464594,116.237520,185.538961,-0.000474,0.038584,101.533408,65.248396,183.193048,17.796390,55.777879,0.711855,657010.719434,0.870004,9.281883,3.462433,4.018251,0.060657,0.055133,32.000000,123.178171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029204,63.415890,106.521902,100.000000,28.852618,44.088608,45.911479,41.815971,57.379747,55.553271,58.379747,158.863941,113.951254,159.152073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.486840,49.098231,199.091179,162.870589,179.094368,176.742178,79.383230,14.255772,189.768969,18.933591,49.249349,49.623736,161.636765,200.826248,159.747172,192.413255,116.230930,185.200564,-0.000474,0.038568,101.507649,65.184690,183.195007,17.796777,55.820994,0.713596,656943.745148,0.871056,9.329792,3.638257,4.024189,0.060740,0.055403,32.000000,123.263459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030735,63.413670,106.517628,100.000000,28.805992,44.088608,45.913585,41.815971,57.379747,55.553185,58.379747,158.766460,114.132407,159.222922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.540139,49.098231,199.011176,162.870589,179.082203,176.733729,79.437709,14.256913,189.932404,18.934001,49.272107,49.655416,161.636014,200.802274,159.723832,192.342197,116.216311,184.971699,-0.000474,0.038556,101.500034,65.407178,183.227801,17.799636,55.780292,0.713596,656943.745148,0.871056,9.329792,3.638257,4.024189,0.062485,0.056650,32.000000,123.276300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041524,63.412415,106.564528,100.000000,28.795132,44.088608,45.914138,41.815971,57.379747,55.553709,58.379747,158.875419,114.162977,159.071860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648591,49.241685,199.081616,162.908643,179.080618,176.746318,79.434473,14.258626,189.804674,18.931326,48.805078,49.722104,161.672983,200.717057,159.731901,192.470055,116.219067,184.886241,-0.000473,0.038540,101.478548,65.233283,183.165066,17.797879,55.911868,0.712515,656908.825209,0.869991,9.307051,3.441889,4.017170,0.062899,0.059172,32.000000,123.340379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031330,63.423888,106.576863,100.000000,28.756015,44.088608,45.913276,41.815971,57.379747,55.556491,58.379747,158.868947,114.112462,159.039052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586480,49.247994,199.068021,162.907524,179.111080,176.746500,79.427520,14.256342,189.800266,18.929629,48.408733,49.576226,161.665809,200.737607,159.728098,192.384001,116.211092,185.172567,-0.000473,0.038533,101.432288,65.545133,183.284825,17.801140,55.961854,0.710005,657124.088362,0.868327,9.337880,3.406312,4.009814,0.062009,0.056908,32.000000,123.251191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029628,63.389552,106.573577,100.000000,28.757655,44.088608,45.911009,41.815971,57.379747,55.556663,58.379747,158.855039,114.309725,159.207501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.525283,49.129500,199.223050,162.851562,179.186612,176.730729,79.345448,14.258055,189.885004,18.926656,48.614414,49.550811,161.670978,200.821029,159.778453,192.455142,116.235233,185.220477,-0.000473,0.038520,101.441571,65.336606,183.338749,17.794330,55.819132,0.710143,657261.111231,0.869628,9.408667,3.524209,4.014562,0.061996,0.057943,32.000000,123.326341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057745,63.395308,106.590419,100.000000,28.753436,44.088608,45.912729,41.815971,57.379747,55.556961,58.379747,158.690896,114.136243,159.088933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566741,49.129500,199.129835,162.851562,179.227339,176.721069,79.477172,14.257912,189.891399,18.921981,48.620669,49.587054,161.615219,200.893137,159.773385,192.522635,116.220981,185.507311,-0.000474,0.038503,101.432336,65.499002,183.286069,17.775946,55.892618,0.712813,656934.353414,0.871354,9.353762,3.518450,4.022653,0.062039,0.055938,32.000000,123.313757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056308,63.396369,106.607049,100.000000,28.784740,44.088608,45.914470,41.815971,57.379747,55.554794,58.379747,158.954343,114.129569,159.125715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651804,49.108379,199.183506,162.839810,179.214442,176.725186,79.381317,14.261052,189.783074,18.921287,48.517957,49.560955,161.613639,200.868388,159.749968,192.518278,116.221422,185.188214,-0.000474,0.038460,101.398163,65.401352,183.309277,17.771481,55.842683,0.711065,656899.674791,0.869055,9.310676,3.642669,4.017408,0.062917,0.057056,32.000000,123.084811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058712,63.386664,106.620227,100.000000,28.768278,44.088608,45.913445,41.815971,57.379747,55.554424,58.379747,158.762634,114.069466,159.135393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612536,49.079305,199.250109,162.847085,179.293021,176.714408,79.372885,14.259910,190.022022,18.922238,48.472900,49.671733,161.623625,201.013052,159.748683,192.578416,116.215701,185.269835,-0.000473,0.038442,101.399144,65.483195,183.268488,17.773661,55.897627,0.711065,656899.674791,0.869055,9.310676,3.642669,4.017408,0.062478,0.058402,32.000000,123.186210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064350,63.381055,106.651845,100.000000,28.733861,44.088608,45.912194,41.815971,57.379747,55.553872,58.379747,158.745770,114.235622,158.988619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578348,49.049682,199.201663,162.846246,179.321564,176.708259,79.437569,14.260766,189.894907,18.925158,48.427979,49.630193,161.629817,200.931057,159.754136,192.689446,116.232939,185.357046,-0.000473,0.038443,101.365237,65.540572,183.347986,17.776342,55.888710,0.710591,656705.485947,0.869150,9.212919,3.556915,4.016124,0.062207,0.056205,32.000000,123.151349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068285,63.369966,106.661312,100.000000,28.758086,44.088608,45.913339,41.815971,57.379747,55.553848,58.379747,158.875137,114.166313,159.108524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607139,49.008265,199.184007,162.836733,179.328180,176.688350,79.355997,14.267331,190.016858,18.927820,48.388401,49.706281,161.637472,201.060268,159.758421,192.618595,116.264993,185.410134,-0.000473,0.038468,101.369786,65.490779,183.417204,17.773380,55.817401,0.710591,656705.485947,0.869150,9.212919,3.556915,4.016124,0.062830,0.057762,32.000000,123.154644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025292,63.370125,106.646364,100.000000,28.739306,44.088608,45.914434,41.815971,57.379747,55.553226,58.379747,158.711993,114.277391,159.083859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622695,49.008265,199.276949,162.836733,179.246892,176.687098,79.464790,14.256628,190.000108,18.929041,48.565884,49.600877,161.627146,201.053153,159.757483,192.641792,116.261308,185.122738,-0.000474,0.038471,101.354520,65.347921,183.362122,17.773919,55.922725,0.710926,656607.091239,0.869005,9.218800,3.573118,4.017917,0.061859,0.056638,32.000000,123.010680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018864,63.372010,106.610411,100.000000,28.716641,44.088608,45.913990,41.815971,57.379747,55.552347,58.379747,158.929581,114.330897,159.065881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579378,48.995099,199.326690,162.833935,179.249978,176.700256,79.384563,14.258911,189.969541,18.930345,48.630235,49.593089,161.626798,201.031135,159.740570,192.614413,116.277514,185.164036,-0.000474,0.038457,101.351405,65.259215,183.294410,17.781202,55.906124,0.709950,656268.706982,0.867640,9.131335,3.454872,4.015843,0.061706,0.055844,32.000000,123.102593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005202,63.367441,106.593768,100.000000,28.695693,44.088608,45.913887,41.815971,57.379747,55.551982,58.379747,158.769126,114.149169,159.045149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599253,49.028562,199.225686,162.837572,179.233393,176.703138,79.448442,14.251348,189.912619,18.930637,48.509003,49.664957,161.642697,200.995030,159.732413,192.660959,116.264654,185.142760,-0.000473,0.038431,101.358300,65.260473,183.306426,17.781142,55.923669,0.710856,656292.449536,0.869392,9.163148,3.454514,4.020355,0.062643,0.057798,32.000000,123.153526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999530,63.373434,106.568432,100.000000,28.757077,44.088608,45.915203,41.815971,57.379747,55.551858,58.379747,158.896884,114.310262,159.252899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570675,49.007442,199.262283,162.831976,179.247570,176.709267,79.381551,14.255486,190.090001,18.930485,48.604827,49.577806,161.636572,200.977640,159.757895,192.642932,116.301491,185.248434,-0.000473,0.038403,101.375645,65.272943,183.422817,17.787720,55.857973,0.710856,656292.449536,0.869392,9.163148,3.454514,4.020355,0.063167,0.059131,32.000000,122.972801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032181,63.382924,106.575032,100.000000,28.691356,44.088608,45.915025,41.815971,57.379747,55.552409,58.379747,158.763103,114.157799,159.062340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.503604,49.007442,199.256531,162.831976,179.201251,176.721418,79.408975,14.258340,190.008195,18.930260,48.839694,49.579036,161.643534,200.909549,159.744169,192.609442,116.294203,185.646004,-0.000473,0.038558,101.355542,65.274000,183.444924,17.784879,55.899620,0.711482,656287.895114,0.869669,9.184532,3.462914,4.019761,0.064138,0.059461,32.000000,123.049206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003774,63.372275,106.522301,100.000000,28.719464,44.088608,45.916063,41.815971,57.379747,55.551906,58.379747,158.817950,114.141536,159.212222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.522988,49.034322,199.298662,162.863034,179.213844,176.729155,79.447596,14.258055,189.951033,18.931155,49.063745,49.575339,161.622529,201.077576,159.738550,192.611275,116.303670,185.122532,-0.000473,0.038696,101.332879,65.236470,183.314764,17.775587,55.906229,0.711840,656463.115798,0.870737,9.254246,3.622576,4.025091,0.063455,0.058516,32.000000,123.124263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.987206,63.377324,106.513965,100.000000,28.659405,44.088608,45.917797,41.815971,57.379747,55.552292,58.379747,158.895192,114.173179,159.255652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601382,49.137728,199.218898,162.908083,179.275190,176.728501,79.433875,14.248494,190.031362,18.930976,48.993147,49.564641,161.676929,201.001636,159.743385,192.598128,116.312316,185.575595,-0.000474,0.038730,101.332070,65.413787,183.308303,17.774514,55.965500,0.711749,656480.774568,0.870377,9.265421,3.410789,4.024628,0.062566,0.058074,32.000000,123.189512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015358,63.369732,106.502013,100.000000,28.733971,44.088608,45.918070,41.815971,57.379747,55.554220,58.379747,158.867749,114.158259,159.274850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582238,49.154734,199.406498,162.939981,179.271086,176.723757,79.426000,14.267902,190.077574,18.933205,48.787125,49.637653,161.688552,201.035233,159.736213,192.677838,116.299578,185.288437,-0.000475,0.038724,101.323569,65.251870,183.285453,17.779324,55.913808,0.709976,656591.490247,0.868911,9.282924,3.577496,4.016398,0.063059,0.058496,32.000000,123.175302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999984,63.356327,106.503461,100.000000,28.685338,44.088608,45.916480,41.815971,57.379747,55.554267,58.379747,158.852000,114.307040,159.123985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631701,49.151991,199.386043,162.923753,179.310703,176.704076,79.349443,14.256913,190.150756,18.934182,48.396759,49.829224,161.672709,201.118023,159.752708,192.696186,116.312920,185.194849,-0.000475,0.038755,101.276168,65.613169,183.462424,17.772537,55.967598,0.711381,656673.386414,0.869388,9.319813,3.480171,4.021733,0.061001,0.056938,32.000000,123.090067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038912,63.342448,106.531275,100.000000,28.738610,44.088608,45.916779,41.815971,57.379747,55.554679,58.379747,158.698886,114.308383,159.072844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651603,49.069430,199.446316,162.898570,179.280460,176.687566,79.373365,14.255343,190.033309,18.938603,48.289234,49.651897,161.643895,201.250354,159.787822,192.733242,116.300643,185.279144,-0.000476,0.038780,101.261765,65.232288,183.379927,17.776793,55.876646,0.709883,656440.463242,0.869105,9.258160,3.418142,4.016870,0.064359,0.059465,32.000000,123.075142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026995,63.350093,106.544729,100.000000,28.765078,44.088608,45.916403,41.815971,57.379747,55.554691,58.379747,158.746731,114.218976,159.007738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665571,49.005522,199.462236,162.872828,179.182878,176.682840,79.372333,14.255772,190.230679,18.943317,48.410062,49.815088,161.638734,201.032562,159.787166,192.831621,116.310735,185.549082,-0.000476,0.038784,101.248885,65.414041,183.389492,17.790783,55.946748,0.709883,656440.463242,0.869105,9.258160,3.418142,4.016870,0.063683,0.058117,32.000000,123.021456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009674,63.350201,106.575623,100.000000,28.729737,44.088608,45.916155,41.815971,57.379747,55.553086,58.379747,158.744667,114.235507,158.991294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655690,49.005522,199.534819,162.872828,179.181564,176.676379,79.310647,14.255201,190.231743,18.946970,48.755030,49.695450,161.643520,201.090705,159.768247,192.774822,116.328739,185.598463,-0.000476,0.038791,101.244405,65.417717,183.482085,17.794523,55.880423,0.710758,656271.460539,0.871235,9.162054,3.475705,4.016890,0.062594,0.058572,32.000000,123.065129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995044,63.378115,106.592232,100.000000,28.772181,44.088608,45.916066,41.815971,57.379747,55.551786,58.379747,158.621294,114.231825,159.108760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714193,49.036790,199.559050,162.890455,179.246257,176.655760,79.392380,14.257056,190.288513,18.950940,48.854943,49.700879,161.639966,201.372429,159.767320,192.870553,116.363503,185.239067,-0.000478,0.038808,101.219859,65.510888,183.504335,17.801452,56.008589,0.709545,656034.782913,0.867790,9.084100,3.568921,4.016107,0.063338,0.059071,32.000000,123.128179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026802,63.353245,106.604697,100.000000,28.796253,44.088608,45.916493,41.815971,57.379747,55.552280,58.379747,158.784759,114.341599,158.994638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754464,49.105911,199.587530,162.910042,179.271614,176.655101,79.342600,14.257627,190.290882,18.953158,48.477364,49.730201,161.661613,201.241057,159.768314,192.858737,116.372970,185.691488,-0.000479,0.038817,101.240576,65.558995,183.616996,17.804069,55.987346,0.708357,655749.829772,0.866572,9.064948,3.397309,4.014126,0.062561,0.057668,32.000000,123.158681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041175,63.364805,106.613074,100.000000,28.819154,44.088608,45.915293,41.815971,57.379747,55.552205,58.379747,158.685200,114.400052,159.022962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586496,49.038436,199.728938,162.898010,179.356020,176.656735,79.394589,14.262193,190.142144,18.955662,48.429439,49.630158,161.668625,201.232902,159.786258,192.853525,116.376783,185.724458,-0.000481,0.038826,101.238064,65.477800,183.469172,17.811686,55.944860,0.708357,655749.829772,0.866572,9.064948,3.397309,4.014126,0.061885,0.057089,32.000000,123.191386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015312,63.370104,106.628070,100.000000,28.850051,44.088608,45.914442,41.815971,57.379747,55.553527,58.379747,158.789179,114.226378,159.075637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605907,49.038436,199.482948,162.898010,179.437072,176.649109,79.421123,14.260624,190.215265,18.960127,48.732374,49.711269,161.672977,201.206869,159.778574,192.887811,116.376919,185.608130,-0.000482,0.038858,101.224271,65.489299,183.630598,17.813573,55.977511,0.708339,655834.676418,0.866501,9.092339,3.561226,4.011450,0.062834,0.059271,32.000000,123.218875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023025,63.362403,106.613883,100.000000,28.900454,44.088608,45.918552,41.815971,57.379747,55.552199,58.379747,158.842246,114.429970,159.082639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594564,49.030482,199.513931,162.866672,179.478436,176.643785,79.366127,14.260624,190.069642,18.966625,49.034117,49.709970,161.633012,201.154352,159.788207,192.847066,116.385890,185.778064,-0.000483,0.038839,101.239313,65.338522,183.469560,17.823060,56.033294,0.709903,655844.729362,0.868330,9.178934,3.525353,4.021355,0.062615,0.057299,32.000000,123.205117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039866,63.380633,106.637674,100.000000,28.837754,44.088608,45.918383,41.815971,57.379747,55.551972,58.379747,158.732254,114.229562,159.045267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605606,49.133340,199.431780,162.896611,179.531967,176.633879,79.393321,14.256913,190.145199,18.969428,49.054405,49.713082,161.632098,201.266765,159.751529,192.656419,116.411865,185.381107,-0.000484,0.038855,101.201104,65.433315,183.445292,17.824337,56.004708,0.709903,655844.729362,0.868330,9.178934,3.525353,4.021355,0.061300,0.056565,32.000000,123.092959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021015,63.369578,106.601864,100.000000,28.844471,44.088608,45.918872,41.815971,57.379747,55.551890,58.379747,158.786641,114.403198,159.093733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666744,49.181066,199.591208,162.926551,179.514631,176.632266,79.499417,14.263763,190.105469,18.974988,48.858253,49.627829,161.640957,201.304766,159.734433,192.839775,116.382721,185.569480,-0.000484,0.038841,101.185959,65.390015,183.518058,17.840303,56.030042,0.709380,655798.249820,0.869107,9.182759,3.581447,4.022899,0.062369,0.057179,32.000000,123.139054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035366,63.368151,106.607812,100.000000,28.856229,44.088608,45.918887,41.815971,57.379747,55.553886,58.379747,158.998834,114.337456,159.127604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573194,49.181066,199.465329,162.926551,179.493582,176.642471,79.331883,14.263906,190.238814,18.979541,48.939933,49.588662,161.696916,201.179163,159.757773,192.937379,116.383597,185.322966,-0.000485,0.038833,101.200775,65.388034,183.508248,17.857490,55.929964,0.709586,655881.662896,0.868796,9.274151,3.403415,4.020348,0.062960,0.058871,32.000000,123.140314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050303,63.389480,106.620634,100.000000,28.877745,44.088608,45.917671,41.815971,57.379747,55.554872,58.379747,158.663766,114.319352,159.052663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598652,49.164609,199.407866,162.933826,179.494017,176.653163,79.363281,14.260909,190.049171,18.982478,49.161093,49.558538,161.664455,201.146483,159.766268,192.742393,116.424636,185.513573,-0.000486,0.038821,101.165858,65.410357,183.445698,17.871727,55.948164,0.711169,656161.255781,0.870259,9.355539,3.409393,4.023653,0.062646,0.057865,32.000000,123.151755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030622,63.366715,106.592891,100.000000,28.849346,44.088608,45.920132,41.815971,57.379747,55.554651,58.379747,158.726561,114.515579,159.084291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.507167,49.241960,199.336396,162.969082,179.529041,176.652897,79.455437,14.256200,190.172597,18.986718,49.498787,49.487554,161.690753,201.086974,159.769664,192.748115,116.410183,185.409450,-0.000485,0.038810,101.155619,65.351250,183.400525,17.878909,55.943968,0.711169,656161.255781,0.870259,9.355539,3.409393,4.023653,0.062767,0.056687,32.000000,123.244867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045983,63.367142,106.603744,100.000000,28.822724,44.088608,45.919792,41.815971,57.379747,55.554730,58.379747,158.910874,114.068046,159.154512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604763,49.374994,199.396634,163.017210,179.534729,176.654054,79.437540,14.261480,190.025553,18.992013,49.561819,49.731293,161.729330,201.174780,159.804944,192.753558,116.433491,185.543854,-0.000485,0.038812,101.174416,65.259170,183.544327,17.877619,55.965133,0.711675,656343.395079,0.870392,9.485058,3.415964,4.026415,0.062110,0.055996,32.000000,123.269572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064124,63.390864,106.644816,100.000000,28.811431,44.088608,45.922294,41.815971,57.379747,55.556371,58.379747,158.875081,114.168461,159.224221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586682,49.374994,199.456993,163.017210,179.512401,176.663123,79.346798,14.255201,190.143650,18.994232,49.165334,49.605947,161.723995,201.103100,159.764588,192.803017,116.391197,185.515864,-0.000486,0.038804,101.122087,65.522101,183.257089,17.895117,56.045516,0.710620,656444.968924,0.869016,9.516680,3.444161,4.019707,0.060661,0.055324,32.000000,123.174826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048272,63.349373,106.576193,100.000000,28.816187,44.088608,45.920313,41.815971,57.379747,55.559177,58.379747,158.693596,114.135322,159.102348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564849,49.396116,199.358725,163.023365,179.447541,176.673842,79.463456,14.257627,190.164054,18.999704,49.108553,49.609510,161.772671,201.138308,159.796817,192.879762,116.376493,185.546367,-0.000487,0.038826,101.158564,65.273613,183.342889,17.906166,55.962117,0.710016,656646.250473,0.870407,9.535456,3.475731,4.022390,0.063171,0.059828,32.000000,123.206337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046868,63.373471,106.562122,100.000000,28.860966,44.088608,45.919971,41.815971,57.379747,55.560037,58.379747,158.926913,114.304969,159.256439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607604,49.367588,199.410450,163.014411,179.409838,176.675008,79.403916,14.256485,190.039844,19.002430,49.297979,49.701283,161.732903,201.095251,159.819818,192.746770,116.352199,185.398472,-0.000487,0.038824,101.141956,65.473399,183.409621,17.911351,55.948007,0.711131,656807.693081,0.869593,9.572587,3.504582,4.021788,0.063355,0.058217,32.000000,123.193550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044421,63.368914,106.548305,100.000000,28.811463,44.088608,45.921905,41.815971,57.379747,55.559840,58.379747,158.807831,114.266613,159.061986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624984,49.392550,199.404292,163.030361,179.351177,176.670587,79.397495,14.262621,190.171337,19.004471,49.097820,49.697510,161.748753,201.014622,159.825165,192.795770,116.390505,185.720153,-0.000488,0.038796,101.143679,65.421871,183.575653,17.918503,55.920758,0.711131,656807.693081,0.869593,9.572587,3.504582,4.021788,0.059908,0.054710,32.000000,123.231582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084753,63.353107,106.571117,100.000000,28.831092,44.088608,45.921213,41.815971,57.379747,55.560162,58.379747,158.794991,114.318700,159.064150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603498,49.380480,199.556020,163.031760,179.352080,176.673790,79.462308,14.264477,190.121383,19.009049,49.189014,49.687995,161.758555,201.141244,159.821064,192.805448,116.371926,185.374305,-0.000489,0.038805,101.134441,65.255796,183.414187,17.944361,55.887136,0.711049,656670.689010,0.869185,9.513242,3.554665,4.018224,0.062735,0.056159,32.000000,123.152565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060316,63.354823,106.563872,100.000000,28.828364,44.088608,45.921061,41.815971,57.379747,55.560989,58.379747,158.924617,114.482440,159.166864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587949,49.380480,199.483866,163.031760,179.358826,176.666189,79.375789,14.257484,190.090038,19.012419,49.380089,49.656150,161.743766,201.098534,159.829201,192.674592,116.351155,185.191992,-0.000490,0.038819,101.151248,65.421634,183.572800,17.958870,55.913363,0.711049,656670.689010,0.869185,9.513242,3.554665,4.018224,0.062489,0.058515,32.000000,123.136630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080903,63.359682,106.573511,100.000000,28.885908,44.088608,45.921803,41.815971,57.379747,55.561102,58.379747,158.751579,114.222044,159.200066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702106,49.430403,199.481185,163.040154,179.378213,176.657045,79.415498,14.256770,190.216642,19.013575,48.954882,49.752736,161.733588,201.218999,159.831797,192.764006,116.360126,185.587627,-0.000492,0.038830,101.145992,65.408505,183.585955,17.961157,55.920863,0.711771,656792.361885,0.870093,9.539626,3.391600,4.022829,0.062952,0.058460,32.000000,123.217832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067583,63.363403,106.601282,100.000000,28.856856,44.088608,45.922452,41.815971,57.379747,55.562409,58.379747,158.830996,114.220050,159.102741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690634,49.359085,199.609044,163.043792,179.358740,176.656302,79.414227,14.262051,190.144943,19.012028,48.837116,49.663965,161.773193,201.346436,159.841382,192.726911,116.378393,185.690362,-0.000493,0.038825,101.138593,65.477004,183.628599,17.962230,55.992460,0.710297,656700.300576,0.867517,9.471093,3.534294,4.013536,0.061672,0.055474,32.000000,123.160158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076489,63.371125,106.624525,100.000000,28.869648,44.088608,45.919951,41.815971,57.379747,55.562806,58.379747,158.828454,114.488462,159.089209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701148,49.361554,199.484849,162.999861,179.303028,176.662863,79.343470,14.257484,190.269329,19.012397,49.160256,49.737206,161.778585,201.278915,159.847540,192.862017,116.399456,185.675184,-0.000492,0.038818,101.138799,65.314309,183.568721,17.963071,55.964766,0.709700,656489.878925,0.867576,9.411669,3.555371,4.017036,0.063033,0.057346,32.000000,123.218977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061701,63.363329,106.653378,100.000000,28.865461,44.088608,45.920372,41.815971,57.379747,55.561763,58.379747,158.686940,114.316744,159.079964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672081,49.361554,199.572432,162.999861,179.296897,176.663498,79.362523,14.264905,190.253378,19.013506,48.959058,49.766068,161.746743,201.327110,159.857780,192.834235,116.364801,185.670689,-0.000491,0.038819,101.091011,65.667390,183.562437,17.967008,55.960150,0.709632,656434.752105,0.868184,9.403237,3.528498,4.013687,0.061747,0.056757,32.000000,123.129858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044775,63.339994,106.638636,100.000000,28.883204,44.088608,45.920358,41.815971,57.379747,55.562124,58.379747,158.725045,114.260898,159.047627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710720,49.365942,199.656115,163.007696,179.283639,176.652696,79.469985,14.257484,190.265733,19.014397,48.705045,49.787074,161.719858,201.287070,159.843632,192.857943,116.410516,185.248800,-0.000491,0.038817,101.097442,65.631709,183.684727,17.968055,55.992985,0.710279,656593.214240,0.868543,9.433378,3.561430,4.017799,0.062411,0.057082,32.000000,123.086148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080214,63.366097,106.663764,100.000000,28.916982,44.088608,45.921206,41.815971,57.379747,55.562524,58.379747,158.939969,114.243984,159.073237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722936,49.280361,199.630801,162.981114,179.257933,176.659124,79.299298,14.254915,190.299447,19.014017,48.661325,49.802049,161.749708,201.329515,159.852472,192.934582,116.373758,185.976243,-0.000492,0.038832,101.073798,65.393092,183.589484,17.977207,55.963061,0.709555,656342.128747,0.866577,9.397701,3.354030,4.016359,0.062318,0.057617,32.000000,123.220816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088298,63.375919,106.697822,100.000000,28.962626,44.088608,45.920437,41.815971,57.379747,55.562845,58.379747,158.598595,114.303396,158.977132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602034,49.244703,199.557737,162.955091,179.191817,176.669830,79.349790,14.257341,190.220645,19.017778,49.007126,49.671438,161.716125,201.196900,159.841396,192.838895,116.414675,185.430997,-0.000493,0.038843,101.063832,65.581090,183.525668,17.984701,56.002452,0.709551,656300.366089,0.868029,9.299458,3.669403,4.014863,0.063583,0.058548,32.000000,123.226273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085217,63.391633,106.658419,100.000000,28.912544,44.088608,45.922472,41.815971,57.379747,55.561509,58.379747,158.699579,114.372475,159.072529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642000,49.280910,199.504898,162.986990,179.149560,176.660393,79.484520,14.255772,190.316647,19.019845,48.964231,49.549665,161.727728,201.302482,159.830064,192.925333,116.407794,185.700733,-0.000493,0.038837,101.045327,65.349025,183.504029,17.982763,55.903895,0.710326,656207.807328,0.870482,9.384628,3.405107,4.022907,0.062304,0.055815,32.000000,123.217878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073142,63.367333,106.653055,100.000000,28.973284,44.088608,45.923427,41.815971,57.379747,55.561006,58.379747,158.969039,114.254416,159.021270,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625568,49.280910,199.540742,162.986990,179.134938,176.658877,79.315347,14.258911,190.309981,19.023581,49.266449,49.673008,161.735827,201.186727,159.815597,192.857903,116.410596,185.429791,-0.000492,0.038860,101.042986,65.347427,183.412700,17.986986,55.902689,0.711021,656293.437867,0.867582,9.383942,3.529940,4.018873,0.062568,0.058193,32.000000,123.116320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080430,63.365897,106.645543,100.000000,28.938883,44.088608,45.922695,41.815971,57.379747,55.561898,58.379747,158.630694,114.140500,159.030948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643489,49.321231,199.441626,163.002379,179.094329,176.660244,79.312653,14.258768,190.171897,19.029389,49.317013,49.828643,161.759342,201.213984,159.838791,192.878296,116.435655,185.865338,-0.000493,0.038839,101.049623,65.614371,183.479289,17.995314,55.915408,0.711021,656293.437867,0.867582,9.383942,3.529940,4.018873,0.063129,0.057880,32.000000,123.076719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094378,63.391667,106.666101,100.000000,28.931352,44.088608,45.923313,41.815971,57.379747,55.562899,58.379747,158.625305,114.315862,159.105023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582710,49.397213,199.561500,163.037356,179.093677,176.671003,79.377838,14.258768,190.151794,19.034083,49.420017,49.565819,161.769512,201.197837,159.829788,192.911380,116.450928,185.639250,-0.000493,0.038832,101.060296,65.284556,183.467379,18.001218,55.909874,0.710776,656295.072749,0.869530,9.422720,3.565081,4.017478,0.062136,0.057412,32.000000,123.032090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095657,63.368280,106.627432,100.000000,28.926679,44.088608,45.923093,41.815971,57.379747,55.563165,58.379747,158.755676,114.224959,159.127210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657761,49.455639,199.463630,163.063379,179.193847,176.682326,79.342646,14.251633,190.123739,19.033647,49.395594,49.721121,161.777351,201.164607,159.839528,192.803850,116.438016,185.624442,-0.000494,0.038829,101.032505,65.620794,183.587670,18.002421,55.935760,0.712136,656533.654733,0.870237,9.561800,3.463264,4.024820,0.063262,0.058841,32.000000,123.114237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127966,63.390394,106.636658,100.000000,28.911425,44.088608,45.924785,41.815971,57.379747,55.564967,58.379747,158.685292,114.246515,159.040114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682813,49.455639,199.562469,163.063379,179.208186,176.701396,79.383231,14.257769,190.207344,19.034169,49.108893,49.729694,161.781195,201.189988,159.838110,192.894735,116.395701,185.399756,-0.000494,0.038862,101.025531,65.303160,183.389695,18.012474,56.001062,0.710780,656650.135287,0.869360,9.542319,3.470505,4.016767,0.062390,0.058632,32.000000,123.191021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082841,63.372509,106.618547,100.000000,28.943860,44.088608,45.923303,41.815971,57.379747,55.566482,58.379747,158.766462,114.275397,159.082010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636169,49.473744,199.487648,163.080727,179.267622,176.706634,79.444920,14.259054,190.252920,19.029569,48.974753,49.682247,161.790699,201.169092,159.846508,192.933016,116.357768,185.367413,-0.000495,0.038879,101.000697,65.618250,183.495564,18.014954,56.015854,0.710780,656650.135287,0.869360,9.542319,3.470505,4.016767,0.063578,0.056299,32.000000,123.035721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092511,63.353817,106.621181,100.000000,28.946407,44.088608,45.922899,41.815971,57.379747,55.567261,58.379747,158.889840,114.173793,159.095110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631947,49.419980,199.605678,163.062819,179.235650,176.721059,79.323229,14.251062,190.265685,19.028578,49.184122,49.619027,161.828753,201.197470,159.892933,192.766935,116.430341,185.849470,-0.000496,0.038906,100.997272,65.373393,183.483494,18.012766,55.937726,0.710235,657074.620506,0.868824,9.582828,3.452263,4.018998,0.063750,0.058742,32.000000,123.152340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115056,63.376125,106.628899,100.000000,28.961274,44.088608,45.924225,41.815971,57.379747,55.567711,58.379747,158.646458,114.170609,159.030712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
