OSU 80 Ton Compressor Load Stand
49.657231,49.418334,199.436550,163.059461,179.183447,176.731820,79.379609,14.257627,190.076125,19.027157,49.353258,49.725328,161.792502,201.247255,159.889343,192.764536,116.408023,185.929003,-0.000495,0.038893,100.982658,65.369013,183.481085,18.015590,55.985982,0.711522,656781.607316,0.870179,9.533445,3.564324,4.021718,0.062533,0.058060,32.000000,123.245458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123546,63.357080,106.641349,100.000000,28.958949,44.088608,45.924554,41.815971,57.379747,55.567074,58.379747,158.759217,114.299829,158.949476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735776,49.418334,199.479523,163.059461,179.186124,176.727287,79.370607,14.257199,190.245018,19.026634,49.162708,49.849977,161.802412,201.272922,159.876316,192.764434,116.430076,185.581199,-0.000495,0.038883,100.955997,65.553013,183.518346,18.017981,55.950263,0.710193,656861.538006,0.869118,9.505565,3.617069,4.016264,0.062709,0.057256,32.000000,123.209912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104623,63.355152,106.611124,100.000000,28.954710,44.088608,45.924212,41.815971,57.379747,55.567427,58.379747,158.741215,114.325221,159.039052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663643,49.457285,199.547829,163.071214,179.155250,176.708468,79.348303,14.259482,190.234390,19.027804,49.234603,49.633619,161.821207,201.415303,159.878970,192.827182,116.416355,185.634576,-0.000494,0.038880,100.956052,65.712934,183.599109,18.023669,56.073210,0.710193,656861.538006,0.869118,9.505565,3.617069,4.016264,0.063648,0.058328,32.000000,123.051691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115016,63.373158,106.639030,100.000000,28.972133,44.088608,45.922511,41.815971,57.379747,55.568566,58.379747,158.696606,114.387779,159.135078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627073,49.462771,199.509641,163.047989,179.148413,176.693444,79.444854,14.258055,190.287387,19.025137,49.209089,49.687259,161.786469,201.207399,159.883672,192.844171,116.430374,185.347315,-0.000495,0.038879,100.913300,65.381856,183.577776,18.024561,56.012733,0.709283,656816.338395,0.869317,9.537863,3.496046,4.017986,0.062705,0.057736,32.000000,123.094533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093232,63.350779,106.648826,100.000000,29.045821,44.088608,45.924357,41.815971,57.379747,55.569246,58.379747,158.889707,114.383943,159.091687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648719,49.466612,199.539321,163.047429,179.191296,176.707893,79.432329,14.260195,190.296229,19.020808,49.037277,49.641480,161.770774,201.218836,159.862295,192.905799,116.418743,185.473518,-0.000495,0.038866,100.899543,65.486910,183.560175,18.029735,55.971689,0.710371,656766.337742,0.868910,9.581297,3.371952,4.020178,0.063536,0.058950,32.000000,123.034912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077136,63.365085,106.630702,100.000000,29.006747,44.088608,45.925495,41.815971,57.379747,55.569682,58.379747,158.864658,114.290547,159.080003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.514150,49.434792,199.344109,163.059741,179.194523,176.724754,79.351812,14.258626,190.251675,19.018201,49.297735,49.632601,161.786577,201.130826,159.874370,192.656339,116.415337,185.676653,-0.000494,0.038866,100.863447,65.285720,183.612937,18.027513,55.950918,0.710371,656766.337742,0.868910,9.581297,3.371952,4.020178,0.063058,0.058443,32.000000,123.052243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075925,63.363028,106.665852,100.000000,29.042164,44.088608,45.925209,41.815971,57.379747,55.570196,58.379747,158.703624,114.225765,159.155574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.522707,49.434792,199.460442,163.059741,179.210479,176.740074,79.394137,14.265904,190.100746,19.014475,49.798699,49.597482,161.802418,201.233025,159.866159,192.776887,116.415744,185.690460,-0.000494,0.038889,100.835986,65.375820,183.667857,18.020050,56.019945,0.710761,656843.456751,0.868707,9.562673,3.431958,4.019023,0.062195,0.058624,32.000000,122.927572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066043,63.353067,106.678995,100.000000,28.958689,44.088608,45.928652,41.815971,57.379747,55.570007,58.379747,158.788274,114.409948,159.179807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619719,49.554664,199.329874,163.092200,179.188296,176.739263,79.464475,14.253488,190.083427,19.014421,49.688432,49.603260,161.805693,201.187991,159.895413,192.753389,116.399954,185.247089,-0.000493,0.038930,100.829965,65.326322,183.445620,18.017208,55.929124,0.711604,657080.412583,0.871661,9.661733,3.518058,4.027656,0.063120,0.057161,32.000000,122.835661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075885,63.376372,106.730270,100.000000,28.993941,44.088608,45.928840,41.815971,57.379747,55.572736,58.379747,158.928951,114.130259,159.179217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592807,49.638878,199.566607,163.150402,179.161972,176.715684,79.338849,14.253916,190.242389,19.013255,49.273876,49.614247,161.840828,201.305846,159.859868,192.728067,116.390752,185.473769,-0.000493,0.038936,100.780039,65.468870,183.459590,18.012692,55.973997,0.711456,657257.906515,0.869287,9.680824,3.363937,4.017150,0.061194,0.055204,32.000000,122.913304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056620,63.371172,106.703463,100.000000,28.956971,44.088608,45.926853,41.815971,57.379747,55.573283,58.379747,158.677698,114.234893,159.112144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592807,49.572220,199.357719,163.138930,179.119657,176.709659,79.411963,14.253916,190.171458,19.013628,49.096897,49.669800,161.838450,201.169663,159.869530,192.768974,116.385710,185.566653,-0.000492,0.038968,100.781309,65.318583,183.349131,18.018590,55.921440,0.711920,657439.862122,0.871277,9.792980,3.460046,4.024104,0.060410,0.054058,32.000000,122.890315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044865,63.374379,106.723033,100.000000,28.992780,44.088608,45.927753,41.815971,57.379747,55.575531,58.379747,158.823927,114.228987,159.108328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597067,49.572220,199.502705,163.138930,179.131743,176.705831,79.505490,14.255914,190.125405,19.012983,49.311043,49.647432,161.820523,201.204280,159.896727,192.693069,116.386409,185.741686,-0.000493,0.038989,100.748566,65.438360,183.472519,18.022480,56.020706,0.711882,657284.443972,0.870283,9.726323,3.500676,4.019892,0.060342,0.055472,32.000000,123.000064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078579,63.384524,106.724535,100.000000,28.973724,44.088608,45.927992,41.815971,57.379747,55.574859,58.379747,159.010980,114.292043,159.223866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580315,49.537383,199.367184,163.128296,179.136955,176.696803,79.369764,14.258340,190.306795,19.012326,49.530915,49.629391,161.849362,201.055844,159.904557,192.745203,116.393677,185.375351,-0.000492,0.039014,100.708928,65.452548,183.677752,18.021892,55.876830,0.710922,657266.904418,0.869157,9.721898,3.567003,4.022470,0.062017,0.058504,32.000000,123.086231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085135,63.384859,106.712785,100.000000,28.953076,44.088608,45.928173,41.815971,57.379747,55.574751,58.379747,158.739528,114.253918,159.183741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666639,49.604040,199.430460,163.147884,179.195270,176.687660,79.380030,14.262479,190.193095,19.009488,49.313505,49.703540,161.846060,201.129623,159.915173,192.674208,116.357216,185.429931,-0.000492,0.039025,100.720223,65.418298,183.486263,18.014019,55.993142,0.712510,657139.544320,0.870841,9.704458,3.419399,4.021096,0.063426,0.059376,32.000000,122.991007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095593,63.392892,106.673541,100.000000,28.975075,44.088608,45.928884,41.815971,57.379747,55.575277,58.379747,158.760059,114.243753,159.105810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647880,49.568928,199.491607,163.126618,179.223479,176.689088,79.499057,14.258340,190.157086,19.006342,49.099965,49.675848,161.873366,201.140816,159.914315,192.706251,116.347634,185.762885,-0.000493,0.039048,100.677473,65.506128,183.556198,18.008449,55.910950,0.710203,657265.690291,0.869165,9.681509,3.476781,4.015381,0.063070,0.059678,32.000000,123.049109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090084,63.374791,106.633218,100.000000,28.976216,44.088608,45.927098,41.815971,57.379747,55.577150,58.379747,158.998114,114.165892,159.144756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662165,49.507758,199.363873,163.095558,179.188484,176.713747,79.370387,14.256628,190.130531,19.004927,48.959526,49.667476,161.844263,201.142528,159.910361,192.756203,116.367992,185.070011,-0.000493,0.039067,100.679355,65.520915,183.478291,18.003643,55.908012,0.711568,657260.197900,0.868150,9.665861,3.613893,4.018129,0.063141,0.058650,32.000000,122.984120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085724,63.374997,106.576607,100.000000,28.999694,44.088608,45.927800,41.815971,57.379747,55.577249,58.379747,158.740774,114.148555,159.116195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640016,49.507758,199.563158,163.095558,179.202680,176.726307,79.355012,14.259196,190.196514,19.007098,48.966325,49.684989,161.833404,201.238223,159.923188,192.725687,116.362516,185.553160,-0.000492,0.039069,100.665052,65.230260,183.394059,18.001647,56.016510,0.710194,657114.035659,0.867612,9.563247,3.484838,4.008587,0.062653,0.059825,32.000000,122.834050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078705,63.383814,106.547992,100.000000,28.978818,44.088608,45.927639,41.815971,57.379747,55.576601,58.379747,158.710023,114.302437,159.142199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622292,49.447685,199.410813,163.038755,179.173263,176.726341,79.392191,14.261765,190.158550,19.008157,49.113327,49.700553,161.819173,201.262157,159.940164,192.806159,116.334103,185.753577,-0.000491,0.039096,100.693252,65.360083,183.364159,17.999626,55.912051,0.710194,657114.035659,0.867612,9.563247,3.484838,4.008587,0.063554,0.059037,32.000000,122.899648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089950,63.366710,106.549905,100.000000,29.017797,44.088608,45.928373,41.815971,57.379747,55.575926,58.379747,158.784383,114.307807,159.181302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604354,49.472372,199.467961,163.047709,179.150334,176.726337,79.295769,14.258055,190.141438,19.010469,49.276272,49.706426,161.814562,201.226481,159.934790,192.709551,116.389048,185.359231,-0.000490,0.039106,100.684730,65.371891,183.433870,18.001086,55.942788,0.710528,657210.605404,0.869913,9.612850,3.518701,4.020207,0.062934,0.059145,32.000000,122.977670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101866,63.402560,106.530249,100.000000,29.003930,44.088608,45.928996,41.815971,57.379747,55.576345,58.379747,158.591539,114.240378,159.049044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662210,49.498157,199.504356,163.070654,179.171863,176.731535,79.381326,14.261622,190.209073,19.010792,49.263967,49.641933,161.794411,201.265603,159.930777,192.801453,116.385852,185.427769,-0.000489,0.039120,100.679903,65.596969,183.510696,17.999556,55.921388,0.711555,657200.547976,0.869704,9.571173,3.623862,4.018573,0.063477,0.057764,32.000000,122.893582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085410,63.396429,106.498764,100.000000,29.002213,44.088608,45.929678,41.815971,57.379747,55.577262,58.379747,158.762653,114.325528,158.970720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633136,49.498157,199.492426,163.070654,179.188466,176.739981,79.355590,14.262479,190.152726,19.009398,49.251014,49.709388,161.829701,201.281137,159.904798,192.771995,116.383232,185.952628,-0.000489,0.039100,100.649374,65.532320,183.512695,17.991672,55.878377,0.711591,657082.139942,0.871172,9.614483,3.417847,4.021178,0.062590,0.057877,32.000000,122.937106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081252,63.394328,106.479402,100.000000,29.041845,44.088608,45.928551,41.815971,57.379747,55.578221,58.379747,158.711180,114.246285,159.137832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704474,49.515164,199.491504,163.101154,179.199705,176.744502,79.343588,14.258483,190.155595,19.005409,49.160585,49.861332,161.842739,201.227398,159.906199,192.807277,116.395826,185.448789,-0.000491,0.039059,100.672871,65.440929,183.392693,17.989529,55.939012,0.711299,657095.387628,0.869196,9.580221,3.447317,4.017227,0.061976,0.056780,32.000000,123.012543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110179,63.390866,106.447565,100.000000,29.046666,44.088608,45.929455,41.815971,57.379747,55.579030,58.379747,158.687176,114.406535,159.113638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637665,49.492671,199.522276,163.096117,179.174655,176.747007,79.351663,14.251633,190.108866,19.004726,48.948119,49.652085,161.830157,201.137860,159.906761,192.797494,116.412077,185.250295,-0.000492,0.039042,100.661837,65.412516,183.620629,17.985168,56.053305,0.712221,657191.912329,0.870084,9.610389,3.650896,4.019340,0.062370,0.055682,32.000000,123.047052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118681,63.394836,106.447283,100.000000,29.048734,44.088608,45.927920,41.815971,57.379747,55.579529,58.379747,158.703327,114.296953,159.137478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605656,49.461948,199.491205,163.093319,179.145620,176.753896,79.478794,14.260766,190.083514,19.003018,49.117479,49.674214,161.850465,201.199835,159.911308,192.779573,116.376934,185.631617,-0.000491,0.039050,100.677252,65.496303,183.441313,17.974911,55.850368,0.710037,657079.101497,0.870061,9.600203,3.353043,4.019574,0.062173,0.056587,32.000000,122.999644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109173,63.350537,106.415329,100.000000,29.037388,44.088608,45.929675,41.815971,57.379747,55.579574,58.379747,158.957587,114.228488,159.044244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663419,49.461948,199.417559,163.093319,179.134717,176.748677,79.328295,14.260766,190.125844,19.002073,49.064192,49.760468,161.809073,201.267193,159.907834,192.779247,116.333999,185.099125,-0.000491,0.039056,100.730184,65.413318,183.426629,17.975015,55.961015,0.712903,657209.429089,0.869250,9.602707,3.534335,4.021542,0.063083,0.058774,32.000000,122.941762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090408,63.382646,106.394599,100.000000,29.059309,44.088608,45.930697,41.815971,57.379747,55.579438,58.379747,158.656591,114.032568,159.095739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653723,49.458382,199.492057,163.100315,179.193753,176.743308,79.399957,14.262479,190.134421,19.000097,49.192285,49.731805,161.838711,201.167461,159.917216,192.776559,116.381270,185.561340,-0.000491,0.039083,100.746154,65.481026,183.539616,17.975748,55.882442,0.710549,657237.304215,0.869749,9.542758,3.373119,4.015381,0.063876,0.058546,32.000000,123.001996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102824,63.361704,106.413345,100.000000,29.048960,44.088608,45.929566,41.815971,57.379747,55.579804,58.379747,158.799914,114.241222,159.038068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635474,49.485264,199.498143,163.114865,179.252650,176.754721,79.430742,14.250491,190.117694,18.996653,49.155112,49.799412,161.822595,201.067566,159.897298,192.738984,116.370657,185.473119,-0.000491,0.039079,100.692405,65.345542,183.420759,17.968994,56.000564,0.711830,657078.279412,0.869118,9.549253,3.503081,4.017666,0.062798,0.057585,32.000000,122.999273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076719,63.354628,106.381520,100.000000,29.065196,44.088608,45.930042,41.815971,57.379747,55.580236,58.379747,158.861483,114.234932,159.088068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604406,49.454542,199.459801,163.102833,179.335226,176.768131,79.418791,14.255058,190.109676,18.992116,48.994854,49.635693,161.845926,201.036741,159.931976,192.756752,116.392228,185.478339,-0.000490,0.039092,100.700693,65.111283,183.464647,17.963796,55.997915,0.710683,657240.414080,0.869257,9.595071,3.479891,4.019265,0.062713,0.056054,32.000000,122.998417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100009,63.383123,106.419651,100.000000,29.041127,44.088608,45.930688,41.815971,57.379747,55.581210,58.379747,158.837582,114.306925,159.307973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616887,49.454542,199.447447,163.102833,179.360995,176.773865,79.402570,14.262621,190.082917,18.988533,49.202389,49.628312,161.844868,201.104486,159.920001,192.745899,116.370215,185.344862,-0.000490,0.039110,100.660496,65.340030,183.501742,17.960418,55.965972,0.710997,657190.135855,0.869983,9.596599,3.460321,4.021010,0.062910,0.058451,32.000000,122.954276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098426,63.382364,106.416494,100.000000,29.061233,44.088608,45.931711,41.815971,57.379747,55.581065,58.379747,158.805140,114.322421,159.199201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566620,49.468532,199.378921,163.117104,179.266998,176.778658,79.410646,14.255201,189.962888,18.989703,49.446275,49.641359,161.813859,201.048464,159.914513,192.669049,116.397860,185.459219,-0.000488,0.039112,100.634705,65.322644,183.419758,17.948330,55.952334,0.711240,657263.889810,0.869946,9.583641,3.431171,4.019749,0.063324,0.057983,32.000000,123.012218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087812,63.362046,106.452009,100.000000,29.008721,44.088608,45.933485,41.815971,57.379747,55.581911,58.379747,158.821292,114.247627,159.209036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604443,49.550550,199.387347,163.132774,179.244480,176.775710,79.437370,14.258340,190.124562,18.989259,49.423849,49.767463,161.870687,201.018985,159.901467,192.725320,116.362404,185.379432,-0.000488,0.039096,100.634670,65.274980,183.234939,17.948326,55.982625,0.711240,657263.889810,0.869946,9.583641,3.431171,4.019749,0.062109,0.056646,32.000000,123.102466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120729,63.398573,106.457148,100.000000,29.029328,44.088608,45.933306,41.815971,57.379747,55.583946,58.379747,158.874741,114.293462,159.277525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543697,49.580724,199.294980,163.154320,179.311329,176.775750,79.439055,14.260766,190.141371,18.992264,49.431838,49.664630,161.860626,200.987976,159.902674,192.649516,116.312384,185.549670,-0.000487,0.039065,100.633043,65.290638,183.469377,17.952452,55.931721,0.711902,657458.895784,0.870312,9.647017,3.497645,4.022278,0.062575,0.057255,32.000000,123.147375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094262,63.380258,106.439205,100.000000,29.037340,44.088608,45.932744,41.815971,57.379747,55.584488,58.379747,158.878109,114.410984,159.284331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.532767,49.601846,199.290074,163.159356,179.380290,176.755422,79.487155,14.262621,190.137342,18.990590,49.453230,49.599073,161.889956,201.059636,159.936966,192.630673,116.382300,185.491452,-0.000486,0.039039,100.655599,65.313403,183.398137,17.945822,55.980554,0.711254,657536.426942,0.870050,9.692569,3.452236,4.019546,0.063458,0.059466,32.000000,123.114797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116297,63.400379,106.439061,100.000000,29.030446,44.088608,45.934489,41.815971,57.379747,55.585639,58.379747,158.974309,114.218285,159.250696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642057,49.601846,199.300401,163.159356,179.378031,176.728712,79.411132,14.270613,190.018179,18.989199,49.217170,49.732304,161.908203,201.090950,159.951493,192.593845,116.330455,185.651258,-0.000485,0.039047,100.703101,65.295747,183.301707,17.947556,55.943339,0.712504,657863.688275,0.871289,9.785845,3.567497,4.022610,0.063361,0.056474,32.000000,123.041038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090406,63.397700,106.421660,100.000000,28.997337,44.088608,45.935061,41.815971,57.379747,55.586636,58.379747,158.822265,114.328366,159.246408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585051,49.607881,199.307938,163.144806,179.350420,176.722983,79.444089,14.259339,190.191917,18.988495,49.184057,49.594004,161.842735,201.157635,159.953618,192.658845,116.333067,185.170340,-0.000484,0.039053,100.703355,65.462694,183.394202,17.938579,55.933766,0.711974,657613.905264,0.870927,9.818329,3.475274,4.023399,0.062499,0.056328,32.000000,123.020573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064951,63.382915,106.382513,100.000000,28.992203,44.088608,45.932786,41.815971,57.379747,55.587356,58.379747,158.888178,114.315824,159.205338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589996,49.561248,199.381373,163.131374,179.301514,176.740185,79.439237,14.260481,190.090746,18.985786,49.205921,49.770416,161.859605,201.056843,159.940041,192.741639,116.364059,185.450787,-0.000483,0.039043,100.725155,65.496180,183.361080,17.935424,55.927708,0.711828,657590.935618,0.870234,9.770036,3.401379,4.019517,0.062844,0.057381,32.000000,122.885228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061186,63.389994,106.388380,100.000000,28.996340,44.088608,45.934427,41.815971,57.379747,55.587967,58.379747,158.878475,114.072879,159.263796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594089,49.546435,199.339240,163.119902,179.195242,176.750251,79.444875,14.257199,190.085993,18.986103,49.135401,49.605021,161.881193,201.046547,159.937592,192.633073,116.311758,185.748521,-0.000482,0.039054,100.702105,65.191997,183.332671,17.934901,55.856767,0.712003,657444.883391,0.870162,9.718270,3.477932,4.020597,0.063345,0.057522,32.000000,122.829374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052678,63.363852,106.356986,100.000000,29.016258,44.088608,45.934607,41.815971,57.379747,55.587636,58.379747,158.889750,114.391422,159.313874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.577370,49.546435,199.429417,163.119902,179.094293,176.743471,79.396943,14.262051,190.030864,18.986816,49.286415,49.656818,161.829386,201.194596,159.945884,192.721533,116.289078,185.313928,-0.000482,0.039039,100.710619,65.373600,183.545388,17.931802,55.982311,0.712748,657629.773346,0.870034,9.699205,3.644271,4.019415,0.063429,0.059198,32.000000,122.931549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052690,63.369302,106.362709,100.000000,29.002911,44.088608,45.934786,41.815971,57.379747,55.587897,58.379747,158.793887,114.392650,159.266117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581013,49.525039,199.338956,163.103672,179.057459,176.714489,79.439776,14.260481,190.120492,18.985785,49.459390,49.640466,161.871251,201.082938,159.964135,192.790859,116.354585,185.402304,-0.000483,0.039057,100.722738,65.401108,183.645955,17.929853,55.962746,0.711569,657689.393859,0.870852,9.716570,3.500446,4.022590,0.062832,0.058141,32.000000,122.954779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067831,63.379545,106.390342,100.000000,28.993180,44.088608,45.935481,41.815971,57.379747,55.588019,58.379747,158.879551,114.219244,159.248925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707255,49.570026,199.439622,163.134732,179.130738,176.685510,79.362321,14.262051,190.111765,18.985920,48.972165,49.822829,161.878060,201.195248,159.938968,192.751358,116.380154,185.226105,-0.000483,0.039055,100.707193,65.447437,183.501824,17.934720,56.024981,0.711375,657308.703883,0.870117,9.691390,3.468822,4.020470,0.062080,0.056253,32.000000,122.996198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067886,63.347815,106.372816,100.000000,29.001901,44.088608,45.935729,41.815971,57.379747,55.588530,58.379747,158.724641,114.390195,159.265684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632555,49.517084,199.364946,163.134173,179.136931,176.681580,79.466415,14.267045,190.106627,18.984475,48.943699,49.754727,161.899752,201.168603,159.932484,192.762383,116.322555,185.533422,-0.000483,0.039038,100.697498,65.277314,183.596230,17.929257,56.045778,0.709224,657039.216556,0.868477,9.605377,3.375687,4.012284,0.063493,0.059147,32.000000,122.979256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089782,63.343537,106.390589,100.000000,29.052963,44.088608,45.932976,41.815971,57.379747,55.589950,58.379747,158.932829,114.211151,159.353410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553807,49.517084,199.411836,163.134173,179.141237,176.697204,79.522940,14.254059,190.108840,18.979057,48.953698,49.661171,161.857806,201.139144,159.948023,192.750538,116.328717,185.782110,-0.000483,0.039002,100.655942,65.450553,183.552407,17.924890,55.956190,0.709583,657211.166100,0.868641,9.629920,3.551100,4.016818,0.061458,0.056808,32.000000,122.985766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084507,63.301832,106.384481,100.000000,29.012297,44.088608,45.934993,41.815971,57.379747,55.589467,58.379747,159.045880,114.151010,159.229059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649261,49.452896,199.468455,163.122420,179.226859,176.738120,79.396008,14.261622,190.157917,18.978071,49.222014,49.737446,161.834113,201.146544,159.911479,192.741640,116.298755,185.358718,-0.000482,0.038965,100.655097,65.320081,183.532559,17.913822,56.012576,0.711906,657364.503572,0.869632,9.711699,3.640171,4.024148,0.062576,0.059281,32.000000,123.005652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072436,63.291336,106.390801,100.000000,28.976216,44.088608,45.937097,41.815971,57.379747,55.588865,58.379747,158.792016,114.298947,159.342356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625186,49.487185,199.416159,163.105911,179.283993,176.744238,79.450671,14.254202,190.191029,18.974289,49.105366,49.718979,161.854084,201.160326,159.952197,192.803648,116.321571,185.121454,-0.000482,0.038951,100.662650,65.233597,183.442744,17.904325,55.984383,0.710152,657300.652425,0.868866,9.552839,3.506301,4.017812,0.062181,0.057982,32.000000,123.047850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122714,63.313999,106.449290,100.000000,29.067795,44.088608,45.935276,41.815971,57.379747,55.589955,58.379747,158.901342,114.123202,159.360452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603342,49.482247,199.346853,163.111787,179.265539,176.743393,79.415062,14.258911,190.088523,18.974208,48.836282,49.770471,161.847933,201.175310,159.953182,192.783585,116.287877,185.557119,-0.000482,0.038926,100.640903,65.521564,183.553996,17.903111,55.976331,0.710152,657300.652425,0.868866,9.552839,3.506301,4.017812,0.062852,0.057903,32.000000,122.979215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106375,63.283306,106.436713,100.000000,29.037179,44.088608,45.936094,41.815971,57.379747,55.590421,58.379747,158.830123,114.143108,159.290428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.515980,49.427112,199.379307,163.087163,179.230182,176.736232,79.407829,14.259767,190.043944,18.974475,49.018710,49.553173,161.825518,201.235206,159.936738,192.782974,116.282196,185.364698,-0.000481,0.038904,100.652680,65.328191,183.351393,17.912722,55.974994,0.710777,657374.201022,0.869192,9.607668,3.394118,4.018447,0.062070,0.056418,32.000000,122.934487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127247,63.273396,106.439725,100.000000,29.064643,44.088608,45.936868,41.815971,57.379747,55.590787,58.379747,158.815658,114.314750,159.303253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.522201,49.427112,199.400430,163.087163,179.186471,176.742805,79.389293,14.260481,190.034524,18.975784,49.267211,49.571268,161.839578,201.057169,159.938034,192.711651,116.363685,185.238247,-0.000479,0.038874,100.631585,65.248370,183.600271,17.914607,55.942447,0.710960,657518.582454,0.869991,9.625409,3.594857,4.018819,0.063094,0.058404,32.000000,123.041596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128260,63.273163,106.455657,100.000000,29.027957,44.088608,45.939252,41.815971,57.379747,55.590155,58.379747,158.778587,114.317319,159.265920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604083,49.458657,199.293103,163.107310,179.194570,176.736300,79.428248,14.263192,190.061424,18.975268,49.359311,49.645289,161.845586,201.067219,159.932012,192.721208,116.331404,185.135669,-0.000479,0.038892,100.639544,65.299435,183.456792,17.911312,55.951810,0.712442,657234.136916,0.871719,9.654579,3.396815,4.026486,0.063535,0.058534,32.000000,123.087708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119963,63.257686,106.452069,100.000000,29.048362,44.088608,45.939493,41.815971,57.379747,55.591161,58.379747,158.856496,114.196614,159.253725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529890,49.525313,199.394267,163.128576,179.140835,176.719908,79.368162,14.259482,190.105438,18.975278,49.311962,49.703305,161.859154,201.034642,159.933191,192.759709,116.328228,185.576136,-0.000478,0.038903,100.650269,65.300298,183.415229,17.912699,55.946617,0.711050,657275.128011,0.869740,9.601050,3.389739,4.017675,0.063223,0.059667,32.000000,123.013813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139932,63.258996,106.483480,100.000000,28.996686,44.088608,45.937859,41.815971,57.379747,55.591593,58.379747,158.736325,114.214642,159.220523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602873,49.523667,199.326238,163.138090,179.115111,176.716065,79.379370,14.259196,190.118064,18.971634,49.007866,49.713091,161.861658,201.126015,159.912365,192.809947,116.395293,185.394817,-0.000477,0.038908,100.629319,65.320596,183.447738,17.907756,55.897627,0.712392,657495.606614,0.871927,9.744786,3.561791,4.025736,0.061926,0.057322,32.000000,122.972146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156390,63.247564,106.507912,100.000000,29.039021,44.088608,45.939930,41.815971,57.379747,55.593371,58.379747,158.758739,114.256641,159.069933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.557003,49.523667,199.391745,163.138090,179.146120,176.718347,79.393072,14.259910,190.077101,18.967065,49.149928,49.641195,161.865684,200.953033,159.928068,192.716296,116.371733,185.475355,-0.000477,0.038878,100.632958,65.290435,183.515347,17.905119,55.993772,0.711896,657143.680261,0.870357,9.667315,3.425244,4.018441,0.061433,0.056114,32.000000,123.096487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184899,63.253722,106.527466,100.000000,29.007572,44.088608,45.938458,41.815971,57.379747,55.593850,58.379747,158.786145,114.251233,159.099476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670552,49.485539,199.334949,163.107030,179.206487,176.728047,79.405209,14.262621,190.086513,18.962793,49.216892,49.592089,161.842770,201.169724,159.948384,192.706458,116.353811,185.492921,-0.000478,0.038852,100.608450,65.386096,183.508758,17.894571,55.875571,0.711437,657298.453293,0.871112,9.714961,3.479674,4.023483,0.062681,0.057934,32.000000,123.159198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189039,63.242419,106.534814,100.000000,28.998634,44.088608,45.939847,41.815971,57.379747,55.593620,58.379747,158.810417,114.315363,159.156911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626805,49.512146,199.389154,163.112347,179.243486,176.730147,79.380217,14.261622,190.016870,18.960389,49.055466,49.652166,161.845390,201.060431,159.957409,192.714749,116.320362,185.260774,-0.000478,0.038825,100.616423,65.309463,183.455712,17.885716,55.927472,0.711303,657151.971684,0.868724,9.558949,3.504326,4.013141,0.063141,0.058968,32.000000,123.081043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191933,63.229024,106.575806,100.000000,29.004459,44.088608,45.937378,41.815971,57.379747,55.594084,58.379747,158.760433,114.153733,159.025204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637667,49.477584,199.388100,163.097237,179.245372,176.727048,79.495660,14.259339,190.176554,18.961257,48.998203,49.609273,161.856655,201.095496,159.954775,192.793955,116.259162,185.473478,-0.000477,0.038850,100.594325,65.429370,183.507923,17.891391,55.950420,0.711303,657151.971684,0.868724,9.558949,3.504326,4.013141,0.061503,0.056636,32.000000,123.045680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183222,63.236972,106.553729,100.000000,28.990927,44.088608,45.938626,41.815971,57.379747,55.595085,58.379747,158.991319,114.136396,159.111986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646106,49.471275,199.316132,163.079049,179.224121,176.721688,79.411682,14.259910,190.066804,18.959212,49.152252,49.755063,161.810623,201.090522,159.956059,192.783117,116.336113,185.741764,-0.000473,0.038874,100.585761,65.530404,183.362630,17.890035,55.918398,0.710885,657494.858466,0.868350,9.585113,3.591524,4.016871,0.063245,0.058739,32.000000,123.148269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184637,63.232961,106.594116,100.000000,29.029094,44.088608,45.938689,41.815971,57.379747,55.595048,58.379747,158.823364,114.321960,159.063914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632748,49.471275,199.333386,163.079049,179.293703,176.720948,79.345584,14.263763,189.987794,18.959968,49.115508,49.767038,161.834388,201.050339,159.953909,192.617635,116.405797,185.495043,-0.000472,0.038877,100.602112,65.374822,183.563579,17.899204,55.901456,0.712352,657198.073100,0.869742,9.573951,3.537090,4.016311,0.063718,0.058758,32.000000,123.182288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200106,63.202127,106.611644,100.000000,28.995207,44.088608,45.938692,41.815971,57.379747,55.595377,58.379747,158.691168,114.143300,159.202309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700975,49.473469,199.412644,163.080727,179.293729,176.715529,79.464786,14.272325,190.279921,18.959455,48.958944,49.749936,161.826571,201.167848,159.930266,192.853879,116.361940,185.344282,-0.000472,0.038895,100.588000,65.373747,183.456136,17.892580,56.012838,0.712352,657198.073100,0.869742,9.573951,3.537090,4.016311,0.062702,0.057913,32.000000,123.211818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176536,63.198857,106.650465,100.000000,29.014567,44.088608,45.939236,41.815971,57.379747,55.595867,58.379747,158.929571,114.303281,159.303095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710005,49.450976,199.449741,163.080448,179.238016,176.717763,79.395810,14.258768,190.293004,18.957608,48.957866,49.694307,161.839888,201.231761,159.951518,192.844885,116.308195,185.226251,-0.000472,0.038893,100.623626,65.560954,183.583221,17.884684,55.933688,0.711390,656968.835637,0.870043,9.583911,3.453154,4.016167,0.061812,0.057026,32.000000,123.258103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189588,63.212855,106.694011,100.000000,29.022592,44.088608,45.937781,41.815971,57.379747,55.596316,58.379747,158.791619,114.332547,159.180987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629917,49.395567,199.350432,163.065058,179.185301,176.714227,79.408048,14.256342,190.055065,18.960139,48.717609,49.708450,161.827102,201.081083,159.950369,192.709957,116.329327,185.552102,-0.000472,0.038900,100.601199,65.424740,183.514390,17.893314,55.947404,0.710235,657125.609777,0.867927,9.483476,3.447702,4.012266,0.062011,0.056080,32.000000,123.237662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159697,63.198193,106.665639,100.000000,29.069521,44.088608,45.937712,41.815971,57.379747,55.596311,58.379747,158.816096,114.289742,159.240586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651989,49.395567,199.449513,163.065058,179.080926,176.692968,79.407665,14.263335,190.094581,18.964859,48.857164,49.598487,161.841045,201.122977,159.933482,192.802514,116.364390,186.001314,-0.000473,0.038878,100.613181,65.416050,183.445350,17.898019,55.937595,0.710693,657034.063810,0.869196,9.511140,3.551485,4.016739,0.062506,0.056086,32.000000,123.252935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170539,63.185281,106.690341,100.000000,29.014003,44.088608,45.939876,41.815971,57.379747,55.595636,58.379747,158.815331,114.220088,159.278941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610469,49.359908,199.402964,163.040994,179.018428,176.677845,79.359895,14.261908,190.040527,18.964924,49.221686,49.589751,161.828317,201.098554,159.924488,192.765068,116.327182,185.296156,-0.000472,0.038887,100.625315,65.481925,183.337381,17.906747,55.982311,0.710704,656821.128839,0.868667,9.488235,3.688357,4.016949,0.064486,0.058474,32.000000,123.236315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173071,63.181140,106.704451,100.000000,29.033261,44.088608,45.939579,41.815971,57.379747,55.595300,58.379747,158.719790,114.210691,159.092277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614964,49.462771,199.385780,163.072053,179.023762,176.655182,79.335652,14.260338,190.149441,18.965098,49.459462,49.729177,161.811477,201.054743,159.914007,192.810111,116.296794,185.403794,-0.000472,0.038866,100.631605,65.407172,183.445290,17.920599,55.953934,0.710408,656842.206485,0.869836,9.495670,3.455527,4.019373,0.062291,0.058421,32.000000,123.228028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162763,63.173257,106.720283,100.000000,29.033105,44.088608,45.940859,41.815971,57.379747,55.595613,58.379747,158.671304,114.244866,159.133780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
