OSU 80 Ton Compressor Load Stand
49.643694,49.516810,199.324014,163.093599,179.023080,176.645195,79.441022,14.265333,190.095925,18.965144,49.148318,49.553703,161.865983,201.058759,159.909173,192.767190,116.382434,185.680585,-0.000474,0.038875,100.601171,65.458397,183.314374,17.922035,55.823958,0.710803,657094.366869,0.870153,9.593866,3.527185,4.018662,0.062361,0.056860,32.000000,123.195433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176932,63.156588,106.744387,100.000000,29.036211,44.088608,45.941017,41.815971,57.379747,55.598005,58.379747,158.882043,114.202176,159.047077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687971,49.516810,199.379755,163.093599,178.989392,176.642840,79.347670,14.260338,190.271529,18.965173,48.877295,49.683369,161.853429,201.130255,159.909762,192.766595,116.364241,185.320541,-0.000474,0.038873,100.605065,65.647142,183.486243,17.914240,55.882232,0.712010,656861.552471,0.868523,9.618086,3.547586,4.015092,0.063402,0.059052,32.000000,123.166427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151031,63.150968,106.745491,100.000000,29.004952,44.088608,45.940512,41.815971,57.379747,55.599511,58.379747,158.695341,114.316130,159.083898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649716,49.430129,199.373790,163.067856,178.947787,176.641309,79.405279,14.260766,190.231261,18.963171,48.770992,49.634091,161.863741,201.192659,159.918217,192.805812,116.316046,185.276568,-0.000475,0.038886,100.606878,65.284104,183.439845,17.914273,55.955613,0.710839,656841.469373,0.868673,9.572155,3.427820,4.012636,0.061209,0.057153,32.000000,123.074022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120938,63.149907,106.787482,100.000000,29.066639,44.088608,45.939660,41.815971,57.379747,55.598331,58.379747,158.810558,114.244482,159.088147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570982,49.388161,199.378120,163.038475,178.951739,176.670025,79.412041,14.255629,190.215664,18.963336,48.819502,49.569664,161.789390,201.170234,159.916335,192.676648,116.381280,185.665330,-0.000473,0.038887,100.630671,65.381227,183.430792,17.913430,55.920076,0.710175,656850.656433,0.868567,9.525155,3.459150,4.015608,0.061520,0.055228,32.000000,123.105186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090236,63.139030,106.781412,100.000000,29.042276,44.088608,45.940572,41.815971,57.379747,55.598046,58.379747,158.824083,114.317895,159.277525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579345,49.356616,199.418040,163.033998,178.969779,176.702075,79.387435,14.258911,190.189527,18.959923,48.979219,49.627526,161.825285,201.147747,159.903383,192.740233,116.342248,185.304912,-0.000474,0.038896,100.641356,65.291723,183.402421,17.906980,55.970378,0.710099,656723.198818,0.868530,9.508846,3.493025,4.018675,0.062570,0.056640,32.000000,123.183278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074713,63.148061,106.815157,100.000000,29.031062,44.088608,45.942865,41.815971,57.379747,55.598393,58.379747,158.774870,114.309457,159.272883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.554777,49.374171,199.304112,163.009095,178.949744,176.711883,79.465297,14.258340,190.098576,18.957476,49.167866,49.638813,161.810853,201.079166,159.908865,192.648394,116.337667,185.474112,-0.000475,0.038908,100.614816,65.351431,183.352739,17.911305,55.969145,0.710099,656723.198818,0.868530,9.508846,3.493025,4.018675,0.062028,0.056082,32.000000,123.148639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069970,63.133238,106.815699,100.000000,29.032302,44.088608,45.942977,41.815971,57.379747,55.598103,58.379747,158.930593,114.296262,159.248925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537160,49.374171,199.317065,163.009095,178.969769,176.708793,79.425058,14.257769,190.152756,18.960707,49.292810,49.649125,161.770134,201.100939,159.884237,192.704213,116.324163,185.525288,-0.000474,0.038897,100.636199,65.447730,183.380558,17.910276,56.026790,0.711081,656916.838107,0.870252,9.524699,3.443819,4.022200,0.061568,0.057505,32.000000,123.227455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088875,63.134730,106.826316,100.000000,29.002636,44.088608,45.943819,41.815971,57.379747,55.598760,58.379747,158.850115,114.314251,159.236730,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694360,49.426289,199.291081,163.012732,179.049829,176.715614,79.409177,14.261908,190.099855,18.960444,49.215551,49.637670,161.801686,201.136229,159.900430,192.728887,116.354924,185.536120,-0.000475,0.038920,100.620330,65.501038,183.368870,17.906724,56.019106,0.711199,657048.837486,0.869968,9.567778,3.513263,4.021895,0.062839,0.058304,32.000000,123.282221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089714,63.157330,106.846268,100.000000,29.028187,44.088608,45.944585,41.815971,57.379747,55.600101,58.379747,158.818354,114.331319,159.204944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595786,49.467435,199.352985,163.032599,179.096988,176.733126,79.380148,14.257912,190.123317,18.962587,49.070484,49.724801,161.818719,201.136473,159.877982,192.745101,116.353634,185.279754,-0.000474,0.038895,100.613449,65.399682,183.526402,17.909056,55.871060,0.708889,656934.344289,0.868014,9.475008,3.519766,4.010336,0.061882,0.056346,32.000000,123.312200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127203,63.154552,106.870423,100.000000,28.992208,44.088608,45.941137,41.815971,57.379747,55.600494,58.379747,158.760297,114.261589,159.058170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652123,49.446039,199.379090,163.032040,178.980683,176.745688,79.446646,14.266189,190.227532,18.962948,48.997430,49.707413,161.791644,201.101204,159.867780,192.760712,116.338739,185.754899,-0.000473,0.038893,100.595190,65.325955,183.408883,17.898923,55.988789,0.712340,657225.342446,0.870434,9.618443,3.422784,4.019555,0.060599,0.055678,32.000000,123.271233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087746,63.135683,106.884009,100.000000,29.058320,44.088608,45.943678,41.815971,57.379747,55.601718,58.379747,158.893292,114.379264,159.135786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667235,49.446039,199.311765,163.032040,178.865934,176.761031,79.399196,14.244355,190.127084,18.962898,48.912717,49.662351,161.780417,201.140857,159.885886,192.698948,116.380690,185.242364,-0.000473,0.038875,100.615338,65.276024,183.445950,17.892924,55.901115,0.710197,657211.396235,0.868620,9.538569,3.619731,4.015520,0.062542,0.057262,32.000000,123.326555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120565,63.154970,106.905721,100.000000,29.023149,44.088608,45.942555,41.815971,57.379747,55.601737,58.379747,158.798392,114.298487,159.106085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677544,49.425192,199.342410,163.034838,178.856353,176.755289,79.408904,14.262336,190.233812,18.965163,49.006081,49.834322,161.795766,201.159490,159.894496,192.800374,116.349943,185.358452,-0.000471,0.038884,100.628035,65.678870,183.501783,17.895634,55.946093,0.711010,657088.403479,0.868921,9.522891,3.381388,4.012943,0.061762,0.055575,32.000000,123.286263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138353,63.187966,106.939085,100.000000,29.041809,44.088608,45.942392,41.815971,57.379747,55.601749,58.379747,158.817809,114.236888,159.086730,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667997,49.391178,199.448777,163.034278,178.818996,176.744915,79.394371,14.250920,190.206542,18.968627,48.885633,49.627331,161.812780,201.053153,159.899506,192.760762,116.351538,185.243704,-0.000470,0.038926,100.612124,65.428628,183.522509,17.898932,55.976541,0.710310,657113.731085,0.868535,9.491350,3.456653,4.012727,0.061932,0.057299,32.000000,123.255805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108195,63.152537,106.946663,100.000000,29.009116,44.088608,45.942339,41.815971,57.379747,55.602140,58.379747,158.788742,114.326793,159.060373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774725,49.375269,199.367480,163.023365,178.715474,176.732103,79.363349,14.260481,190.216430,18.970497,48.757215,49.778213,161.795855,201.192537,159.887810,192.797052,116.346516,185.282975,-0.000471,0.038923,100.631337,65.733699,183.514449,17.904605,55.904288,0.710203,656999.900751,0.868746,9.467240,3.411053,4.015640,0.062146,0.056558,32.000000,123.166804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131813,63.165057,106.961077,100.000000,29.042932,44.088608,45.942744,41.815971,57.379747,55.601844,58.379747,158.726697,114.209694,159.117651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625657,49.314100,199.433505,162.988669,178.754280,176.741707,79.420640,14.264048,190.182243,18.972258,48.693093,49.672460,161.777369,201.212903,159.908426,192.834845,116.336418,185.741821,-0.000471,0.038940,100.635059,65.337209,183.506106,17.902024,56.081655,0.709474,656788.430498,0.866915,9.340711,3.431138,4.005396,0.061621,0.057108,32.000000,123.182180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135038,63.161615,106.953260,100.000000,29.067285,44.088608,45.940392,41.815971,57.379747,55.601990,58.379747,158.841280,114.295764,159.092553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647558,49.314100,199.358320,162.988669,178.830660,176.746745,79.465601,14.264477,190.288089,18.974564,48.882360,49.591182,161.774914,201.084487,159.901825,192.804633,116.368563,185.604311,-0.000472,0.038927,100.657630,65.310357,183.472271,17.885268,56.007645,0.709192,656937.019285,0.869078,9.434094,3.617047,4.018758,0.062720,0.055781,32.000000,123.149226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170909,63.174359,106.996482,100.000000,29.048885,44.088608,45.944105,41.815971,57.379747,55.601111,58.379747,158.931203,114.234663,159.299830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651131,49.310808,199.435688,162.983632,178.903503,176.741516,79.435838,14.262051,190.199695,18.974509,49.115624,49.679559,161.759711,201.143221,159.881317,192.834640,116.387407,185.594703,-0.000473,0.038974,100.672318,65.546920,183.348129,17.882569,55.949240,0.709192,656937.019285,0.869078,9.434094,3.617047,4.018758,0.062466,0.056623,32.000000,123.169890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176930,63.177084,107.013934,100.000000,29.060746,44.088608,45.943821,41.815971,57.379747,55.601305,58.379747,158.871676,114.251271,159.306360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653171,49.362651,199.387147,163.005457,178.885418,176.725461,79.388042,14.261337,190.126251,18.977496,49.154016,49.631089,161.770372,201.200895,159.833284,192.785848,116.372391,185.309460,-0.000473,0.038983,100.622472,65.466979,183.454610,17.886418,55.841162,0.709676,656811.915771,0.868185,9.411365,3.532248,4.015471,0.061475,0.056542,32.000000,123.150290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165061,63.175992,106.993191,100.000000,29.053853,44.088608,45.943948,41.815971,57.379747,55.601559,58.379747,158.776084,114.067548,159.128587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705340,49.406265,199.491058,163.024485,178.922417,176.729923,79.461432,14.261480,190.111848,18.978614,49.111967,49.682237,161.747495,201.260404,159.851759,192.729600,116.332835,185.627759,-0.000474,0.038982,100.601961,65.487051,183.350495,17.884941,55.962327,0.710537,656716.794208,0.868408,9.404366,3.509723,4.016740,0.062091,0.056926,32.000000,123.142279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139373,63.128336,107.003730,100.000000,29.053136,44.088608,45.944110,41.815971,57.379747,55.602861,58.379747,158.922864,114.307462,159.214110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726063,49.406265,199.367122,163.024485,179.024400,176.748776,79.354990,14.262336,190.275815,18.979685,48.913438,49.755540,161.774804,201.175636,159.856547,192.814227,116.367586,185.218065,-0.000475,0.038968,100.614823,65.541978,183.406825,17.885008,55.975072,0.711818,656814.024507,0.868938,9.454092,3.415420,4.015597,0.061694,0.056238,32.000000,123.200620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145481,63.175491,107.046402,100.000000,29.075410,44.088608,45.943055,41.815971,57.379747,55.604041,58.379747,158.709980,114.319736,159.061868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703521,49.395018,199.502878,163.029801,179.094711,176.749500,79.429118,14.258055,190.152061,18.982508,48.978483,49.691807,161.790165,201.282422,159.863663,192.723893,116.367145,185.541082,-0.000475,0.038952,100.616368,65.382509,183.498644,17.893533,55.982625,0.709994,657004.834466,0.867252,9.443601,3.576956,4.013473,0.062191,0.057998,32.000000,123.241994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149590,63.161228,107.053910,100.000000,29.087294,44.088608,45.942696,41.815971,57.379747,55.604191,58.379747,158.858236,114.252460,159.315133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676279,49.375543,199.498632,163.022246,179.090517,176.766928,79.425228,14.262907,190.281289,18.985727,48.961189,49.624537,161.796417,201.187787,159.859390,192.800782,116.373870,185.625269,-0.000477,0.038979,100.602064,65.417255,183.441006,17.898664,55.984435,0.709329,656915.011201,0.868106,9.422122,3.385171,4.009308,0.063631,0.057537,32.000000,123.237339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149859,63.189527,107.077408,100.000000,29.090227,44.088608,45.943410,41.815971,57.379747,55.604547,58.379747,158.850455,114.297375,159.209704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567094,49.375269,199.527826,163.034278,179.024411,176.778934,79.401715,14.256200,190.210187,18.989469,49.049760,49.530276,161.804910,201.142426,159.896510,192.660595,116.413444,185.049667,-0.000477,0.039006,100.640518,65.294729,183.260535,17.908713,55.908380,0.710183,656972.438873,0.868318,9.443013,3.534968,4.015974,0.062854,0.056560,32.000000,123.065996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196164,63.205264,107.113419,100.000000,29.102149,44.088608,45.944210,41.815971,57.379747,55.604508,58.379747,158.803430,114.155305,159.219972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.514434,49.375269,199.298722,163.034278,179.066814,176.770592,79.386826,14.258483,190.113264,18.991192,49.157010,49.459624,161.821571,201.096597,159.860515,192.598176,116.327556,185.517187,-0.000476,0.039033,100.595423,65.251763,183.385840,17.906447,55.914280,0.710183,656972.438873,0.868318,9.443013,3.534968,4.015974,0.063719,0.057794,32.000000,123.051448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165203,63.167769,107.091060,100.000000,29.112688,44.088608,45.947031,41.815971,57.379747,55.604835,58.379747,158.773652,114.233052,159.274063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561047,49.385418,199.267153,163.044351,179.045954,176.766701,79.482411,14.264905,190.194867,18.995355,49.269644,49.471244,161.775057,201.073335,159.871104,192.705645,116.381300,185.604413,-0.000476,0.039022,100.611973,65.117046,183.416083,17.914049,55.870535,0.712636,657360.402866,0.871908,9.610810,3.539880,4.025063,0.063506,0.058483,32.000000,123.131390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168992,63.181629,107.072986,100.000000,29.083929,44.088608,45.948627,41.815971,57.379747,55.605363,58.379747,158.964821,114.271369,159.212812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537210,49.431226,199.234855,163.086044,179.041440,176.763966,79.416253,14.261622,190.078323,18.996583,49.679942,49.481769,161.823385,201.054559,159.861204,192.736588,116.361737,185.252775,-0.000476,0.039017,100.604920,65.236770,183.412311,17.907438,55.897260,0.712519,657125.790594,0.869956,9.572511,3.519549,4.020641,0.064318,0.056651,32.000000,123.191296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156421,63.187360,107.085828,100.000000,29.017858,44.088608,45.947856,41.815971,57.379747,55.605707,58.379747,158.832506,114.142571,159.065527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634894,49.578529,199.286903,163.117943,179.038129,176.746919,79.413566,14.257484,189.907642,18.995369,49.623313,49.539032,161.831909,201.012746,159.869748,192.621461,116.341236,185.121145,-0.000476,0.039005,100.613250,65.335546,183.442436,17.911963,56.014438,0.712493,657308.021198,0.871244,9.643091,3.404334,4.021923,0.059720,0.052966,32.000000,123.081838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149659,63.180123,107.069887,100.000000,28.989242,44.088608,45.948764,41.815971,57.379747,55.606976,58.379747,158.827133,114.394146,159.108131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629472,49.578529,199.244587,163.117943,179.083209,176.747158,79.378710,14.261765,190.014888,18.996121,49.268144,49.622420,161.821677,201.020289,159.874548,192.676591,116.344087,185.013933,-0.000477,0.038977,100.615736,65.534546,183.422407,17.912562,55.813441,0.710151,657515.179899,0.869645,9.688937,3.374333,4.015056,0.060931,0.055215,32.000000,123.059655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166565,63.191732,107.018281,100.000000,29.012605,44.088608,45.946725,41.815971,57.379747,55.610292,58.379747,158.757421,114.157952,159.082915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649404,49.583193,199.387567,163.110108,179.188698,176.751767,79.311959,14.271469,190.081632,18.996931,48.798699,49.689627,161.812474,201.027058,159.871346,192.760614,116.294608,185.643136,-0.000477,0.038973,100.617446,65.265239,183.440106,17.910695,55.896342,0.712665,657509.586129,0.870133,9.694565,3.330330,4.014643,0.062294,0.056147,32.000000,123.076576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154324,63.179388,107.003682,100.000000,29.019367,44.088608,45.946046,41.815971,57.379747,55.611151,58.379747,158.623918,114.173179,159.102859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607183,49.460303,199.282673,163.059461,179.234440,176.754726,79.453462,14.255343,190.007813,18.994025,49.103697,49.643126,161.800113,201.025610,159.893584,192.562278,116.350717,185.778334,-0.000477,0.038971,100.592574,65.418840,183.277463,17.910203,55.926502,0.711887,657714.268812,0.870687,9.692612,3.615880,4.016734,0.061055,0.054935,32.000000,122.967354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141496,63.191972,107.015436,100.000000,29.009626,44.088608,45.946883,41.815971,57.379747,55.609348,58.379747,158.906925,114.332470,159.112458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631130,49.489928,199.335277,163.072893,179.271139,176.769003,79.360374,14.258768,189.938018,18.993149,49.293881,49.682124,161.812411,200.998047,159.930376,192.608077,116.316895,185.484008,-0.000477,0.038962,100.606939,65.437130,183.499032,17.909579,55.892985,0.711887,657714.268812,0.870687,9.692612,3.615880,4.016734,0.062979,0.058961,32.000000,123.042034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143882,63.216967,107.028985,100.000000,29.000090,44.088608,45.948091,41.815971,57.379747,55.609782,58.379747,158.720749,114.239074,159.096211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623187,49.487733,199.292006,163.072613,179.229738,176.789547,79.386602,14.261480,190.048271,18.990858,49.089196,49.848898,161.848425,201.094701,159.897595,192.652511,116.338787,185.766677,-0.000476,0.039000,100.597628,65.712155,183.472374,17.896647,55.910268,0.711380,657300.197127,0.869498,9.599476,3.616725,4.017214,0.062144,0.057523,32.000000,123.091130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152555,63.220692,107.035993,100.000000,29.025905,44.088608,45.947776,41.815971,57.379747,55.610814,58.379747,158.773204,114.144796,159.014543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731045,49.487733,199.385507,163.072613,179.232887,176.813753,79.383852,14.257484,190.133022,18.986896,49.098596,49.725998,161.798579,201.135556,159.881883,192.760156,116.295979,185.271490,-0.000476,0.039025,100.596927,65.393700,183.340462,17.894801,55.919263,0.711760,657492.288983,0.870194,9.604243,3.537828,4.016336,0.063309,0.058574,32.000000,123.108030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148513,63.193609,106.991943,100.000000,28.997142,44.088608,45.948187,41.815971,57.379747,55.611239,58.379747,158.767704,114.244252,159.091058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661923,49.466337,199.407833,163.060301,179.294976,176.821400,79.442755,14.263335,190.169599,18.984753,48.867871,49.827524,161.835978,201.106342,159.897916,192.744982,116.351925,185.420830,-0.000476,0.039025,100.628049,65.506876,183.506861,17.888764,55.983307,0.711608,657510.046458,0.870157,9.610292,3.624193,4.016107,0.063343,0.058260,32.000000,123.203046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164111,63.179636,106.979270,100.000000,29.021574,44.088608,45.945815,41.815971,57.379747,55.611291,58.379747,158.885511,114.058227,159.042041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695934,49.404345,199.483429,163.015531,179.225572,176.822868,79.333253,14.266760,190.264385,18.982597,48.704334,49.651618,161.789608,201.293410,159.898863,192.884005,116.323267,185.019091,-0.000475,0.039025,100.619760,65.506870,183.399175,17.888736,55.915775,0.710455,657581.333778,0.868211,9.498426,3.477269,4.009276,0.062929,0.058373,32.000000,123.195305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155612,63.171066,106.949913,100.000000,29.035701,44.088608,45.947600,41.815971,57.379747,55.611732,58.379747,158.666506,114.195656,159.125873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716876,49.357713,199.363844,163.010774,179.184649,176.816857,79.427330,14.258198,190.128669,18.981524,48.923620,49.695523,161.791063,201.203790,159.919141,192.789716,116.322751,185.255390,-0.000476,0.039012,100.613264,65.412873,183.535661,17.884445,55.946198,0.711050,657370.220201,0.869288,9.451433,3.353129,4.014080,0.062803,0.056918,32.000000,123.235433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158880,63.159719,106.927914,100.000000,29.038795,44.088608,45.946974,41.815971,57.379747,55.610920,58.379747,158.854661,114.224077,159.076738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711954,49.357713,199.414314,163.010774,179.203688,176.798604,79.392736,14.262193,190.208009,18.980758,48.968820,49.619925,161.819045,201.222954,159.894869,192.757857,116.308948,185.082269,-0.000476,0.039045,100.625982,65.337805,183.574083,17.878062,55.998046,0.711050,657370.220201,0.869288,9.451433,3.353129,4.014080,0.062869,0.056937,32.000000,123.204535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158678,63.177504,106.935046,100.000000,29.023016,44.088608,45.946679,41.815971,57.379747,55.610363,58.379747,158.785471,114.371669,159.088776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689163,49.375817,199.412077,163.017210,179.261499,176.787921,79.352389,14.262907,190.128475,18.982391,49.008063,49.666608,161.787013,201.218611,159.877066,192.803552,116.311249,185.281647,-0.000476,0.039028,100.611980,65.461688,183.497133,17.879389,55.851207,0.709429,657201.353480,0.868093,9.388194,3.391701,4.011396,0.062275,0.056445,32.000000,122.874606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155650,63.160227,106.940553,100.000000,29.028517,44.088608,45.946925,41.815971,57.379747,55.611025,58.379747,158.704777,114.203135,159.099358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597958,49.385143,199.431261,163.013292,179.292577,176.800089,79.376830,14.262051,190.129907,18.983739,49.092505,49.631640,161.789622,201.185463,159.872530,192.654712,116.345017,185.515857,-0.000475,0.039028,100.622651,65.385852,183.463156,17.882247,55.960727,0.711576,657233.265775,0.868968,9.429926,3.465895,4.013191,0.062069,0.056008,32.000000,122.903842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167659,63.140962,106.934504,100.000000,29.039811,44.088608,45.947671,41.815971,57.379747,55.611357,58.379747,158.753660,114.308459,159.204944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709394,49.394470,199.447269,163.013852,179.325395,176.816901,79.431310,14.261337,190.194078,18.979923,48.896100,49.754216,161.790443,201.143649,159.871093,192.810946,116.347113,185.783838,-0.000475,0.039037,100.645882,65.353121,183.630822,17.880071,55.925007,0.711456,657318.773478,0.870557,9.533896,3.521910,4.020957,0.063132,0.059039,32.000000,123.019669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190968,63.152334,106.962874,100.000000,29.038697,44.088608,45.950042,41.815971,57.379747,55.611878,58.379747,158.862621,114.215025,159.042671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645028,49.394470,199.476910,163.013852,179.279073,176.830667,79.299497,14.263192,190.199692,18.979245,48.769498,49.734305,161.804453,201.168827,159.912989,192.833989,116.350079,185.540016,-0.000475,0.039048,100.639722,65.506079,183.520750,17.877926,55.918660,0.710626,657252.468838,0.867900,9.427603,3.622434,4.012265,0.064161,0.058608,32.000000,123.102734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206860,63.160412,106.994905,100.000000,29.055698,44.088608,45.947559,41.815971,57.379747,55.612406,58.379747,158.598993,114.154193,159.130948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618929,49.328363,199.416793,162.992866,179.267488,176.839862,79.406320,14.262336,190.182983,18.978741,48.879824,49.648169,161.784705,201.198143,159.883786,192.734531,116.286696,185.643634,-0.000474,0.039070,100.613024,65.574159,183.607347,17.877389,55.970719,0.711657,657372.910725,0.870662,9.494362,3.526103,4.018064,0.063796,0.058341,32.000000,123.106238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164716,63.135484,106.980573,100.000000,29.038184,44.088608,45.949253,41.815971,57.379747,55.611478,58.379747,158.812639,114.236121,159.270562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763589,49.338512,199.462938,162.990068,179.324573,176.846317,79.420606,14.262621,190.245047,18.979909,48.848337,49.699135,161.808432,201.260078,159.887996,192.790881,116.353024,185.457335,-0.000475,0.039081,100.661819,65.643381,183.592132,17.882235,56.054511,0.711060,657509.617731,0.869883,9.455341,3.629174,4.018966,0.062285,0.057213,32.000000,123.085336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208352,63.160243,107.040834,100.000000,29.049766,44.088608,45.950238,41.815971,57.379747,55.612042,58.379747,158.841213,114.206894,159.156125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723058,49.353325,199.548703,163.017489,179.426687,176.845647,79.310069,14.264905,190.244389,18.978616,48.792204,49.692159,161.791468,201.180651,159.870615,192.836516,116.335400,185.329679,-0.000476,0.039094,100.635224,65.437386,183.568147,17.886102,55.875781,0.711060,657509.617731,0.869883,9.455341,3.629174,4.018966,0.062772,0.056102,32.000000,123.020545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160571,63.114988,107.023822,100.000000,29.070023,44.088608,45.946918,41.815971,57.379747,55.612329,58.379747,158.620137,114.021905,159.041569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649743,49.317666,199.444700,163.009655,179.510665,176.839018,79.430423,14.266760,190.227285,18.978109,48.834197,49.667050,161.766462,201.144995,159.849692,192.735858,116.355996,185.626347,-0.000476,0.039073,100.658853,65.389744,183.570655,17.890570,55.893273,0.708333,657127.068466,0.866976,9.315489,3.491476,4.008210,0.063099,0.058671,32.000000,122.926864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184389,63.133986,107.058552,100.000000,29.042664,44.088608,45.947962,41.815971,57.379747,55.612916,58.379747,158.860846,114.219666,158.952112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703759,49.317666,199.450986,163.009655,179.542820,176.839528,79.322347,14.259767,190.232877,18.974873,48.769119,49.784972,161.797324,201.230150,159.863688,192.713708,116.367831,185.579850,-0.000476,0.039097,100.694325,65.609162,183.652747,17.885694,55.924640,0.711359,657269.922363,0.869003,9.372296,3.460163,4.013203,0.063190,0.056986,32.000000,122.978878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203133,63.146195,107.075681,100.000000,29.070598,44.088608,45.949890,41.815971,57.379747,55.612515,58.379747,158.644695,114.286903,158.997942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744536,49.297916,199.531980,162.993425,179.541313,176.842512,79.393731,14.261337,190.124781,18.973604,48.932511,49.658865,161.803631,201.350942,159.859470,192.835230,116.347561,185.296891,-0.000476,0.039088,100.688948,65.573487,183.602106,17.884755,56.025767,0.711703,657204.300512,0.868990,9.412665,3.553254,4.017034,0.063609,0.058488,32.000000,123.096326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181061,63.160751,107.116840,100.000000,29.057802,44.088608,45.948795,41.815971,57.379747,55.612394,58.379747,158.787463,114.245173,158.876660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669890,49.304225,199.521448,162.984471,179.527262,176.848579,79.369041,14.249207,190.162662,18.971434,48.853447,49.648035,161.765811,201.224320,159.858825,192.657840,116.348335,185.670172,-0.000477,0.039079,100.696900,65.410907,183.380807,17.890465,55.952833,0.710634,657090.343686,0.869126,9.356642,3.523610,4.012795,0.063324,0.059591,32.000000,123.090450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158363,63.132842,107.099329,100.000000,29.108536,44.088608,45.947958,41.815971,57.379747,55.612633,58.379747,158.738082,114.257331,159.060924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584631,49.299836,199.451752,162.965164,179.450944,176.868402,79.360625,14.258198,190.246017,18.973542,48.907316,49.596924,161.775497,201.088646,159.867405,192.678076,116.376055,185.766497,-0.000476,0.039079,100.722957,65.280555,183.571393,17.899928,55.899568,0.709010,657058.246634,0.867521,9.294630,3.435429,4.011134,0.063107,0.058647,32.000000,123.135561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202252,63.164132,107.144437,100.000000,29.051104,44.088608,45.949845,41.815971,57.379747,55.612999,58.379747,158.721251,114.057614,159.011160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.515895,49.299836,199.266307,162.965164,179.339824,176.877070,79.301578,14.257912,190.129527,18.971861,49.413715,49.563338,161.737684,201.039269,159.874297,192.675020,116.353750,185.358925,-0.000474,0.039059,100.713131,65.474336,183.528360,17.895972,55.870929,0.710893,657207.821109,0.869284,9.378323,3.577698,4.016950,0.062503,0.058715,32.000000,123.091137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199061,63.152548,107.142976,100.000000,29.089395,44.088608,45.952110,41.815971,57.379747,55.613159,58.379747,158.603156,114.071153,159.118910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.588476,49.316568,199.382985,162.969082,179.324258,176.885787,79.394565,14.257912,190.130508,18.970638,49.598161,49.552780,161.785551,201.071236,159.832314,192.684147,116.355582,185.459319,-0.000475,0.039028,100.676754,65.414711,183.490996,17.903926,55.822594,0.713348,657487.207493,0.873158,9.533859,3.453028,4.024290,0.062320,0.057863,32.000000,122.993293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191786,63.107978,107.140056,100.000000,29.033212,44.088608,45.954070,41.815971,57.379747,55.613724,58.379747,158.789130,114.292772,159.115527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672538,49.471823,199.292699,163.008815,179.345052,176.875586,79.392419,14.262051,190.042468,18.968101,49.322335,49.639599,161.782779,201.066567,159.835181,192.650474,116.359932,185.669793,-0.000476,0.039023,100.685934,65.460178,183.395934,17.900264,55.946774,0.713348,657487.207493,0.873158,9.533859,3.453028,4.024290,0.061589,0.056236,32.000000,123.096885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192458,63.148398,107.188589,100.000000,29.059764,44.088608,45.952681,41.815971,57.379747,55.613985,58.379747,158.784837,114.150895,159.049319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649107,49.506660,199.364705,163.038196,179.272793,176.865498,79.408854,14.266189,190.124403,18.967479,49.225401,49.665667,161.794296,201.102835,159.839197,192.807324,116.323559,185.548889,-0.000476,0.039042,100.669839,65.576379,183.483121,17.886249,55.958130,0.710824,657651.108893,0.869518,9.543174,3.565957,4.012130,0.064243,0.056433,32.000000,122.981425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198958,63.123996,107.199161,100.000000,29.031030,44.088608,45.950935,41.815971,57.379747,55.617383,58.379747,158.817707,114.211151,159.114504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621775,49.506660,199.243046,163.038196,179.290093,176.856562,79.344610,14.258626,190.016325,18.964820,49.239884,49.682956,161.782887,201.008016,159.848840,192.688935,116.321699,185.563037,-0.000476,0.039067,100.680303,65.429310,183.412252,17.877672,55.887582,0.711198,657844.830972,0.869828,9.602320,3.556022,4.015474,0.062957,0.058824,32.000000,123.039770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230327,63.156049,107.238636,100.000000,29.044712,44.088608,45.951692,41.815971,57.379747,55.618520,58.379747,158.689220,114.320426,159.057816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639617,49.492945,199.290987,163.049668,179.283937,176.835049,79.356365,14.260338,190.071808,18.965831,49.287565,49.595003,161.809394,201.058494,159.885196,192.644687,116.357848,185.108002,-0.000476,0.039033,100.700154,65.198731,183.386880,17.878182,55.929439,0.712103,657856.644665,0.871021,9.630685,3.563301,4.015234,0.062414,0.058727,32.000000,123.046744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240942,63.152948,107.248514,100.000000,29.046899,44.088608,45.952567,41.815971,57.379747,55.618743,58.379747,158.712730,114.151010,159.084173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622865,49.500900,199.268946,163.058342,179.281289,176.825629,79.328446,14.262764,190.030924,18.965552,49.337290,49.614323,161.819726,201.065160,159.881626,192.560083,116.329388,185.311867,-0.000476,0.039017,100.709588,65.350300,183.457180,17.879987,55.826659,0.711345,657582.724347,0.870405,9.598451,3.352678,4.014757,0.062168,0.056752,32.000000,123.002848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234933,63.163204,107.264295,100.000000,29.015015,44.088608,45.952385,41.815971,57.379747,55.619216,58.379747,158.656892,114.203288,159.053410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660818,49.514615,199.388827,163.078209,179.256969,176.845428,79.388667,14.265476,190.124670,18.961437,48.966611,49.779472,161.823741,201.025141,159.866454,192.782815,116.351761,185.749615,-0.000479,0.039017,100.682844,65.502319,183.484691,17.872578,55.959966,0.712792,657691.418475,0.871011,9.623794,3.459346,4.015668,0.064645,0.057054,32.000000,123.084473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227338,63.160146,107.278945,100.000000,29.023910,44.088608,45.950613,41.815971,57.379747,55.620010,58.379747,158.777334,114.274821,159.120483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719878,49.436712,199.539515,163.056663,179.271395,176.848255,79.373303,14.262479,190.197017,18.958113,48.789194,49.835765,161.812572,201.146259,159.871820,192.626782,116.305046,185.443970,-0.000480,0.039018,100.689738,65.316364,183.576979,17.867882,55.878823,0.711063,657674.252928,0.869620,9.603750,3.602611,4.015342,0.062766,0.058289,32.000000,123.098273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228689,63.142683,107.289803,100.000000,29.049119,44.088608,45.952337,41.815971,57.379747,55.620770,58.379747,158.746606,114.149629,159.128587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688530,49.436712,199.355225,163.056663,179.281213,176.856683,79.332471,14.260766,190.118489,18.958297,48.809866,49.669990,161.789453,201.134108,159.889674,192.741599,116.335706,185.456786,-0.000480,0.039007,100.678944,65.349446,183.395466,17.865339,55.898178,0.711063,657674.252928,0.869620,9.603750,3.602611,4.015342,0.063016,0.056323,32.000000,123.107221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218083,63.141610,107.310835,100.000000,29.097533,44.088608,45.951151,41.815971,57.379747,55.619726,58.379747,158.664941,114.228258,159.092395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694358,49.367588,199.516754,163.018049,179.259796,176.867633,79.424729,14.261480,190.144045,18.959097,48.781270,49.691496,161.795519,201.155046,159.869407,192.806037,116.344114,185.236308,-0.000480,0.039007,100.665547,65.382014,183.323410,17.861249,55.993352,0.711534,657582.204521,0.868588,9.458979,3.534332,4.013274,0.061434,0.057553,32.000000,123.040531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228518,63.127869,107.303027,100.000000,29.053412,44.088608,45.952032,41.815971,57.379747,55.618790,58.379747,158.849457,114.046721,159.094441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593544,49.337141,199.325045,163.007136,179.210442,176.858728,79.369349,14.271897,190.253179,18.959061,48.943203,49.637588,161.813072,201.024387,159.886248,192.672218,116.330752,185.740855,-0.000479,0.039005,100.683888,65.332970,183.451629,17.863816,55.893090,0.711251,657552.742135,0.869685,9.491478,3.508584,4.012097,0.062348,0.059318,32.000000,123.069473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244175,63.125251,107.307023,100.000000,29.094128,44.088608,45.952059,41.815971,57.379747,55.619112,58.379747,158.738698,114.225841,159.096880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
