OSU 80 Ton Compressor Load Stand
49.613001,49.361005,199.318925,163.006577,179.298477,176.862944,79.394446,14.258768,190.124990,18.961309,49.110174,49.685536,161.776666,201.103732,159.869706,192.738297,116.350845,185.413488,-0.000479,0.038986,100.671164,65.279165,183.425447,17.870594,55.882416,0.712233,657488.044498,0.870897,9.490476,3.622344,4.019173,0.062358,0.056857,32.000000,123.084736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234655,63.141588,107.295514,100.000000,29.041937,44.088608,45.954657,41.815971,57.379747,55.618820,58.379747,158.788892,114.553667,159.104040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587635,49.361005,199.200517,163.006577,179.286170,176.859888,79.392624,14.260481,189.977975,18.961652,49.362807,49.488587,161.753758,201.120123,159.882127,192.700243,116.296481,185.302728,-0.000480,0.038979,100.672709,65.415156,183.317680,17.868489,55.936546,0.712174,657453.499592,0.870322,9.494137,3.476848,4.017474,0.062762,0.058307,32.000000,123.069837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249174,63.152047,107.260079,100.000000,29.022302,44.088608,45.954439,41.815971,57.379747,55.619578,58.379747,158.785248,114.333007,159.092435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606323,49.420254,199.188216,163.027003,179.333034,176.838549,79.447234,14.265761,189.966584,18.962507,49.211391,49.626254,161.782461,200.978619,159.848414,192.638213,116.309328,185.205492,-0.000479,0.038977,100.650262,65.463072,183.383981,17.881504,56.000879,0.711492,657656.588568,0.870821,9.520477,3.488748,4.017141,0.062615,0.058317,32.000000,123.070868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270509,63.140096,107.246417,100.000000,29.020727,44.088608,45.955316,41.815971,57.379747,55.621042,58.379747,158.894468,114.118216,159.107698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656390,49.462771,199.352498,163.034558,179.388555,176.825283,79.362011,14.265047,189.967342,18.963771,49.032905,49.703023,161.796220,201.201670,159.860699,192.637662,116.322968,185.597210,-0.000480,0.038949,100.640168,65.527864,183.566495,17.885682,55.888762,0.711492,657656.588568,0.870821,9.520477,3.488748,4.017141,0.061442,0.055913,32.000000,123.150849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267871,63.152496,107.245882,100.000000,28.962588,44.088608,45.955100,41.815971,57.379747,55.621427,58.379747,158.724022,114.418501,159.107226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696101,49.418060,199.282839,163.023086,179.394106,176.821357,79.462140,14.262764,190.166577,18.963215,48.795178,49.656881,161.803258,201.102509,159.867001,192.759080,116.323212,185.550525,-0.000479,0.038941,100.620103,65.519047,183.588522,17.875069,56.006649,0.711705,657588.081847,0.869895,9.550873,3.575123,4.014639,0.064247,0.059712,32.000000,123.165551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273986,63.142348,107.219488,100.000000,29.023795,44.088608,45.954160,41.815971,57.379747,55.622672,58.379747,158.924279,114.142188,159.098414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701819,49.418060,199.447545,163.023086,179.393108,176.829793,79.384570,14.263335,190.166167,18.959643,48.717288,49.698711,161.765783,201.097208,159.856163,192.690385,116.275104,185.352432,-0.000478,0.038949,100.587354,65.525825,183.297039,17.873549,55.876803,0.709405,657413.649093,0.867900,9.464974,3.556996,4.010030,0.062172,0.056997,32.000000,123.192037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262457,63.128628,107.174069,100.000000,28.990217,44.088608,45.953403,41.815971,57.379747,55.622223,58.379747,158.769140,114.071038,159.107423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652934,49.345370,199.267831,163.004058,179.413232,176.840402,79.320927,14.264477,190.194766,18.962740,48.922876,49.531730,161.800746,201.034743,159.876528,192.653389,116.330718,185.672709,-0.000479,0.038977,100.605793,65.295165,183.499355,17.877871,55.885510,0.711438,657594.048963,0.868679,9.459047,3.529184,4.012882,0.062456,0.058804,32.000000,123.099533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287388,63.156701,107.141975,100.000000,29.022228,44.088608,45.954661,41.815971,57.379747,55.621294,58.379747,158.641853,114.181387,159.047155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583208,49.341255,199.402125,162.998462,179.355089,176.824090,79.474824,14.257627,189.997675,18.964029,49.171276,49.681957,161.771099,201.195880,159.870148,192.627960,116.318802,185.760865,-0.000480,0.038961,100.559879,65.600814,183.524322,17.880507,55.951207,0.711345,657346.757292,0.869114,9.434836,3.597106,4.013084,0.062606,0.057906,32.000000,123.098253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265425,63.155049,107.101304,100.000000,29.049660,44.088608,45.954835,41.815971,57.379747,55.621510,58.379747,158.949647,114.291621,159.333426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595765,49.387064,199.356325,163.016090,179.354296,176.796261,79.358984,14.258055,190.176413,18.964637,48.987607,49.574689,161.783038,201.103182,159.861413,192.659517,116.288657,185.292792,-0.000480,0.038955,100.568009,65.522995,183.452144,17.886027,55.966287,0.711689,657424.670173,0.869782,9.505326,3.641953,4.021566,0.061798,0.057099,32.000000,123.139058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266584,63.144504,107.074426,100.000000,29.036139,44.088608,45.956668,41.815971,57.379747,55.621801,58.379747,158.717968,114.190439,159.265881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675225,49.379932,199.388137,162.986710,179.383003,176.766714,79.442330,14.264048,190.174235,18.966176,49.011707,49.734674,161.774796,201.155820,159.856163,192.755475,116.331173,185.511815,-0.000480,0.038968,100.579567,65.386053,183.493217,17.890104,55.966365,0.711689,657424.670173,0.869782,9.505326,3.641953,4.021566,0.062409,0.057084,32.000000,123.126559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281124,63.162933,107.053355,100.000000,29.039574,44.088608,45.956660,41.815971,57.379747,55.623017,58.379747,158.884659,114.181426,159.265094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631659,49.379932,199.339231,162.986710,179.349498,176.749696,79.432701,14.266903,190.157313,18.966015,49.026048,49.693832,161.777588,201.023959,159.874770,192.893112,116.336656,184.994258,-0.000481,0.038943,100.597065,65.530373,183.435702,17.885610,55.997784,0.711209,657495.335337,0.870782,9.538093,3.492762,4.019624,0.061875,0.057006,32.000000,123.133176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259318,63.150145,107.029863,100.000000,29.029462,44.088608,45.955010,41.815971,57.379747,55.623221,58.379747,158.865401,114.288054,159.219146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704993,49.375543,199.317847,162.991187,179.354757,176.743518,79.417579,14.257199,190.042029,18.967472,48.951292,49.738870,161.753670,201.139348,159.868488,192.817076,116.325296,185.362783,-0.000481,0.038952,100.592738,65.338364,183.447372,17.900758,55.910189,0.710108,657084.610099,0.869029,9.493698,3.330206,4.016373,0.061531,0.056550,32.000000,123.153942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236632,63.152366,106.985374,100.000000,29.044956,44.088608,45.956246,41.815971,57.379747,55.623473,58.379747,158.835157,114.152697,159.103764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692580,49.372526,199.336857,162.996783,179.364950,176.740457,79.336588,14.262193,190.000771,18.968095,48.992577,49.691072,161.790135,201.225726,159.856105,192.732269,116.334613,185.326314,-0.000480,0.038925,100.629648,65.489562,183.460851,17.898111,55.963402,0.710108,657084.610099,0.869029,9.493698,3.330206,4.016373,0.062856,0.058869,32.000000,123.251507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259904,63.153665,106.987630,100.000000,29.004930,44.088608,45.954794,41.815971,57.379747,55.623805,58.379747,158.673175,114.225304,159.099673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770169,49.354696,199.351062,162.983912,179.413171,176.733815,79.418811,14.265333,190.211312,18.967169,48.979941,49.862172,161.767661,201.224462,159.845624,192.687656,116.318123,185.279012,-0.000481,0.038935,100.609776,65.629920,183.414227,17.896291,55.946722,0.710198,657001.618589,0.867729,9.413239,3.482961,4.010017,0.063407,0.058965,32.000000,123.181991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231760,63.139506,106.949090,100.000000,29.017571,44.088608,45.955230,41.815971,57.379747,55.624076,58.379747,158.837623,114.214450,159.054354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707859,49.354696,199.488388,162.983912,179.392265,176.717998,79.409728,14.262621,190.268909,18.968162,48.771860,49.685490,161.745195,201.290903,159.825740,192.804245,116.331024,185.206434,-0.000483,0.038949,100.627211,65.374334,183.523932,17.893189,55.929046,0.708914,656849.811028,0.866356,9.324858,3.458011,4.005433,0.063375,0.057918,32.000000,123.172134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205284,63.134559,106.892520,100.000000,29.010431,44.088608,45.953588,41.815971,57.379747,55.624051,58.379747,158.819457,114.255375,158.942986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706952,49.340158,199.415533,162.977756,179.301607,176.719331,79.394338,14.260338,190.140452,18.969645,48.737482,49.681258,161.760294,201.103997,159.828452,192.731066,116.320274,185.484435,-0.000482,0.038961,100.626291,65.477742,183.406132,17.888420,55.841346,0.710212,656829.585086,0.867584,9.389421,3.417272,4.013216,0.063171,0.056664,32.000000,123.168105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194998,63.149287,106.861370,100.000000,29.080731,44.088608,45.955151,41.815971,57.379747,55.624076,58.379747,158.788675,114.317204,159.157698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736750,49.302853,199.474980,162.967963,179.296635,176.724808,79.372849,14.259910,190.158819,18.970850,48.749736,49.725175,161.738811,201.267805,159.842679,192.769916,116.301375,185.390633,-0.000483,0.038953,100.639825,65.693760,183.490057,17.884430,55.932875,0.711126,656847.865277,0.867741,9.375822,3.534612,4.011824,0.062318,0.058012,32.000000,123.123939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209018,63.140834,106.814424,100.000000,29.043112,44.088608,45.955277,41.815971,57.379747,55.624366,58.379747,158.745699,114.229945,158.979768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687437,49.281733,199.400171,162.955091,179.298672,176.733925,79.409080,14.263050,190.120773,18.974231,48.769673,49.718568,161.716557,201.192496,159.818491,192.774033,116.330956,185.780000,-0.000482,0.038953,100.633515,65.503323,183.467744,17.889126,55.943260,0.709676,656803.539383,0.867334,9.307635,3.517558,4.010616,0.064252,0.056219,32.000000,123.052088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180286,63.134451,106.796584,100.000000,29.065644,44.088608,45.954691,41.815971,57.379747,55.623901,58.379747,158.818160,114.153810,159.167376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635095,49.281733,199.449985,162.955091,179.306388,176.738556,79.285091,14.263192,190.178936,18.975245,48.770803,49.640578,161.768517,201.074559,159.849869,192.809542,116.361133,185.563686,-0.000483,0.038981,100.654891,65.508203,183.428239,17.890684,55.840323,0.709676,656803.539383,0.867334,9.307635,3.517558,4.010616,0.061706,0.055965,32.000000,123.144193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199519,63.155938,106.806001,100.000000,29.045150,44.088608,45.956002,41.815971,57.379747,55.623728,58.379747,158.570181,114.224461,158.940901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707197,49.268566,199.320936,162.946137,179.340462,176.726410,79.349669,14.266189,190.080438,18.975354,49.000834,49.688083,161.743953,201.053907,159.832023,192.696335,116.391106,185.215062,-0.000482,0.039004,100.662520,65.535213,183.509226,17.892624,55.921755,0.712093,656748.158347,0.870285,9.391931,3.524117,4.018326,0.062074,0.056344,32.000000,123.098529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191051,63.165387,106.810439,100.000000,29.023864,44.088608,45.957432,41.815971,57.379747,55.623692,58.379747,158.699339,114.150166,158.847038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638043,49.309985,199.313543,162.955931,179.448103,176.709284,79.354201,14.265190,190.014227,18.977491,49.061981,49.630069,161.716654,201.140000,159.785839,192.740807,116.331940,185.532383,-0.000485,0.038997,100.646857,65.447799,183.656375,17.903560,55.905967,0.709732,656461.334665,0.868085,9.303977,3.360500,4.009901,0.062346,0.057388,32.000000,123.132401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133928,63.159241,106.788031,100.000000,29.039779,44.088608,45.956100,41.815971,57.379747,55.624766,58.379747,158.708402,114.232132,159.005613,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611659,49.348661,199.295558,162.981953,179.555114,176.715348,79.335094,14.264048,190.051657,18.975992,49.142722,49.726714,161.762056,201.040676,159.795211,192.671378,116.321333,185.348085,-0.000485,0.039014,100.670773,65.449108,183.358285,17.897671,55.860858,0.710196,656651.519607,0.868553,9.382634,3.398212,4.014254,0.062710,0.055642,32.000000,123.071455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150481,63.165891,106.827037,100.000000,29.010050,44.088608,45.957790,41.815971,57.379747,55.625020,58.379747,158.670188,114.142993,159.024653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621237,49.348661,199.180075,162.981953,179.607959,176.722985,79.459557,14.262907,189.887568,18.978657,49.151510,49.618201,161.749980,200.980331,159.783860,192.589236,116.329124,185.403914,-0.000482,0.039013,100.644804,65.384911,183.499744,17.903755,55.869722,0.710196,656651.519607,0.868553,9.382634,3.398212,4.014254,0.064213,0.059087,32.000000,123.122571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132162,63.156623,106.820987,100.000000,29.060659,44.088608,45.958661,41.815971,57.379747,55.626054,58.379747,158.919113,114.154155,159.066864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635934,49.368137,199.209231,162.982233,179.594297,176.742757,79.290376,14.267473,190.071916,18.978926,49.257369,49.755967,161.730530,201.023877,159.797489,192.541812,116.310434,185.506262,-0.000481,0.039022,100.663728,65.654277,183.427789,17.898976,55.817218,0.711786,656975.634100,0.870242,9.483187,3.481288,4.017111,0.062047,0.056222,32.000000,123.083692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145109,63.162148,106.835514,100.000000,28.958989,44.088608,45.958680,41.815971,57.379747,55.626732,58.379747,158.580752,114.063559,159.022411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628548,49.402150,199.171534,162.995384,179.575104,176.750649,79.336391,14.258055,189.993527,18.978640,49.278962,49.734365,161.750983,200.961616,159.804439,192.586340,116.291188,185.626783,-0.000481,0.039023,100.673328,65.629666,183.216053,17.907163,55.856977,0.711289,656966.875455,0.868730,9.473244,3.494901,4.014009,0.062495,0.058485,32.000000,122.893773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159406,63.187860,106.840726,100.000000,28.986156,44.088608,45.958578,41.815971,57.379747,55.627715,58.379747,158.672782,114.240225,159.031577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719730,49.446587,199.228193,163.003499,179.583369,176.747094,79.391763,14.265904,189.921455,18.976096,48.875641,49.758458,161.746082,201.015131,159.791998,192.630695,116.307598,185.108180,-0.000482,0.039035,100.666433,65.584751,183.313313,17.906121,55.895686,0.711964,657130.759095,0.870442,9.477466,3.552814,4.013408,0.061559,0.055506,32.000000,122.976129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141961,63.149770,106.828669,100.000000,28.944128,44.088608,45.958975,41.815971,57.379747,55.628078,58.379747,158.783525,114.161519,159.087045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553890,49.390904,199.249275,162.980834,179.596681,176.760302,79.383156,14.262764,189.992516,18.975344,48.873389,49.658668,161.773948,200.997803,159.808261,192.604902,116.286214,185.219799,-0.000482,0.039012,100.655948,65.273033,183.385716,17.898724,55.870352,0.711566,657317.994589,0.870203,9.519146,3.618229,4.013245,0.062579,0.058218,32.000000,122.926359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174820,63.193363,106.798306,100.000000,28.967686,44.088608,45.957003,41.815971,57.379747,55.629340,58.379747,158.766312,114.244022,159.067336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667349,49.390904,199.174274,162.980834,179.617931,176.759763,79.337702,14.267188,189.959022,18.974075,49.198227,49.761854,161.729163,201.009403,159.822845,192.562714,116.269906,185.493407,-0.000483,0.039006,100.683256,65.490309,183.443003,17.896698,55.897942,0.710140,657208.737891,0.867916,9.469007,3.402997,4.007025,0.063552,0.058912,32.000000,122.993030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161438,63.209988,106.774265,100.000000,28.954735,44.088608,45.961154,41.815971,57.379747,55.628654,58.379747,158.675404,114.239649,159.103646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639355,49.370880,199.219030,162.967683,179.624292,176.761287,79.416415,14.262764,189.962443,18.975384,49.442791,49.684008,161.758927,201.016232,159.821060,192.604902,116.264728,185.210494,-0.000481,0.039016,100.684788,65.509735,183.193515,17.896912,55.902872,0.712561,657434.173415,0.871165,9.585432,3.467208,4.020860,0.062329,0.057399,32.000000,122.988279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169012,63.222645,106.761473,100.000000,28.947248,44.088608,45.958747,41.815971,57.379747,55.628616,58.379747,158.832831,114.073340,159.155298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652871,49.464691,199.147827,162.986150,179.622989,176.768920,79.352314,14.269757,190.011603,18.975362,49.218772,49.701559,161.744502,200.922270,159.822410,192.585003,116.268576,185.320165,-0.000483,0.039031,100.643279,65.407770,183.416204,17.898328,55.885537,0.710567,657339.873937,0.869451,9.467637,3.588418,4.010165,0.061393,0.056650,32.000000,123.056590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148928,63.212433,106.707278,100.000000,28.928583,44.088608,45.959654,41.815971,57.379747,55.628942,58.379747,158.704627,114.169842,159.053096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641306,49.476761,199.180196,163.011613,179.631753,176.768950,79.413688,14.259339,189.870599,18.976011,48.983687,49.680746,161.748498,200.983124,159.804959,192.612560,116.243282,185.472662,-0.000484,0.039039,100.645566,65.398006,183.422428,17.904898,55.897810,0.710939,657346.693764,0.869092,9.476658,3.485125,4.013328,0.061780,0.055849,32.000000,123.046327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152927,63.201406,106.671368,100.000000,28.927640,44.088608,45.959554,41.815971,57.379747,55.631164,58.379747,158.827377,114.246055,159.064740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651521,49.476761,199.223082,163.011613,179.597881,176.764422,79.433102,14.263620,189.974413,18.975832,48.843899,49.621027,161.755970,200.920700,159.810190,192.537633,116.274107,184.893194,-0.000483,0.039036,100.656044,65.399346,183.379230,17.905665,55.900931,0.711036,657562.226206,0.869797,9.556445,3.523341,4.010802,0.062027,0.056524,32.000000,123.048793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156203,63.212657,106.642844,100.000000,28.899123,44.088608,45.960086,41.815971,57.379747,55.631842,58.379747,158.866204,114.156034,159.196959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582037,49.411202,199.182000,162.991467,179.523911,176.763124,79.425059,14.267045,189.826985,18.971339,48.808649,49.580269,161.742528,201.037475,159.838499,192.598427,116.210583,185.291009,-0.000485,0.039056,100.659876,65.547178,183.416755,17.902439,55.932691,0.711144,657696.985632,0.869379,9.580514,3.607092,4.012388,0.063233,0.059502,32.000000,123.068187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168735,63.212325,106.595345,100.000000,28.936498,44.088608,45.960062,41.815971,57.379747,55.631023,58.379747,158.850117,114.363116,159.149752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624877,49.354970,199.186984,162.967683,179.439892,176.760247,79.400878,14.270185,190.004513,18.965240,48.935645,49.657805,161.730530,200.930526,159.832496,192.666920,116.243418,185.152129,-0.000486,0.039076,100.617824,65.396110,183.407005,17.904617,55.931406,0.711064,657542.221151,0.868946,9.569915,3.353943,4.012427,0.062975,0.057687,32.000000,123.053888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138056,63.194359,106.550546,100.000000,28.881627,44.088608,45.961902,41.815971,57.379747,55.631398,58.379747,158.801755,114.212072,159.021152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663269,49.351130,199.195775,162.952013,179.434085,176.775196,79.421187,14.266189,190.091878,18.963057,49.065384,49.718946,161.743306,200.927835,159.828364,192.573938,116.245365,185.247710,-0.000486,0.039060,100.656038,65.267964,183.496010,17.885456,55.933924,0.711290,657710.680718,0.870220,9.576490,3.570152,4.017221,0.063345,0.058733,32.000000,123.086697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153415,63.211519,106.532221,100.000000,28.896652,44.088608,45.961172,41.815971,57.379747,55.630637,58.379747,158.842375,114.077482,159.069303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669266,49.370331,199.259222,162.955091,179.380310,176.798931,79.369237,14.260909,190.044595,18.958042,48.902032,49.736895,161.750557,200.903147,159.850312,192.665793,116.275491,185.012750,-0.000485,0.039084,100.651471,65.528136,183.430361,17.864362,55.832009,0.710194,657387.238823,0.868596,9.432097,3.518763,4.010928,0.062432,0.057452,32.000000,122.909066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180924,63.227962,106.534025,100.000000,28.870202,44.088608,45.960810,41.815971,57.379747,55.630969,58.379747,158.738475,114.428781,159.132206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706495,49.370331,199.222163,162.955091,179.314812,176.818016,79.344308,14.263192,190.050801,18.957809,48.608705,49.796843,161.753128,200.921903,159.824658,192.618694,116.271250,185.076412,-0.000487,0.039097,100.625274,65.574199,183.427097,17.873133,55.924928,0.710194,657387.238823,0.868596,9.432097,3.518763,4.010928,0.062900,0.059342,32.000000,122.897035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148915,63.231662,106.509044,100.000000,28.884471,44.088608,45.960655,41.815971,57.379747,55.631651,58.379747,158.688616,114.299676,159.121467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674773,49.307791,199.273664,162.925431,179.327511,176.816549,79.423567,14.265761,189.998618,18.958730,48.560379,49.709259,161.706348,200.914523,159.802612,192.580192,116.208553,185.244181,-0.000487,0.039092,100.605649,65.544586,183.323449,17.875439,55.932350,0.711711,657401.421564,0.869211,9.445077,3.398471,4.011721,0.062355,0.057118,32.000000,122.907482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146191,63.197542,106.473120,100.000000,28.838056,44.088608,45.959939,41.815971,57.379747,55.630764,58.379747,158.847133,114.035904,159.083701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614689,49.231262,199.260105,162.890455,179.297752,176.809404,79.314915,14.264619,190.019377,18.953533,48.911339,49.588401,161.709515,201.099145,159.812562,192.659073,116.223933,185.245651,-0.000487,0.039089,100.612049,65.135546,183.359345,17.862045,55.878377,0.710038,657437.798676,0.868855,9.406471,3.427152,4.007970,0.061723,0.056473,32.000000,123.000537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179145,63.229097,106.490657,100.000000,28.872357,44.088608,45.960886,41.815971,57.379747,55.631014,58.379747,158.629831,114.135399,159.094952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626671,49.274327,199.259541,162.901927,179.384466,176.813179,79.359489,14.258768,190.019737,18.948946,48.965992,49.648337,161.686780,200.939986,159.800315,192.487147,116.265773,185.162750,-0.000486,0.039053,100.624911,65.399395,183.388084,17.849057,55.944073,0.711553,657377.365266,0.870581,9.362643,3.539405,4.016151,0.063348,0.057827,32.000000,123.048726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173944,63.219252,106.503508,100.000000,28.819435,44.088608,45.962687,41.815971,57.379747,55.629772,58.379747,158.718977,114.047450,159.148021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609218,49.276247,199.220823,162.915638,179.383029,176.860332,79.458629,14.260624,190.024043,18.945672,48.776255,49.754477,161.713434,200.985550,159.801433,192.651003,116.241436,185.121347,-0.000486,0.039045,100.645291,65.606588,183.275564,17.838432,55.806701,0.710622,657313.993301,0.869821,9.389270,3.467240,4.014936,0.064107,0.058221,32.000000,123.007755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190526,63.216311,106.494026,100.000000,28.795836,44.088608,45.962581,41.815971,57.379747,55.630800,58.379747,158.917259,114.156303,159.077053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623337,49.276247,199.324631,162.915638,179.380893,176.893272,79.355290,14.260909,190.010437,18.943630,48.662496,49.690600,161.723314,200.938375,159.785362,192.652103,116.262671,185.457255,-0.000486,0.039039,100.629738,65.397779,183.330182,17.831168,55.913467,0.710622,657313.993301,0.869821,9.389270,3.467240,4.014936,0.063343,0.058714,32.000000,122.989755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167007,63.209747,106.467740,100.000000,28.826803,44.088608,45.963264,41.815971,57.379747,55.631049,58.379747,158.710581,114.133673,159.283111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604854,49.232634,199.240868,162.911441,179.423612,176.879927,79.395976,14.259767,190.094773,18.940221,48.774878,49.637316,161.716407,200.961209,159.784463,192.625374,116.247632,185.096004,-0.000487,0.039039,100.622088,65.420650,183.373093,17.810811,55.917192,0.712741,657614.490305,0.869473,9.413308,3.474211,4.015803,0.062994,0.059812,32.000000,123.052991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197130,63.217532,106.485168,100.000000,28.784957,44.088608,45.963181,41.815971,57.379747,55.630415,58.379747,158.791951,114.288361,159.122254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684128,49.232085,199.192932,162.924312,179.463420,176.863904,79.454667,14.273182,189.904217,18.937552,48.848374,49.696050,161.710023,200.885084,159.786721,192.612060,116.269220,185.177980,-0.000487,0.039020,100.613663,65.355490,183.228733,17.799722,55.921912,0.711599,657656.855641,0.870492,9.398649,3.581798,4.016752,0.063228,0.058795,32.000000,122.933719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153985,63.207074,106.462025,100.000000,28.826042,44.088608,45.963928,41.815971,57.379747,55.630618,58.379747,158.909334,114.091098,158.994716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571701,49.242508,199.203367,162.945298,179.522969,176.855528,79.367908,14.272183,189.906650,18.935692,48.962130,49.662726,161.710495,200.915399,159.772514,192.629478,116.276346,185.374502,-0.000487,0.039049,100.595781,65.195383,183.338519,17.790126,55.861592,0.711419,657570.186028,0.870234,9.374226,3.458289,4.016560,0.062581,0.055982,32.000000,122.995126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185621,63.209692,106.477586,100.000000,28.785591,44.088608,45.962344,41.815971,57.379747,55.630778,58.379747,158.735817,114.148670,159.075165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597804,49.263903,199.155753,162.955651,179.540430,176.855133,79.442707,14.266617,189.889481,18.934294,48.906865,49.643678,161.731399,200.851772,159.797983,192.534926,116.310692,184.853585,-0.000487,0.039031,100.593494,65.313805,183.387448,17.795280,55.890179,0.710168,657330.979113,0.867971,9.291416,3.468158,4.009186,0.061458,0.056404,32.000000,123.073005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182161,63.215406,106.502760,100.000000,28.796868,44.088608,45.965247,41.815971,57.379747,55.631148,58.379747,158.885415,114.251425,159.226502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603473,49.251286,199.164111,162.960128,179.577081,176.867023,79.398036,14.271041,189.844220,18.932903,48.786133,49.597259,161.730330,200.895665,159.805946,192.549128,116.278579,185.022393,-0.000487,0.038999,100.566176,65.277063,183.264445,17.795658,55.881760,0.712383,657460.433147,0.871092,9.418531,3.536403,4.018490,0.061771,0.056217,32.000000,122.799157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176417,63.205850,106.483425,100.000000,28.757003,44.088608,45.965062,41.815971,57.379747,55.631810,58.379747,158.796072,114.040546,159.033780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576647,49.251286,199.112243,162.960128,179.574143,176.863606,79.385775,14.264048,190.061954,18.932007,48.890867,49.660602,161.732823,200.873994,159.821244,192.679690,116.285169,185.069759,-0.000488,0.038840,100.570853,65.245567,183.298079,17.797069,55.904210,0.711605,657338.269199,0.869814,9.412816,3.302140,4.015415,0.061854,0.056047,32.000000,122.768562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173779,63.224104,106.517943,100.000000,28.746222,44.088608,45.965150,41.815971,57.379747,55.631758,58.379747,158.771549,114.429203,159.261553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599856,49.246074,199.119929,162.946977,179.489950,176.862128,79.415214,14.263620,189.916883,18.928373,48.991025,49.607544,161.715200,200.889060,159.805838,192.606247,116.258776,185.418830,-0.000487,0.038519,100.582781,65.219002,183.413657,17.794390,55.919132,0.711686,657460.763782,0.870221,9.394311,3.399084,4.015124,0.061274,0.056085,32.000000,122.935464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162193,63.231664,106.505586,100.000000,28.729931,44.088608,45.967241,41.815971,57.379747,55.631899,58.379747,158.830428,114.243715,159.116510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.588200,49.269663,199.225803,162.953133,179.465061,176.857543,79.376491,14.264619,189.897289,18.926697,49.012137,49.547304,161.737020,200.948936,159.818299,192.511578,116.263085,185.394690,-0.000487,0.038266,100.548506,65.348235,183.399156,17.790719,55.921152,0.711594,657463.381640,0.870861,9.422171,3.410678,4.016251,0.061183,0.055151,32.000000,122.951079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185053,63.206191,106.505168,100.000000,28.699845,44.088608,45.965974,41.815971,57.379747,55.632533,58.379747,158.752982,114.243025,159.088225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615371,49.294350,199.178257,162.943059,179.406629,176.858290,79.457794,14.265761,189.913957,18.923476,48.890335,49.724203,161.753541,200.975357,159.829965,192.506363,116.284673,185.492633,-0.000488,0.037912,100.583097,65.385968,183.256391,17.782043,55.880685,0.711109,657515.239825,0.870066,9.392856,3.570966,4.014526,0.062119,0.057083,32.000000,123.113218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209525,63.225429,106.521024,100.000000,28.703582,44.088608,45.966695,41.815971,57.379747,55.633285,58.379747,158.915587,114.447844,159.178154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630904,49.292430,199.171260,162.945857,179.391298,176.876113,79.403414,14.259625,190.006047,18.920200,48.595092,49.810007,161.706272,200.858317,159.810065,192.579597,116.258973,185.424792,-0.000487,0.037693,100.549125,65.468371,183.257597,17.773821,55.942945,0.711537,657553.300388,0.870753,9.428548,3.557403,4.017605,0.062801,0.058021,32.000000,123.080275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188838,63.224648,106.511755,100.000000,28.700818,44.088608,45.966232,41.815971,57.379747,55.633520,58.379747,158.806827,114.221469,159.227918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621494,49.213982,199.233280,162.919276,179.361605,176.877924,79.345750,14.268900,189.928374,18.921016,48.624606,49.598692,161.682880,200.949303,159.821625,192.579746,116.254168,185.378566,-0.000488,0.037392,100.555415,65.296812,183.388752,17.765771,55.829911,0.710704,657631.309389,0.869773,9.406979,3.573055,4.013049,0.062516,0.058421,32.000000,123.110287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173369,63.195246,106.486204,100.000000,28.674263,44.088608,45.964813,41.815971,57.379747,55.633793,58.379747,158.691500,113.998278,159.213048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579473,49.195055,199.178812,162.897730,179.392873,176.876277,79.473817,14.265333,189.879534,18.917817,48.815851,49.614942,161.677622,201.038698,159.812591,192.558903,116.295226,185.114139,-0.000490,0.037172,100.536818,65.264494,183.412595,17.753887,55.947273,0.710704,657631.309389,0.869773,9.406979,3.573055,4.013049,0.062028,0.057447,32.000000,123.011919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156360,63.205286,106.461654,100.000000,28.704381,44.088608,45.966609,41.815971,57.379747,55.632440,58.379747,158.947634,114.387510,159.239130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624955,49.209593,199.188178,162.915638,179.420794,176.872790,79.409485,14.261052,190.053236,18.917551,48.863265,49.677585,161.671815,201.004408,159.809029,192.650616,116.270883,185.119000,-0.000491,0.036839,100.548431,65.320654,183.402277,17.762374,55.910110,0.711103,657345.571329,0.869767,9.363007,3.417654,4.017364,0.062659,0.058121,32.000000,122.764929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182719,63.197144,106.480818,100.000000,28.728491,44.088608,45.968067,41.815971,57.379747,55.632242,58.379747,158.818970,114.207085,159.054826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633708,49.209593,199.196908,162.915638,179.425879,176.860343,79.339281,14.261052,190.098018,18.919505,48.847492,49.714946,161.666228,200.990382,159.791007,192.612642,116.254623,185.626841,-0.000491,0.036758,100.532375,65.272138,183.457588,17.760441,55.988762,0.711103,657345.571329,0.869767,9.363007,3.417654,4.017364,0.062520,0.057362,32.000000,122.868014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172399,63.200124,106.458409,100.000000,28.669655,44.088608,45.967187,41.815971,57.379747,55.632645,58.379747,158.678563,114.349308,159.040074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593870,49.228519,199.180990,162.936064,179.340822,176.837556,79.419916,14.264191,189.904869,18.916901,48.951905,49.594146,161.711419,201.026629,159.802048,192.567377,116.264463,185.184171,-0.000491,0.036789,100.520027,65.258615,183.339827,17.772608,55.931931,0.710812,657389.132894,0.870539,9.327212,3.494183,4.018016,0.062575,0.056847,32.000000,123.004432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190790,63.194825,106.403489,100.000000,28.657252,44.088608,45.967449,41.815971,57.379747,55.633196,58.379747,158.839832,114.144451,159.202938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641254,49.213159,199.317976,162.923753,179.281975,176.821730,79.333137,14.259910,190.093118,18.915653,48.930988,49.644768,161.685409,200.936398,159.800069,192.601885,116.220974,184.857652,-0.000489,0.036796,100.472432,65.411808,183.492178,17.767757,55.879898,0.711038,657365.152152,0.869967,9.381516,3.475289,4.016242,0.062610,0.058003,32.000000,123.083193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159569,63.179657,106.351557,100.000000,28.662379,44.088608,45.970060,41.815971,57.379747,55.633099,58.379747,158.666274,114.087876,159.036219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633400,49.257046,199.238262,162.924592,179.311634,176.818666,79.422335,14.260481,189.982387,18.913502,48.840094,49.826295,161.690581,200.875482,159.791326,192.511351,116.245372,185.366555,-0.000489,0.036767,100.481189,65.361249,183.529297,17.764254,55.968018,0.711038,657365.152152,0.869967,9.381516,3.475289,4.016242,0.061738,0.056858,32.000000,123.092566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153666,63.192112,106.308565,100.000000,28.618805,44.088608,45.967774,41.815971,57.379747,55.634088,58.379747,158.844670,114.169881,159.096054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658696,49.242782,199.184760,162.931867,179.390513,176.808863,79.400671,14.260338,189.981918,18.912489,48.694952,49.759877,161.704562,201.123732,159.777107,192.587156,116.261789,185.532428,-0.000488,0.036744,100.466732,65.549128,183.415106,17.763945,55.918214,0.711269,657331.165398,0.868706,9.307933,3.396766,4.014639,0.063593,0.059063,32.000000,123.098314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174089,63.172546,106.269042,100.000000,28.633910,44.088608,45.968220,41.815971,57.379747,55.634064,58.379747,158.801343,114.131487,159.088855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660085,49.212061,199.206755,162.911721,179.440115,176.799675,79.408101,14.262907,190.006551,18.911798,48.511000,49.771380,161.681661,201.067913,159.776362,192.641552,116.261396,185.207046,-0.000487,0.036769,100.416937,65.324470,183.591602,17.757266,55.905888,0.710318,657222.596972,0.868811,9.328492,3.611486,4.011075,0.062495,0.057865,32.000000,123.142084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149206,63.150801,106.194605,100.000000,28.665125,44.088608,45.967836,41.815971,57.379747,55.633698,58.379747,158.816203,114.063137,159.152938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
