OSU 80 Ton Compressor Load Stand
49.674102,49.170643,199.203176,162.903327,179.428427,176.806352,79.388383,14.257484,189.941637,18.911591,48.538512,49.616677,161.691964,200.884228,159.788571,192.719411,116.243703,185.095517,-0.000485,0.036755,100.422933,65.197020,183.434442,17.742893,55.924404,0.710318,657222.596972,0.868811,9.328492,3.611486,4.011075,0.062755,0.055374,32.000000,123.171804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164321,63.172736,106.176712,100.000000,28.619646,44.088608,45.968097,41.815971,57.379747,55.633834,58.379747,158.776766,114.322996,159.081302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651633,49.115785,199.177548,162.866112,179.436321,176.810993,79.392477,14.264191,189.929385,18.917472,48.683273,49.645313,161.686726,201.040819,159.811553,192.623442,116.287917,185.069739,-0.000484,0.036746,100.410315,65.230028,183.285822,17.735931,55.964897,0.710407,657106.994404,0.868583,9.296331,3.487134,4.011406,0.062454,0.057963,32.000000,123.226250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180522,63.180706,106.172862,100.000000,28.587379,44.088608,45.971105,41.815971,57.379747,55.633161,58.379747,158.784953,114.326218,159.135472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572997,49.134437,199.253556,162.870029,179.496444,176.794533,79.453598,14.259054,189.983902,18.917522,48.826799,49.688907,161.663402,200.899172,159.778765,192.543497,116.293218,184.986736,-0.000486,0.036724,100.409306,65.471720,183.313642,17.750015,55.945227,0.709524,656844.244918,0.868739,9.208822,3.407922,4.011500,0.062097,0.056171,32.000000,123.215881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173012,63.178989,106.148764,100.000000,28.575522,44.088608,45.970330,41.815971,57.379747,55.632146,58.379747,158.907196,114.310339,159.258170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608545,49.192312,199.209494,162.882341,179.555395,176.776243,79.371122,14.264048,190.022729,18.920216,48.977514,49.629089,161.662612,200.957335,159.767056,192.616128,116.238321,185.032867,-0.000486,0.036721,100.363704,65.465280,183.598781,17.758946,55.943549,0.709524,656844.244918,0.868739,9.208822,3.407922,4.011500,0.062503,0.056701,32.000000,123.193034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168405,63.165978,106.113147,100.000000,28.583409,44.088608,45.971091,41.815971,57.379747,55.632543,58.379747,158.742244,114.122780,159.329531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592624,49.208770,199.090657,162.883460,179.593213,176.735207,79.410430,14.261765,189.862074,18.919658,48.923387,49.682035,161.673164,200.979842,159.752787,192.519969,116.292620,185.419586,-0.000485,0.036707,100.374839,65.415460,183.212911,17.751787,55.761960,0.710944,656913.756747,0.869564,9.309115,3.370757,4.019397,0.062719,0.058603,32.000000,123.118373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195825,63.166018,106.096007,100.000000,28.601655,44.088608,45.970690,41.815971,57.379747,55.633769,58.379747,158.820859,114.069926,159.117651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657925,49.226873,199.213389,162.888777,179.571855,176.713051,79.389178,14.263763,189.979623,18.924592,48.885546,49.720744,161.661994,200.885778,159.758531,192.623340,116.278247,184.976427,-0.000486,0.036701,100.364274,65.397202,183.365178,17.751043,55.906806,0.710458,657117.262388,0.869826,9.330073,3.443364,4.015629,0.063030,0.057240,32.000000,123.220948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190124,63.190388,106.079080,100.000000,28.578794,44.088608,45.971409,41.815971,57.379747,55.634251,58.379747,158.778355,114.224537,159.241490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653675,49.193135,199.311677,162.896891,179.647168,176.719061,79.377010,14.261480,190.019670,18.929261,48.605446,49.754684,161.669795,200.931281,159.768232,192.574607,116.246567,185.552505,-0.000487,0.036714,100.331015,65.463365,183.299426,17.759880,55.929649,0.712538,656853.748620,0.869544,9.363061,3.537411,4.014522,0.061765,0.056260,32.000000,123.237952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183807,63.176488,106.054204,100.000000,28.543112,44.088608,45.970053,41.815971,57.379747,55.634792,58.379747,158.754020,114.355867,159.239051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607021,49.134163,199.115949,162.861635,179.593728,176.703477,79.505630,14.260624,189.983347,18.934629,48.768572,49.577096,161.685604,200.995825,159.798759,192.582878,116.270890,185.009527,-0.000487,0.036651,100.321769,65.563626,183.463034,17.773895,55.907567,0.710124,656756.332296,0.868442,9.313384,3.381768,4.011714,0.062596,0.058798,32.000000,122.910751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195877,63.176528,106.019483,100.000000,28.524230,44.088608,45.970558,41.815971,57.379747,55.634315,58.379747,159.011260,114.235891,159.380593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621609,49.148974,199.209053,162.847085,179.623624,176.685806,79.397669,14.258198,189.945292,18.936504,48.803882,49.619178,161.663090,200.974480,159.771299,192.543456,116.276211,185.095577,-0.000487,0.036343,100.308827,65.327601,183.446413,17.778768,55.978823,0.710091,656833.324336,0.868605,9.284054,3.634400,4.014037,0.063128,0.059061,32.000000,123.006326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175156,63.151868,105.977483,100.000000,28.551385,44.088608,45.971819,41.815971,57.379747,55.633274,58.379747,158.795339,114.260592,159.281183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625810,49.158026,199.240572,162.842608,179.552138,176.701123,79.507442,14.273610,189.974760,18.939646,48.690549,49.771037,161.631464,200.999189,159.762563,192.625526,116.261626,185.183958,-0.000485,0.036249,100.307611,65.436943,183.473573,17.797451,55.982862,0.709378,656537.137455,0.868731,9.273171,3.429545,4.014563,0.063306,0.059405,32.000000,122.955103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164699,63.148017,105.922513,100.000000,28.530182,44.088608,45.971955,41.815971,57.379747,55.633630,58.379747,159.014884,113.948377,159.227564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.544713,49.142940,199.260522,162.856879,179.475232,176.713827,79.422754,14.263192,190.004875,18.940754,48.719410,49.641228,161.654336,201.017313,159.755749,192.639556,116.299909,185.441745,-0.000488,0.036251,100.295363,65.495951,183.303423,17.800287,55.879951,0.709378,656537.137455,0.868731,9.273171,3.429545,4.014563,0.063797,0.059010,32.000000,122.991163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200748,63.165544,105.865274,100.000000,28.498183,44.088608,45.972437,41.815971,57.379747,55.633893,58.379747,158.845507,114.249392,159.154276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.540905,49.149523,199.157527,162.864713,179.374990,176.719501,79.452928,14.264334,190.054230,18.940600,48.771058,49.621253,161.616700,200.925817,159.736849,192.543562,116.248406,185.757778,-0.000487,0.036241,100.281878,65.206320,183.251538,17.802278,55.758524,0.709442,656660.926484,0.867547,9.277862,3.478045,4.014858,0.062140,0.056563,32.000000,123.022883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169964,63.139520,105.847416,100.000000,28.481059,44.088608,45.974603,41.815971,57.379747,55.633682,58.379747,158.905855,114.232093,159.232521,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.487556,49.158849,199.070502,162.887937,179.305494,176.703791,79.402719,14.252061,189.812165,18.939474,48.868804,49.643904,161.661363,200.901475,159.753382,192.500323,116.297296,185.202893,-0.000485,0.036243,100.283554,65.115147,183.233065,17.796080,55.846276,0.711843,656664.679618,0.870077,9.347005,3.538617,4.021832,0.063909,0.058352,32.000000,123.083153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203118,63.165842,105.851082,100.000000,28.490871,44.088608,45.974812,41.815971,57.379747,55.633886,58.379747,158.805438,114.269222,159.105417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561311,49.229342,199.145035,162.930468,179.329733,176.671786,79.445180,14.262907,189.895086,18.936087,49.111443,49.544292,161.650925,200.829469,159.737272,192.447444,116.291412,185.140117,-0.000484,0.036478,100.241340,65.421339,183.347517,17.789179,55.885301,0.713216,656890.661740,0.869865,9.357546,3.711166,4.020062,0.062536,0.058562,32.000000,123.112093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206937,63.129532,105.851501,100.000000,28.410751,44.088608,45.976644,41.815971,57.379747,55.634155,58.379747,158.890359,114.213453,159.175125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.531032,49.276521,199.059819,162.947816,179.334051,176.652861,79.483017,14.265476,189.850585,18.934799,49.175648,49.632303,161.704901,200.891730,159.754484,192.476090,116.273279,185.173702,-0.000482,0.036771,100.222585,65.349745,183.446186,17.789412,55.937281,0.712514,656742.447987,0.871402,9.422344,3.449640,4.022638,0.061706,0.057906,32.000000,122.946348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221340,63.151588,105.852270,100.000000,28.377928,44.088608,45.975552,41.815971,57.379747,55.635675,58.379747,158.966033,114.229907,159.192867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560918,49.279812,199.057307,162.951734,179.265794,176.642228,79.421179,14.267759,190.044580,18.933132,48.875182,49.649043,161.717198,200.889447,159.749869,192.535578,116.224903,185.146602,-0.000480,0.037066,100.209079,65.159432,183.281231,17.791011,55.937831,0.711290,656703.230181,0.869511,9.416161,3.431438,4.018155,0.063349,0.057829,32.000000,122.910818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207129,63.132236,105.865453,100.000000,28.396783,44.088608,45.976946,41.815971,57.379747,55.636836,58.379747,158.842359,114.144412,159.336298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650140,49.279812,199.255914,162.951734,179.265760,176.614032,79.473972,14.262764,189.959011,18.930333,48.895947,49.672475,161.696089,200.987854,159.779154,192.515590,116.238335,185.076800,-0.000478,0.037384,100.188805,65.380521,183.310010,17.786519,55.812287,0.710825,656844.749605,0.869709,9.494808,3.462458,4.018891,0.061865,0.056203,32.000000,123.040633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235667,63.152231,105.877846,100.000000,28.360768,44.088608,45.976577,41.815971,57.379747,55.637187,58.379747,158.947944,114.112807,159.114622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630137,49.252657,199.220105,162.938023,179.255645,176.596935,79.419298,14.268758,189.984290,18.927785,48.883462,49.755140,161.704053,200.954379,159.816498,192.525332,116.253082,185.280315,-0.000477,0.037755,100.194569,65.589892,183.292020,17.793657,55.944362,0.711252,656659.653059,0.867309,9.374400,3.460216,4.013199,0.063246,0.056456,32.000000,122.976324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245708,63.137675,105.901924,100.000000,28.369415,44.088608,45.975102,41.815971,57.379747,55.637138,58.379747,158.838596,114.369943,159.258170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635943,49.229891,199.206307,162.909482,179.228524,176.607637,79.468797,14.262336,189.876537,18.928286,48.372764,49.762363,161.682387,201.090012,159.791017,192.514673,116.230367,185.554994,-0.000476,0.038057,100.196679,65.660084,183.367341,17.787260,55.932848,0.711252,656659.653059,0.867309,9.374400,3.460216,4.013199,0.062477,0.055923,32.000000,122.955332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265333,63.139896,105.956593,100.000000,28.416524,44.088608,45.974581,41.815971,57.379747,55.637254,58.379747,158.937594,114.135437,159.149830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640608,49.117979,199.320698,162.868910,179.156760,176.623036,79.344562,14.264477,189.979846,18.922938,48.426498,49.636177,161.666815,201.018434,159.788584,192.625357,116.294541,185.143972,-0.000476,0.038334,100.213030,65.353973,183.331139,17.774583,55.962274,0.709606,656518.131001,0.868144,9.368002,3.523552,4.014095,0.062107,0.057030,32.000000,123.017493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259748,63.162292,105.951829,100.000000,28.374635,44.088608,45.974671,41.815971,57.379747,55.637031,58.379747,158.689124,114.153618,159.381616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523281,49.107008,199.250096,162.850723,179.191909,176.645741,79.432748,14.262479,190.005142,18.924993,48.840116,49.630768,161.672777,200.962289,159.800583,192.663778,116.306404,185.509103,-0.000476,0.038322,100.215874,65.293167,183.334688,17.769246,55.927341,0.709636,656583.546236,0.867488,9.339209,3.651553,4.013348,0.062261,0.057594,32.000000,122.994095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259282,63.160148,105.956264,100.000000,28.375660,44.088608,45.976452,41.815971,57.379747,55.634935,58.379747,158.865496,114.219820,159.304315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.510577,49.196975,199.123139,162.874506,179.318616,176.686803,79.391447,14.261052,189.814945,18.928451,49.105993,49.527168,161.675061,200.830061,159.752054,192.467754,116.234378,185.258897,-0.000475,0.038298,100.186394,65.331436,183.261308,17.767937,55.928652,0.711136,656338.309834,0.869962,9.333351,3.557934,4.023362,0.062674,0.058054,32.000000,123.131284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256826,63.117929,105.938352,100.000000,28.323715,44.088608,45.980459,41.815971,57.379747,55.636488,58.379747,158.782894,114.172297,159.214661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.540218,49.258417,199.000984,162.918436,179.266900,176.686286,79.453829,14.262336,189.981955,18.930920,49.200959,49.659052,161.677256,200.801173,159.727150,192.499027,116.246866,185.336578,-0.000477,0.038286,100.181901,65.262477,183.362772,17.777529,55.879531,0.711136,656338.309834,0.869962,9.333351,3.557934,4.023362,0.061254,0.055494,32.000000,123.091313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239340,63.107824,105.935853,100.000000,28.264660,44.088608,45.980062,41.815971,57.379747,55.637837,58.379747,158.907659,114.263008,159.213796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564234,49.320683,199.020388,162.938582,179.132355,176.677052,79.388884,14.266617,189.869705,18.928300,49.255950,49.776715,161.673888,200.776423,159.747113,192.433064,116.240622,185.385261,-0.000477,0.038278,100.193512,65.366568,183.445533,17.772026,55.878482,0.711281,656936.619978,0.870619,9.430578,3.573211,4.021566,0.062562,0.058944,32.000000,122.883820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253456,63.132101,105.899274,100.000000,28.271389,44.088608,45.979927,41.815971,57.379747,55.639300,58.379747,158.777769,114.195924,159.198925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528168,49.392550,199.113929,162.977196,179.167086,176.698306,79.422521,14.262907,189.844911,18.921723,48.772918,49.574506,161.701544,200.940373,159.769564,192.401159,116.282808,185.060782,-0.000479,0.038275,100.207527,65.248836,183.369543,17.767152,55.918503,0.711244,657108.192034,0.870319,9.504464,3.576251,4.015403,0.062693,0.056698,32.000000,122.904605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246670,63.147848,105.877840,100.000000,28.201139,44.088608,45.979512,41.815971,57.379747,55.641166,58.379747,158.845042,114.229639,159.361632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562055,49.313825,199.022708,162.960967,179.231171,176.676814,79.369600,14.265618,189.917737,18.916918,48.907514,49.573319,161.688236,200.908998,159.783705,192.453741,116.242414,185.387200,-0.000478,0.038314,100.193333,65.113839,183.177606,17.764140,55.863585,0.711244,657108.192034,0.870319,9.504464,3.576251,4.015403,0.062822,0.057602,32.000000,122.899671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225334,63.134279,105.909051,100.000000,28.257557,44.088608,45.980776,41.815971,57.379747,55.640077,58.379747,158.739200,114.163705,159.352505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518104,49.268841,199.030538,162.927670,179.358602,176.664628,79.479774,14.265333,189.896205,18.914932,48.998962,49.624364,161.662102,200.832548,159.772567,192.436995,116.208697,185.001340,-0.000477,0.038328,100.178727,65.329836,183.317800,17.758419,55.882363,0.711676,657247.692746,0.870934,9.613814,3.409594,4.020216,0.062141,0.055974,32.000000,122.936159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225505,63.111860,105.904410,100.000000,28.210647,44.088608,45.981384,41.815971,57.379747,55.639515,58.379747,158.959548,114.217787,159.167100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620054,49.311905,199.144604,162.948656,179.307921,176.657037,79.388468,14.266903,189.831419,18.914244,49.008407,49.665893,161.700389,200.867062,159.749208,192.442965,116.199385,185.286785,-0.000478,0.038329,100.195202,65.336143,183.289022,17.747646,55.916221,0.711456,657088.212225,0.870555,9.499871,3.575203,4.015627,0.063119,0.058495,32.000000,122.869060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233780,63.106819,105.929634,100.000000,28.210528,44.088608,45.981142,41.815971,57.379747,55.639931,58.379747,158.776937,114.159870,159.219342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702025,49.296819,199.251953,162.946137,179.380019,176.660103,79.416585,14.267902,189.849906,18.915433,48.797133,49.777187,161.683923,200.951076,159.765454,192.553323,116.258512,185.053207,-0.000477,0.038360,100.201262,65.495923,183.311232,17.748783,55.943155,0.711645,657100.850647,0.870036,9.500566,3.460885,4.019349,0.061767,0.056134,32.000000,122.685785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226792,63.116506,105.961173,100.000000,28.148342,44.088608,45.980733,41.815971,57.379747,55.641090,58.379747,158.833170,114.310799,159.227525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.526002,49.210416,199.255071,162.910881,179.462131,176.658840,79.425973,14.267331,189.931217,18.915121,48.732482,49.562361,161.710173,200.992910,159.788001,192.658851,116.295152,185.366222,-0.000476,0.038358,100.220821,65.272372,183.360914,17.760596,55.920575,0.710276,657073.554121,0.869117,9.437717,3.579730,4.013390,0.063566,0.058068,32.000000,122.832819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199370,63.095544,105.984301,100.000000,28.178485,44.088608,45.979996,41.815971,57.379747,55.639523,58.379747,158.851946,114.289972,159.234724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653669,49.187649,199.123078,162.883740,179.382035,176.658625,79.445830,14.265047,189.958026,18.911059,48.740865,49.607022,161.696076,200.890813,159.788552,192.568070,116.318307,185.485879,-0.000476,0.038343,100.201227,65.424787,183.371684,17.754365,55.953305,0.711482,656655.004018,0.870300,9.433930,3.514422,4.023242,0.062491,0.056660,32.000000,122.725631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154758,63.073146,106.037586,100.000000,28.193691,44.088608,45.982506,41.815971,57.379747,55.639295,58.379747,158.891659,114.229217,159.348611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662439,49.216176,199.280099,162.905285,179.347808,176.653788,79.491692,14.261622,190.020139,18.913086,49.017472,49.750278,161.679021,201.042001,159.767316,192.653306,116.237351,185.030278,-0.000476,0.038722,100.205741,65.345565,183.364995,17.762501,55.944073,0.709052,656352.174349,0.867543,9.278575,3.537131,4.010239,0.063146,0.055983,32.000000,122.882526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131769,63.084270,106.048466,100.000000,28.159826,44.088608,45.982937,41.815971,57.379747,55.639117,58.379747,158.983383,114.322152,159.406282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646517,49.198621,199.313838,162.930748,179.455477,176.688264,79.433103,14.263763,189.994822,18.913171,48.538702,49.676561,161.712601,201.060777,159.739238,192.680382,116.262380,185.514958,-0.000478,0.038805,100.225101,65.233357,183.409557,17.760899,55.986428,0.709501,656645.572830,0.866918,9.298003,3.443340,4.012693,0.064174,0.058244,32.000000,123.010572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152683,63.055155,106.072587,100.000000,28.210261,44.088608,45.982115,41.815971,57.379747,55.640209,58.379747,158.866205,114.232592,159.225047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599825,49.130048,199.359605,162.907524,179.530808,176.697494,79.452175,14.273752,190.055477,18.915218,48.714906,49.598346,161.686025,201.142528,159.763796,192.771046,116.323268,185.227849,-0.000476,0.038801,100.183536,65.425977,183.590048,17.764382,55.961881,0.709355,656686.934386,0.867993,9.296969,3.604200,4.014659,0.062845,0.057113,32.000000,122.836115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126644,63.049397,106.086398,100.000000,28.238100,44.088608,45.983433,41.815971,57.379747,55.638717,58.379747,158.904349,114.045378,159.343024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508247,49.191489,199.148719,162.886818,179.562446,176.709293,79.410606,14.255772,189.981437,18.915393,49.128552,49.587838,161.680759,200.915135,159.754377,192.662775,116.266412,185.612910,-0.000479,0.038815,100.192523,65.078672,183.400424,17.772921,55.972817,0.710263,656412.739711,0.868570,9.276862,3.433243,4.019361,0.062629,0.058138,32.000000,122.939920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169367,63.103777,106.044416,100.000000,28.195516,44.088608,45.986699,41.815971,57.379747,55.638518,58.379747,158.821212,114.171568,159.200578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533266,49.271858,199.186363,162.919835,179.507209,176.736480,79.412040,14.259482,189.956873,18.916719,49.431364,49.694371,161.671823,200.958966,159.743161,192.677894,116.296198,185.216190,-0.000480,0.038805,100.190798,65.334276,183.483103,17.771628,55.867467,0.710933,656928.303432,0.871018,9.433464,3.637692,4.022536,0.061162,0.057077,32.000000,122.907348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166548,63.072067,106.016813,100.000000,28.159250,44.088608,45.986828,41.815971,57.379747,55.640086,58.379747,158.824081,114.167848,159.298060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628618,49.365668,199.196725,162.960687,179.595520,176.745425,79.373763,14.268615,190.016999,18.921574,49.018522,49.574854,161.685644,201.017517,159.744969,192.614501,116.357986,185.451738,-0.000484,0.038820,100.155725,65.491736,183.372477,17.779271,55.915513,0.712337,657066.045493,0.870843,9.487821,3.455840,4.021264,0.061857,0.055978,32.000000,122.833459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183061,63.087046,106.008843,100.000000,28.166536,44.088608,45.986442,41.815971,57.379747,55.643779,58.379747,158.747526,114.243447,159.202427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638223,49.269389,199.314173,162.934945,179.700578,176.769151,79.452750,14.266189,190.034512,18.928247,48.755190,49.719271,161.746997,201.114904,159.791786,192.639456,116.325739,185.418786,-0.000488,0.038832,100.171294,65.405999,183.317514,17.788633,55.984042,0.710778,656983.199938,0.869677,9.482590,3.484369,4.013747,0.062863,0.058053,32.000000,122.742396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186947,63.108118,105.977814,100.000000,28.161985,44.088608,45.985218,41.815971,57.379747,55.644048,58.379747,158.905500,114.344782,159.374220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613911,49.221113,199.251861,162.941381,179.710217,176.763883,79.240649,14.261908,190.190890,18.933309,48.633305,49.699396,161.695260,201.161345,159.811825,192.673149,116.357518,185.325702,-0.000488,0.038880,100.183145,65.287696,183.350923,17.800075,55.986166,0.709972,656944.239156,0.868509,9.376342,3.503987,4.015337,0.062571,0.057740,32.000000,122.962382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187875,63.090227,105.954219,100.000000,28.172254,44.088608,45.985220,41.815971,57.379747,55.642940,58.379747,158.481298,114.322344,159.231341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573358,49.205478,199.285948,162.934385,179.639607,176.733919,79.386008,14.263906,190.022422,18.940958,49.037207,49.608480,161.695542,201.128115,159.792910,192.733330,116.323038,185.369327,-0.000488,0.038925,100.131500,65.282179,183.321431,17.831869,55.949738,0.709971,656736.963281,0.871163,9.353301,3.436521,4.016048,0.061963,0.055821,32.000000,123.019994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106872,63.065439,105.955970,100.000000,28.171005,44.088608,45.985408,41.815971,57.379747,55.641545,58.379747,158.772015,114.344053,159.251482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616031,49.250188,199.323175,162.955931,179.692176,176.721670,79.391927,14.269043,190.224665,18.946960,48.969842,49.822187,161.688360,201.100144,159.789852,192.867383,116.332335,185.503424,-0.000489,0.038959,100.114213,65.419635,183.513222,17.850867,55.900748,0.710877,656762.915202,0.870172,9.379780,3.487726,4.020021,0.062041,0.056189,32.000000,122.893202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100182,63.114336,105.984487,100.000000,28.120006,44.088608,45.988575,41.815971,57.379747,55.642177,58.379747,158.783854,114.197650,159.135236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619878,49.270212,199.284901,162.962646,179.710728,176.705445,79.440135,14.264334,190.149515,18.946974,48.908295,49.718228,161.731463,201.072602,159.816116,192.769124,116.357287,185.670444,-0.000489,0.038983,100.129913,65.158784,183.502965,17.852066,55.903869,0.711102,656735.096737,0.869325,9.380176,3.529827,4.017314,0.062775,0.057037,32.000000,122.992641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096769,63.139342,105.994599,100.000000,28.184464,44.088608,45.986174,41.815971,57.379747,55.643605,58.379747,158.880270,114.428896,159.309390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636817,49.269115,199.197762,162.953412,179.741665,176.705604,79.421271,14.274323,190.077131,18.953068,49.189551,49.698979,161.734672,201.174250,159.791854,192.769335,116.370459,185.272821,-0.000487,0.039015,100.097819,65.411029,183.524702,17.863740,55.902243,0.710898,656635.938260,0.868692,9.396206,3.568850,4.016231,0.061275,0.055540,32.000000,122.904094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109441,63.129530,105.985627,100.000000,28.153080,44.088608,45.987780,41.815971,57.379747,55.644107,58.379747,158.842542,114.253304,159.225951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560665,49.323152,199.355170,162.954811,179.833554,176.716443,79.373219,14.267473,190.094143,18.959456,48.987842,49.618545,161.717919,201.117167,159.776943,192.699738,116.364053,185.364079,-0.000487,0.038991,100.089739,65.417085,183.436762,17.878910,55.903790,0.711388,656668.642119,0.870162,9.455763,3.408224,4.022843,0.062133,0.057044,32.000000,122.977081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079731,63.173619,105.944505,100.000000,28.143745,44.088608,45.987800,41.815971,57.379747,55.645428,58.379747,158.746438,114.314289,159.226030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.548483,49.332478,199.297652,162.984751,179.719783,176.698914,79.359760,14.263192,190.140528,18.968487,49.433150,49.642365,161.732019,201.038841,159.787312,192.675411,116.349029,185.447948,-0.000486,0.038969,100.100829,65.220861,183.464624,17.886693,55.952649,0.711388,656668.642119,0.870162,9.455763,3.408224,4.022843,0.062989,0.058407,32.000000,122.861310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072489,63.184723,105.932491,100.000000,28.174934,44.088608,45.988352,41.815971,57.379747,55.645998,58.379747,158.719519,114.321845,159.250302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684932,49.420254,199.457467,163.016650,179.711605,176.724584,79.444546,14.274609,190.010898,18.977481,48.807776,49.840098,161.747427,201.233901,159.779795,192.828456,116.329431,185.428022,-0.000486,0.038914,100.068233,65.706988,183.426277,17.916804,55.978088,0.711988,656846.894904,0.870761,9.510640,3.444701,4.022447,0.062298,0.056554,32.000000,122.968104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052171,63.170094,105.886382,100.000000,28.130815,44.088608,45.989019,41.815971,57.379747,55.648359,58.379747,158.889093,114.301210,159.358249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561982,49.320134,199.411232,162.960408,179.703055,176.767935,79.454131,14.263906,190.089105,18.985341,48.934926,49.632195,161.741748,201.208194,159.837717,192.820686,116.387200,185.617616,-0.000488,0.038920,100.092055,65.518065,183.590643,17.925737,55.867178,0.711328,656874.234809,0.871083,9.532626,3.491873,4.022276,0.062134,0.056523,32.000000,122.908212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079088,63.207691,105.899433,100.000000,28.162129,44.088608,45.988880,41.815971,57.379747,55.648154,58.379747,158.908262,114.388699,159.220798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633259,49.356616,199.402962,162.983632,179.754586,176.787031,79.471730,14.258340,190.180294,18.987917,49.122892,49.769250,161.737318,201.136249,159.811822,192.770465,116.359934,185.586585,-0.000488,0.038893,100.058469,65.304711,183.523077,17.940231,55.967808,0.709974,657048.907783,0.867839,9.478751,3.503835,4.014446,0.063250,0.056872,32.000000,122.880741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082908,63.174730,105.892554,100.000000,28.143081,44.088608,45.990613,41.815971,57.379747,55.647515,58.379747,158.943460,114.263430,159.263363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636445,49.370880,199.460703,162.991747,179.631554,176.820043,79.407268,14.266903,190.240339,18.988388,49.071325,49.702929,161.712187,201.141713,159.822393,192.805104,116.350875,185.242874,-0.000488,0.038888,100.083171,65.528249,183.597393,17.941065,55.965133,0.712784,656960.008847,0.870095,9.506255,3.518707,4.023472,0.062368,0.057347,32.000000,122.898716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107420,63.196935,105.948693,100.000000,28.133625,44.088608,45.988351,41.815971,57.379747,55.649109,58.379747,158.814537,114.143914,159.095228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600636,49.387338,199.291141,163.004898,179.613632,176.815336,79.398964,14.262336,190.198019,18.992257,49.242925,49.638260,161.759103,201.127850,159.821989,192.750503,116.333191,185.808507,-0.000489,0.038898,100.079213,65.494115,183.607837,17.938472,56.037333,0.710730,657108.133526,0.868698,9.468721,3.534087,4.017527,0.063397,0.057803,32.000000,122.745107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119837,63.186447,106.026762,100.000000,28.114677,44.088608,45.991116,41.815971,57.379747,55.649336,58.379747,158.797929,114.148593,159.107187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596130,49.423820,199.450555,163.010774,179.691012,176.840569,79.372108,14.263763,190.256322,18.991479,49.424345,49.650408,161.755289,201.149500,159.813273,192.609160,116.360505,185.462231,-0.000489,0.038918,100.079770,65.293308,183.382473,17.940267,56.002688,0.711037,657278.261100,0.869538,9.479678,3.411397,4.018432,0.063217,0.058910,32.000000,122.758946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096954,63.195167,106.038864,100.000000,28.092087,44.088608,45.990679,41.815971,57.379747,55.650510,58.379747,158.744217,114.324070,159.059429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550123,49.520650,199.477738,163.038196,179.629429,176.797242,79.380523,14.265618,190.178583,18.993208,49.266457,49.597035,161.769455,201.113028,159.821825,192.625358,116.342909,185.386384,-0.000488,0.038925,100.066736,65.452311,183.488750,17.944441,55.942028,0.710163,657427.423901,0.870343,9.533310,3.645798,4.017915,0.062638,0.057440,32.000000,122.833340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124220,63.187521,106.101089,100.000000,28.144427,44.088608,45.992673,41.815971,57.379747,55.653732,58.379747,158.761046,114.233091,159.230554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575770,49.475938,199.396366,163.042113,179.570643,176.760932,79.454373,14.265761,190.100766,18.993085,49.271571,49.650619,161.790062,201.134047,159.841729,192.788153,116.355938,185.670076,-0.000487,0.038909,100.070762,65.504891,183.398829,17.946110,55.971348,0.711244,657506.371432,0.870938,9.574470,3.485871,4.021494,0.063450,0.058722,32.000000,122.964722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132881,63.189142,106.099936,100.000000,28.148148,44.088608,45.990530,41.815971,57.379747,55.654594,58.379747,158.908745,114.351839,159.172765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573724,49.531074,199.340100,163.053585,179.598257,176.760869,79.339014,14.265190,189.971897,18.996052,49.200066,49.608952,161.808656,201.107218,159.832136,192.731355,116.368838,185.300417,-0.000484,0.038889,100.065891,65.524576,183.424527,17.947821,55.882232,0.712711,657687.968348,0.871766,9.719094,3.474395,4.025777,0.062539,0.059271,32.000000,123.056876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153424,63.189357,106.140454,100.000000,28.128474,44.088608,45.993186,41.815971,57.379747,55.654654,58.379747,158.678028,114.131640,159.068792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637311,49.505289,199.483953,163.058902,179.725668,176.779451,79.333339,14.272325,190.138057,18.999288,49.349947,49.598381,161.815492,201.323277,159.852540,192.701657,116.368729,185.597958,-0.000483,0.038893,100.072954,65.260378,183.538694,17.957318,55.982940,0.712694,657454.514789,0.871607,9.704996,3.415506,4.021084,0.062112,0.055971,32.000000,123.018856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138159,63.203248,106.173784,100.000000,28.098733,44.088608,45.992375,41.815971,57.379747,55.656228,58.379747,158.666677,114.311720,159.297352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695461,49.529702,199.518635,163.044911,179.744290,176.768964,79.420527,14.266189,190.203016,19.002132,49.009866,49.751271,161.830237,201.307355,159.854898,192.725019,116.395974,185.482450,-0.000479,0.038918,100.055907,65.461213,183.603042,17.954788,56.027761,0.710992,657387.294727,0.870459,9.613189,3.529648,4.018831,0.062744,0.058112,32.000000,123.093984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147811,63.224693,106.219652,100.000000,28.118757,44.088608,45.993367,41.815971,57.379747,55.657028,58.379747,158.841054,114.427093,159.022136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534798,49.438633,199.413577,163.002379,179.735604,176.795982,79.356304,14.262193,190.192483,19.006857,49.116101,49.617650,161.795190,201.223443,159.867195,192.773992,116.385097,185.659652,-0.000479,0.038859,100.032537,65.136224,183.475862,17.966897,55.894296,0.709786,657228.682678,0.868382,9.577281,3.458150,4.014826,0.063491,0.058888,32.000000,123.005406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141036,63.225810,106.281892,100.000000,28.168764,44.088608,45.992911,41.815971,57.379747,55.657525,58.379747,158.712608,114.398173,159.372214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633556,49.479504,199.350300,163.015531,179.727138,176.807282,79.350011,14.266046,190.238339,19.007841,49.518961,49.669910,161.777110,201.189295,159.824982,192.823479,116.396314,185.526383,-0.000478,0.038839,100.021976,65.499296,183.503209,17.970224,55.996788,0.713163,657382.925379,0.872125,9.653004,3.536908,4.025727,0.060778,0.055935,32.000000,123.042732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126870,63.202323,106.301197,100.000000,28.158018,44.088608,45.995436,41.815971,57.379747,55.658547,58.379747,158.700023,114.163245,159.260255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658829,49.546984,199.407289,163.049668,179.691600,176.800605,79.449739,14.265618,190.348722,19.007577,49.154296,49.746640,161.792297,201.215451,159.828160,192.818976,116.386033,185.578518,-0.000477,0.038823,100.029500,65.704042,183.434255,17.967184,55.997601,0.710578,657340.494567,0.870423,9.591301,3.474645,4.016442,0.063516,0.059422,32.000000,122.862100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151531,63.226770,106.309508,100.000000,28.167026,44.088608,45.993927,41.815971,57.379747,55.660899,58.379747,158.899478,114.337073,159.166903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822374,49.500626,199.503041,163.031200,179.654861,176.825799,79.453351,14.266332,190.384574,19.009733,48.916459,49.782927,161.793389,201.331309,159.852968,192.911773,116.359379,185.530912,-0.000477,0.038781,99.986566,65.625855,183.573164,17.965964,56.003134,0.710516,657472.946427,0.868971,9.632555,3.504898,4.015545,0.062671,0.059260,32.000000,122.939996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185925,63.220874,106.253892,100.000000,28.211908,44.088608,45.992877,41.815971,57.379747,55.660843,58.379747,158.906703,114.418578,159.292159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623904,49.418060,199.545864,162.987270,179.676783,176.861908,79.359157,14.263050,190.193339,19.011979,48.991969,49.798325,161.798138,201.266541,159.875043,192.873776,116.361598,185.929039,-0.000477,0.038784,100.019104,65.679094,183.517834,17.980052,55.944047,0.708610,657324.531165,0.865776,9.416741,3.513314,4.004286,0.060973,0.055300,32.000000,122.879657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220626,63.238714,106.258127,100.000000,28.200504,44.088608,45.993369,41.815971,57.379747,55.660366,58.379747,158.718314,114.297643,159.086180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
