OSU 80 Ton Compressor Load Stand
49.743154,49.464143,199.555621,163.021127,179.556824,176.909157,79.415805,14.262479,190.319432,19.011481,49.231191,49.781835,161.817285,201.292065,159.853960,192.798398,116.436397,185.156340,-0.000474,0.038811,100.035466,65.606810,183.581874,17.977165,55.950158,0.711956,657547.003669,0.870630,9.539874,3.663506,4.021164,0.063678,0.059403,32.000000,122.980136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250488,63.250839,106.301136,100.000000,28.226140,44.088608,45.994627,41.815971,57.379747,55.660847,58.379747,158.831611,114.375160,159.217454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606011,49.460028,199.516346,163.023645,179.507292,176.936770,79.418439,14.269186,190.294432,19.013669,49.077011,49.628866,161.779399,201.140408,159.857389,192.850413,116.407728,185.481693,-0.000474,0.038797,100.047484,65.398214,183.703118,17.987858,55.921965,0.710682,657385.494017,0.868037,9.462288,3.292678,4.011720,0.062928,0.058667,32.000000,122.788653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209881,63.259252,106.304383,100.000000,28.255064,44.088608,45.994969,41.815971,57.379747,55.662550,58.379747,158.836878,114.166889,158.997352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660430,49.525039,199.419529,163.040434,179.510960,176.921420,79.154889,14.264334,190.207208,19.014925,49.809923,49.681842,161.811918,201.107993,159.850086,192.796831,116.435257,185.493491,-0.000475,0.038802,100.057825,65.402020,183.441455,17.987622,55.927577,0.712809,657760.843665,0.871634,9.605456,3.444247,4.022315,0.062043,0.056604,32.000000,122.916072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168644,63.258665,106.349736,100.000000,28.214225,44.088608,45.996865,41.815971,57.379747,55.662383,58.379747,158.309778,114.234855,158.995621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718797,49.610624,199.325118,163.058902,179.511305,176.898619,79.318167,14.269757,190.108031,19.012267,49.190283,49.779529,161.804767,201.270149,159.867384,192.833219,116.398690,185.534827,-0.000473,0.038524,100.059055,65.474092,183.574141,17.995374,55.933504,0.711851,657699.908475,0.872719,9.608950,3.423099,4.015663,0.062334,0.055815,32.000000,123.007180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145809,63.264503,106.333850,100.000000,28.215807,44.088608,45.995752,41.815971,57.379747,55.667750,58.379747,158.636334,114.333736,158.912616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681058,49.561796,199.418815,163.044072,179.433697,176.901560,79.440666,14.263620,190.271706,19.012507,49.212620,49.798733,161.783385,201.092601,159.864019,192.778515,116.372660,185.611617,-0.000473,0.037936,100.041066,65.588022,183.486426,18.000513,55.863953,0.710891,657857.457880,0.869884,9.634010,3.475503,4.009050,0.063403,0.057717,32.000000,122.994618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112228,63.246542,106.383148,100.000000,28.210786,44.088608,45.995718,41.815971,57.379747,55.667348,58.379747,158.881332,114.253534,158.984174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763722,49.535463,199.584404,163.010214,179.405047,176.872781,79.397832,14.267902,190.238887,19.015533,48.978655,49.842324,161.779997,201.335325,159.860247,192.792738,116.376752,185.615898,-0.000472,0.037601,100.062745,65.856449,183.513549,18.006524,55.960438,0.712366,657845.571694,0.869845,9.620315,3.517638,4.013747,0.062084,0.057074,32.000000,122.827861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122177,63.228128,106.388479,100.000000,28.219274,44.088608,45.995695,41.815971,57.379747,55.668600,58.379747,158.795664,114.367834,159.012891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609268,49.433421,199.596716,162.969641,179.465905,176.890658,79.304411,14.264477,190.243307,19.018194,48.854486,49.770188,161.790581,201.259487,159.870856,192.933875,116.406371,185.347860,-0.000470,0.037549,100.060058,65.592799,183.573103,18.024272,55.958524,0.710370,657604.019325,0.867830,9.512301,3.528497,4.010641,0.062366,0.056939,32.000000,122.729052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142582,63.236989,106.469769,100.000000,28.238346,44.088608,45.995029,41.815971,57.379747,55.668267,58.379747,158.608821,114.112002,159.032364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665978,49.420528,199.601974,162.964605,179.400792,176.928477,79.384609,14.266046,190.379059,19.018378,49.184461,49.585930,161.748986,201.246541,159.855512,192.779312,116.417275,185.279073,-0.000471,0.037551,100.020486,65.382823,183.569126,18.018321,55.905364,0.710092,657520.573243,0.869524,9.521899,3.437322,4.011626,0.062735,0.057059,32.000000,122.931047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141021,63.234997,106.508253,100.000000,28.254121,44.088608,45.997670,41.815971,57.379747,55.667773,58.379747,158.769219,114.322843,159.105889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642639,49.487185,199.574772,163.032599,179.452517,176.964607,79.364618,14.264048,190.338980,19.023500,49.371036,49.721029,161.784298,201.210294,159.854771,192.928558,116.430093,185.463333,-0.000472,0.037548,100.015133,65.457929,183.619012,18.023707,55.979190,0.712331,657531.079898,0.869866,9.498683,3.358882,4.018887,0.061560,0.056642,32.000000,122.920325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153894,63.237937,106.587665,100.000000,28.295022,44.088608,45.996642,41.815971,57.379747,55.669359,58.379747,158.729236,114.501004,159.110413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702571,49.523942,199.560589,163.056384,179.532868,176.959015,79.379515,14.272611,190.270563,19.021903,49.014830,49.749246,161.786957,201.291433,159.841627,193.029855,116.395874,185.540946,-0.000472,0.037562,100.019139,65.460121,183.665917,18.024640,55.942369,0.711906,657814.161849,0.870879,9.589555,3.416706,4.020229,0.063746,0.059473,32.000000,122.893373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143556,63.211200,106.622701,100.000000,28.274831,44.088608,45.997793,41.815971,57.379747,55.671494,58.379747,158.759030,114.580132,159.200538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735232,49.522296,199.611819,163.037076,179.569916,176.941466,79.426860,14.272325,190.214873,19.022957,49.314240,49.777712,161.800804,201.360625,159.897664,192.782005,116.446059,185.553393,-0.000472,0.037554,100.061591,65.793734,183.676889,18.029960,56.056557,0.711641,657914.814239,0.869612,9.564149,3.480664,4.015096,0.062768,0.057619,32.000000,122.976443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186650,63.260507,106.664286,100.000000,28.285223,44.088608,45.996771,41.815971,57.379747,55.671517,58.379747,158.853720,114.216636,159.170837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645385,49.498705,199.608861,163.031480,179.540613,176.950296,79.330477,14.269614,190.300090,19.021857,48.932713,49.770940,161.806747,201.345356,159.887436,192.847908,116.407572,185.930053,-0.000474,0.037515,100.056492,65.475910,183.583951,18.038352,55.898230,0.709829,657631.352741,0.868370,9.528649,3.435247,4.013489,0.062137,0.056787,32.000000,122.769733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184088,63.218186,106.668347,100.000000,28.364198,44.088608,45.997828,41.815971,57.379747,55.672963,58.379747,158.660955,114.320656,159.137360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657998,49.427386,199.636902,163.020567,179.511470,176.934902,79.403020,14.267902,190.342179,19.021423,49.069964,49.699867,161.804985,201.443293,159.899220,192.937952,116.411399,185.757918,-0.000474,0.037559,100.085873,65.211195,183.647992,18.026874,56.009350,0.712960,657876.126447,0.871158,9.598226,3.617921,4.020693,0.062633,0.058514,32.000000,122.935765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188780,63.232537,106.636805,100.000000,28.455519,44.088608,45.996783,41.815971,57.379747,55.673019,58.379747,158.806040,114.325029,159.160216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705051,49.491573,199.604381,163.048269,179.491565,176.938586,79.434676,14.260338,190.358478,19.023311,49.494587,49.721542,161.800424,201.357608,159.875076,192.877258,116.437754,185.620578,-0.000475,0.037552,100.091439,65.382016,183.734245,18.015024,56.012917,0.711238,657618.402772,0.869868,9.513819,3.548227,4.020237,0.062249,0.056314,32.000000,122.890799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170051,63.225784,106.608940,100.000000,28.420142,44.088608,45.998781,41.815971,57.379747,55.674557,58.379747,158.869352,114.320541,159.282796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670664,49.542869,199.608554,163.075971,179.393420,176.979469,79.364566,14.265618,190.320774,19.027175,49.091337,49.610354,161.798806,201.412306,159.891521,192.977065,116.420676,185.394872,-0.000476,0.037562,100.098455,65.468320,183.507839,18.014741,56.056793,0.710664,657621.671735,0.868781,9.529210,3.469287,4.015777,0.062869,0.058513,32.000000,122.976639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184028,63.217288,106.594856,100.000000,28.452341,44.088608,45.999011,41.815971,57.379747,55.676957,58.379747,158.729132,114.322421,159.322804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631365,49.477584,199.642668,163.049948,179.429051,176.934715,79.375195,14.262479,190.324008,19.031701,49.055500,49.655459,161.814860,201.394977,159.900461,192.892437,116.440435,185.887005,-0.000475,0.037598,100.131215,65.418461,183.616137,18.026738,56.047351,0.710835,657988.303309,0.870543,9.616164,3.399883,4.018641,0.063609,0.057902,32.000000,122.605714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206326,63.220112,106.653825,100.000000,28.494526,44.088608,45.997838,41.815971,57.379747,55.676368,58.379747,158.750389,114.334886,159.227879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697341,49.601846,199.550589,163.106471,179.452895,176.906602,79.504453,14.268758,190.283871,19.030528,49.601371,49.858937,161.839442,201.379891,159.893860,192.801906,116.464441,185.612673,-0.000477,0.037582,100.185011,65.569800,183.626332,18.022704,55.981236,0.711217,657676.156588,0.870812,9.591654,3.568591,4.022510,0.062812,0.058609,32.000000,122.732005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184947,63.214032,106.713504,100.000000,28.464459,44.088608,46.002082,41.815971,57.379747,55.676778,58.379747,159.008907,114.400743,159.242828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733533,49.599103,199.644308,163.137531,179.415622,176.904964,79.352616,14.266332,190.312335,19.032101,48.882862,49.735982,161.887141,201.466188,159.890484,193.001248,116.470961,185.479655,-0.000479,0.037598,100.194004,65.650522,183.514263,18.018363,55.966549,0.711148,657676.107844,0.868279,9.647475,3.439573,4.015317,0.062342,0.057321,32.000000,122.914011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193256,63.222410,106.751128,100.000000,28.488645,44.088608,45.997953,41.815971,57.379747,55.680702,58.379747,158.705233,114.267342,159.319421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610759,49.458108,199.716761,163.084365,179.559383,176.919620,79.416850,14.263050,190.311831,19.038085,49.092437,49.643847,161.862417,201.268661,159.920653,192.898060,116.458300,185.637654,-0.000480,0.037662,100.175605,65.370678,183.596476,18.031425,55.835550,0.711100,657587.519617,0.869223,9.607218,3.382092,4.014280,0.061885,0.056702,32.000000,123.000717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175482,63.205324,106.766972,100.000000,28.548906,44.088608,46.000046,41.815971,57.379747,55.680034,58.379747,158.833699,114.404924,159.111514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640195,49.510775,199.573066,163.093599,179.496803,176.945685,79.451875,14.265047,190.224265,19.035793,49.597059,49.638373,161.840734,201.254349,159.880477,192.796566,116.461211,185.652711,-0.000480,0.037862,100.184131,65.437202,183.745480,18.027207,55.890677,0.714263,657533.896858,0.870635,9.593570,3.455280,4.025674,0.063500,0.056334,32.000000,122.885953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188864,63.223419,106.771108,100.000000,28.506351,44.088608,46.000691,41.815971,57.379747,55.681168,58.379747,158.903750,114.219589,159.176148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682261,49.641072,199.602113,163.110668,179.563430,176.900617,79.341055,14.259054,190.218598,19.038106,49.232633,49.645536,161.856285,201.329739,159.895311,192.928941,116.447185,185.692915,-0.000479,0.038353,100.195034,65.382528,183.547449,18.015406,55.947378,0.713042,657702.753798,0.869935,9.615682,3.458137,4.020392,0.062925,0.059124,32.000000,123.035408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198991,63.229866,106.781992,100.000000,28.552081,44.088608,46.000810,41.815971,57.379747,55.684320,58.379747,158.682110,114.268493,158.989130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652258,49.670424,199.496926,163.131374,179.538261,176.930963,79.352569,14.271897,190.348136,19.036440,49.724063,49.789954,161.880692,201.358892,159.931820,192.902833,116.452837,185.591980,-0.000480,0.038858,100.243391,65.444705,183.660635,18.023042,56.004813,0.711964,657825.566901,0.870427,9.702340,3.487556,4.017573,0.059694,0.054543,32.000000,122.962850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211851,63.270022,106.759460,100.000000,28.585968,44.088608,46.000567,41.815971,57.379747,55.685381,58.379747,158.705139,114.366875,159.003804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712772,49.704165,199.532834,163.157398,179.542921,176.911068,79.401041,14.266617,190.339914,19.032860,49.292334,49.778177,161.915716,201.376119,159.945099,192.898042,116.435100,185.438967,-0.000481,0.038879,100.264083,65.471606,183.701529,18.014607,55.919840,0.711531,658025.584634,0.871105,9.762813,3.443251,4.017882,0.062024,0.056983,32.000000,122.972985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211967,63.260937,106.754261,100.000000,28.569528,44.088608,46.001994,41.815971,57.379747,55.688816,58.379747,158.802082,114.216789,159.074063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648989,49.677830,199.523911,163.140888,179.482042,176.886730,79.332656,14.264334,190.305761,19.031873,49.503260,49.776706,161.890416,201.368617,159.964150,192.909775,116.445441,185.762022,-0.000482,0.038912,100.278536,65.330797,183.762551,18.011200,55.973525,0.711924,658000.779304,0.869381,9.733797,3.402360,4.013714,0.063041,0.056853,32.000000,122.737761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218861,63.281691,106.695490,100.000000,28.583246,44.088608,46.002029,41.815971,57.379747,55.689210,58.379747,158.665312,114.393379,159.120208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661936,49.659177,199.631521,163.157398,179.453478,176.848897,79.429215,14.266332,190.391929,19.031158,49.197647,49.724612,161.901545,201.451020,159.968907,192.872984,116.455924,185.625755,-0.000483,0.038918,100.264845,65.694137,183.718212,18.008740,56.049318,0.711877,657912.971788,0.871188,9.773611,3.515757,4.018690,0.062782,0.058859,32.000000,122.811900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226178,63.282377,106.688980,100.000000,28.649801,44.088608,46.003532,41.815971,57.379747,55.690946,58.379747,158.858429,114.383560,159.394677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616999,49.550824,199.601948,163.120462,179.321286,176.892484,79.387878,14.263192,190.399086,19.034205,49.179367,49.764193,161.885697,201.428309,159.961678,192.913033,116.425912,185.722682,-0.000487,0.038946,100.296617,65.271828,183.657640,18.025449,55.974259,0.710830,657671.110212,0.869645,9.741526,3.453101,4.019809,0.062909,0.058317,32.000000,122.933372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230656,63.283964,106.696038,100.000000,28.664691,44.088608,46.001064,41.815971,57.379747,55.690323,58.379747,158.775755,114.143530,159.021860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665590,49.647930,199.479204,163.112347,179.299472,176.926819,79.436553,14.267331,190.334744,19.034105,49.604697,49.683864,161.845848,201.184545,159.943566,192.969814,116.458095,185.688133,-0.000488,0.038937,100.266645,65.284461,183.678421,18.027521,56.043942,0.710830,657671.110212,0.869645,9.741526,3.453101,4.019809,0.061953,0.058521,32.000000,123.037253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200736,63.264252,106.666906,100.000000,28.674198,44.088608,46.004778,41.815971,57.379747,55.692006,58.379747,158.873107,114.412211,159.352663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669137,49.726659,199.646591,163.148723,179.322008,176.931404,79.427527,14.268615,190.362342,19.034796,49.567748,49.847424,161.889243,201.366537,159.975394,192.925138,116.458692,185.851842,-0.000487,0.038965,100.263265,65.517710,183.570552,18.023861,56.018896,0.712214,657750.472163,0.870924,9.679807,3.520226,4.022854,0.062140,0.057206,32.000000,122.834978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205949,63.283730,106.668703,100.000000,28.667753,44.088608,46.004052,41.815971,57.379747,55.695850,58.379747,158.855055,114.283682,159.295818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686018,49.734065,199.698113,163.171109,179.314182,176.934582,79.425164,14.263335,190.305579,19.036493,49.592682,49.727950,161.908179,201.425027,159.953728,192.944794,116.424861,185.528079,-0.000488,0.038917,100.234192,65.337476,183.550425,18.035283,55.963926,0.710750,657924.927861,0.869850,9.726488,3.474815,4.016447,0.063670,0.058338,32.000000,122.784170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197417,63.276383,106.620176,100.000000,28.692332,44.088608,46.004618,41.815971,57.379747,55.698021,58.379747,158.850329,114.028770,159.022490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616629,49.743392,199.756344,163.180903,179.424613,176.948246,79.413036,14.268330,190.365652,19.035085,49.343617,49.760072,161.922219,201.337221,159.978339,192.903014,116.480900,185.300619,-0.000487,0.038925,100.242718,65.280559,183.674362,18.041470,55.997679,0.711643,658122.147127,0.870094,9.801538,3.536880,4.019530,0.062269,0.056515,32.000000,122.518835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219151,63.289094,106.565423,100.000000,28.741124,44.088608,46.003769,41.815971,57.379747,55.700319,58.379747,158.826072,114.327138,159.145385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.588875,49.736260,199.527896,163.182302,179.447815,176.944531,79.317090,14.266474,190.359874,19.027502,49.739032,49.771374,161.912542,201.351023,159.988586,193.008887,116.461278,185.477512,-0.000487,0.038742,100.265883,65.491229,183.706770,18.040727,55.911186,0.712293,658231.697069,0.869825,9.791436,3.446747,4.019201,0.062570,0.057579,32.000000,122.621731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193525,63.310521,106.526482,100.000000,28.752843,44.088608,46.006073,41.815971,57.379747,55.701422,58.379747,158.634181,114.236543,159.057029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634161,49.824865,199.494230,163.241344,179.369058,176.902208,79.383890,14.262193,190.240860,19.022652,49.595020,49.826545,161.985796,201.381807,159.998786,192.892966,116.446324,185.784205,-0.000488,0.038204,100.247953,65.286348,183.654357,18.030960,55.961750,0.712970,658201.607104,0.871398,9.872759,3.303519,4.025996,0.062543,0.058956,32.000000,122.846929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179878,63.295088,106.465995,100.000000,28.783796,44.088608,46.004807,41.815971,57.379747,55.705008,58.379747,158.767780,114.465525,159.121860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645017,49.749153,199.403671,163.237707,179.334349,176.861964,79.457055,14.267902,190.217967,19.017863,49.427821,49.745837,161.953882,201.311024,160.017227,192.796161,116.436160,185.722494,-0.000488,0.037722,100.240850,65.546890,183.559886,18.018065,55.996945,0.713808,658281.558542,0.872959,9.894445,3.390955,4.023642,0.063258,0.056847,32.000000,122.825105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196887,63.276266,106.513817,100.000000,28.782184,44.088608,46.004710,41.815971,57.379747,55.706794,58.379747,158.914109,114.323303,159.120562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727769,49.772744,199.452441,163.207486,179.278650,176.818548,79.370376,14.267616,190.293516,19.010029,49.667598,49.892395,161.931095,201.287090,160.012827,192.854222,116.434850,185.691683,-0.000490,0.037129,100.215617,65.834274,183.669733,18.000656,55.963113,0.712527,658326.688070,0.871348,9.936034,3.523364,4.019293,0.061703,0.056764,32.000000,122.760862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180006,63.262592,106.533186,100.000000,28.775751,44.088608,46.006199,41.815971,57.379747,55.707633,58.379747,158.740752,114.326333,158.944677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694048,49.776310,199.570983,163.179224,179.258175,176.796558,79.352471,14.267759,190.263913,19.007755,49.315428,49.783704,161.920101,201.298813,160.011594,192.942373,116.415682,185.707986,-0.000490,0.036576,100.222508,65.590690,183.672323,17.986145,55.970981,0.710760,657802.788265,0.869138,9.786832,3.499419,4.010887,0.063553,0.055943,32.000000,122.688256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091107,63.300538,106.600550,100.000000,28.792866,44.088608,46.005753,41.815971,57.379747,55.709689,58.379747,158.704942,114.425981,158.983347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680200,49.757931,199.572256,163.195453,179.200101,176.829182,79.365956,14.267188,190.269717,19.007535,49.347559,49.811722,161.912630,201.207562,160.012385,192.889323,116.436167,185.825765,-0.000490,0.036099,100.210973,65.552384,183.770137,17.976987,55.960097,0.710760,657802.788265,0.869138,9.786832,3.499419,4.010887,0.063114,0.057655,32.000000,122.875931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053393,63.283851,106.637574,100.000000,28.821544,44.088608,46.005657,41.815971,57.379747,55.710689,58.379747,158.731911,114.251041,158.993654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656778,49.691272,199.503210,163.176705,179.303503,176.810563,79.381458,14.261337,190.212220,19.009164,49.598334,49.710521,161.910668,201.362684,159.994235,192.784381,116.393920,185.313705,-0.000492,0.035536,100.243907,65.500957,183.527053,17.974574,55.928364,0.711311,657841.091415,0.869889,9.825354,3.524830,4.015994,0.062408,0.056915,32.000000,122.764772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027574,63.292539,106.620725,100.000000,28.836945,44.088608,46.006364,41.815971,57.379747,55.711449,58.379747,158.762916,114.221546,158.958918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789017,49.747507,199.407682,163.186779,179.278282,176.838217,79.362550,14.264905,190.277730,19.008762,49.554692,49.848262,161.915974,201.243442,159.970950,192.870905,116.402056,185.707744,-0.000490,0.034950,100.251746,65.636189,183.629658,17.972775,55.912418,0.711723,657873.363836,0.870126,9.821335,3.549426,4.017139,0.063008,0.058333,32.000000,122.789274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028874,63.270426,106.620993,100.000000,28.785327,44.088608,46.007637,41.815971,57.379747,55.714233,58.379747,158.725100,114.138429,158.963324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729004,49.693466,199.498863,163.150962,179.387430,176.840311,79.367817,14.269899,190.166521,19.008930,49.003069,49.761479,161.953281,201.325907,160.006087,192.782187,116.416408,185.405193,-0.000489,0.034384,100.237587,65.359723,183.597779,17.978807,55.959337,0.712019,657809.300305,0.870158,9.778972,3.395518,4.017643,0.062667,0.057663,32.000000,122.769908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051844,63.277270,106.684440,100.000000,28.833762,44.088608,46.006317,41.815971,57.379747,55.716614,58.379747,158.735634,114.207239,159.012655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688883,49.696758,199.547146,163.143687,179.257176,176.844967,79.329123,14.268758,190.261480,19.002722,49.587885,49.737759,161.876900,201.273064,160.015713,192.848681,116.436920,185.346264,-0.000488,0.033946,100.256761,65.714859,183.680990,17.971234,55.921650,0.710825,657752.765500,0.869056,9.706274,3.408107,4.011720,0.062868,0.057411,32.000000,122.818824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082786,63.291313,106.743768,100.000000,28.887318,44.088608,46.007169,41.815971,57.379747,55.715420,58.379747,158.658245,114.293999,159.023788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662264,49.751622,199.499565,163.182861,179.244273,176.775090,79.401402,14.268758,190.277987,18.997767,49.579627,49.730449,161.909877,201.345967,159.978764,192.817063,116.421748,186.077746,-0.000487,0.033933,100.251760,65.499067,183.521747,17.944532,55.968804,0.710825,657752.765500,0.869056,9.706274,3.408107,4.011720,0.061728,0.056528,32.000000,122.741200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081884,63.266980,106.789696,100.000000,28.876644,44.088608,46.008120,41.815971,57.379747,55.719537,58.379747,158.802804,114.424523,159.113796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696215,49.774116,199.506185,163.188458,179.165855,176.720732,79.392905,14.268615,190.162294,18.998494,49.671334,49.732580,161.935207,201.265093,160.006036,192.903136,116.428887,185.422192,-0.000484,0.033977,100.249823,65.585666,183.458299,17.943238,55.978115,0.711963,657761.731854,0.870290,9.751157,3.365003,4.015931,0.063385,0.057741,32.000000,122.874955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128129,63.282650,106.822372,100.000000,28.858895,44.088608,46.008322,41.815971,57.379747,55.721953,58.379747,158.785810,114.433690,159.058249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672727,49.792221,199.665174,163.202449,179.113579,176.714209,79.407865,14.265190,190.284880,18.991192,49.252276,49.651998,161.952700,201.373551,160.039375,192.821156,116.445409,185.426276,-0.000484,0.033985,100.202400,65.515918,183.538248,17.921352,55.928311,0.711416,657740.323092,0.869805,9.833630,3.660222,4.017126,0.063015,0.058319,32.000000,122.794027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114267,63.269929,106.810829,100.000000,28.923786,44.088608,46.006715,41.815971,57.379747,55.724265,58.379747,158.815730,114.463032,159.178351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600804,49.742021,199.555138,163.162994,179.069619,176.731626,79.326385,14.260766,190.174548,18.982549,49.559426,49.692407,161.886384,201.159062,160.012799,192.866929,116.414732,185.682711,-0.000484,0.034010,100.212382,65.496139,183.549814,17.907288,55.974679,0.712072,657490.429978,0.869330,9.863376,3.387188,4.019614,0.062729,0.057954,32.000000,122.792483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104053,63.253358,106.776239,100.000000,28.939906,44.088608,46.010164,41.815971,57.379747,55.724957,58.379747,158.652770,114.215562,158.972962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672934,49.791947,199.578168,163.211963,179.042544,176.698083,79.501410,14.277035,190.258153,18.981985,49.377877,49.785021,161.938746,201.380176,160.003185,192.919216,116.423872,185.691470,-0.000486,0.034029,100.238770,65.515021,183.583377,17.905916,55.980449,0.712072,657490.429978,0.869330,9.863376,3.387188,4.019614,0.063412,0.057773,32.000000,122.687401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127890,63.272371,106.773942,100.000000,28.997514,44.088608,46.008231,41.815971,57.379747,55.727687,58.379747,159.002820,114.365264,159.209626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675782,49.736260,199.474381,163.210004,179.168692,176.712562,79.385289,14.268900,190.316701,18.980426,49.416058,49.720521,161.966353,201.192802,160.053061,192.925261,116.441731,185.708638,-0.000488,0.033887,100.297491,65.504600,183.612443,17.903578,56.032875,0.711118,657511.682328,0.868223,9.862887,3.510316,4.017845,0.062213,0.057995,32.000000,122.768870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137236,63.243730,106.665082,100.000000,28.981840,44.088608,46.007605,41.815971,57.379747,55.728753,58.379747,158.770579,114.305429,159.083623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651843,49.712669,199.499480,163.194054,179.185141,176.749868,79.430781,14.257484,190.253312,18.978914,49.284292,49.680678,161.961372,201.283319,160.033767,192.829747,116.421313,185.359150,-0.000488,0.033893,100.294351,65.388636,183.699248,17.895984,56.027420,0.710093,657355.819950,0.869126,9.807503,3.497829,4.015716,0.061147,0.056605,32.000000,122.904177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122190,63.244036,106.652796,100.000000,28.985736,44.088608,46.011809,41.815971,57.379747,55.730089,58.379747,158.861561,114.490687,159.153214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668913,49.773019,199.484289,163.204687,179.054685,176.774360,79.352048,14.274751,190.097499,18.979420,49.552520,49.679752,161.961791,201.206481,160.022897,192.930134,116.429943,185.604628,-0.000488,0.033919,100.330180,65.394632,183.620578,17.891198,55.982049,0.710619,657548.405452,0.869467,9.805488,3.385551,4.017967,0.063400,0.058776,32.000000,122.970209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105642,63.239902,106.664704,100.000000,28.981988,44.088608,46.011554,41.815971,57.379747,55.731723,58.379747,158.704095,114.169996,159.089170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722904,49.836387,199.393503,163.231550,179.098411,176.767147,79.433971,14.264619,190.268946,18.976905,49.706763,49.712828,161.943757,201.202873,160.002562,192.823193,116.409560,185.618003,-0.000487,0.033921,100.333051,65.676089,183.579446,17.888496,55.934265,0.710619,657548.405452,0.869467,9.805488,3.385551,4.017967,0.064004,0.059736,32.000000,122.949573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060406,63.207680,106.620621,100.000000,28.946574,44.088608,46.012431,41.815971,57.379747,55.734979,58.379747,158.867941,114.153810,159.045110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737687,49.824316,199.552382,163.227073,179.168643,176.770637,79.363317,14.266617,190.288431,18.980074,49.249155,49.844289,161.985816,201.383458,160.051119,192.917762,116.422825,185.539197,-0.000486,0.033929,100.371978,65.415412,183.603470,17.894488,55.985169,0.711168,657733.456969,0.870265,9.848130,3.470988,4.016281,0.060803,0.055760,32.000000,122.992845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096926,63.217310,106.652335,100.000000,28.993431,44.088608,46.010373,41.815971,57.379747,55.737851,58.379747,158.726633,114.415011,159.103882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710975,49.660823,199.595199,163.143127,178.911920,176.787057,79.402446,14.260624,190.288812,18.979711,49.188889,49.777381,161.935544,201.359198,160.048523,192.920080,116.405264,185.811039,-0.000486,0.034252,100.367348,65.590906,183.540045,17.892753,55.993955,0.710972,657848.080592,0.868438,9.855516,3.496495,4.010094,0.063052,0.058572,32.000000,123.062563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109415,63.208568,106.578080,100.000000,29.077153,44.088608,46.009115,41.815971,57.379747,55.736592,58.379747,158.804892,114.143415,159.098532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730319,49.650399,199.663338,163.131095,179.024475,176.782735,79.351396,14.263478,190.354753,18.983817,49.315258,49.672864,161.931270,201.484373,160.022036,192.979162,116.412375,185.576214,-0.000487,0.034839,100.374148,65.550308,183.647973,17.893261,56.030304,0.710574,657556.124330,0.868686,9.692318,3.574693,4.015113,0.061914,0.056664,32.000000,123.045002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100959,63.202552,106.545478,100.000000,29.059862,44.088608,46.011609,41.815971,57.379747,55.738152,58.379747,158.702792,114.359664,159.182324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679138,49.677556,199.542972,163.117663,179.034148,176.769826,79.430777,14.271469,190.283150,18.984830,49.294219,49.660876,161.894117,201.387169,159.988183,192.906968,116.430166,185.856491,-0.000489,0.035393,100.373433,65.472864,183.538327,17.881808,55.980134,0.709465,657419.650606,0.868406,9.632542,3.586641,4.009855,0.061312,0.055575,32.000000,122.995054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107204,63.197136,106.556702,100.000000,29.119125,44.088608,46.012085,41.815971,57.379747,55.739707,58.379747,158.861554,114.284027,159.076738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670099,49.675362,199.533925,163.119902,179.238445,176.813262,79.469584,14.273610,190.137544,18.991991,49.617971,49.710773,161.923703,201.271556,159.994880,192.970226,116.432683,185.716123,-0.000488,0.035854,100.405063,65.593927,183.641463,17.897054,56.008537,0.709465,657419.650606,0.868406,9.632542,3.586641,4.009855,0.062412,0.059435,32.000000,122.852535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106704,63.252266,106.534576,100.000000,29.105974,44.088608,46.011560,41.815971,57.379747,55.741683,58.379747,158.939168,114.224882,159.148847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759627,49.777133,199.574798,163.159077,179.409263,176.823324,79.315240,14.282886,190.274137,18.997301,49.489552,49.883948,161.936879,201.287844,159.980238,192.897686,116.422831,185.455398,-0.000488,0.035815,100.412220,65.554360,183.587760,17.913794,56.033688,0.710984,657490.625863,0.868950,9.742062,3.567184,4.016635,0.063206,0.056505,32.000000,122.906076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095541,63.233482,106.511482,100.000000,29.138975,44.088608,46.013168,41.815971,57.379747,55.745409,58.379747,158.630479,114.141344,159.142277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752765,49.730774,199.565314,163.178664,179.548616,176.901130,79.372211,14.278319,190.327918,18.998824,49.154164,49.769411,161.967230,201.344764,160.003887,192.823039,116.420937,185.457851,-0.000490,0.035817,100.444563,65.594390,183.706215,17.911622,56.070640,0.710890,657646.865824,0.868909,9.749242,3.510943,4.017184,0.062793,0.056551,32.000000,122.939766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100037,63.234668,106.506384,100.000000,29.167313,44.088608,46.011594,41.815971,57.379747,55.746651,58.379747,158.744423,114.317396,159.376581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698228,49.625437,199.629778,163.151242,179.525863,176.915859,79.390514,14.254630,190.346559,19.008555,49.171191,49.703976,161.927111,201.210987,159.993027,192.928918,116.411607,185.483134,-0.000491,0.035809,100.446273,65.620360,183.575820,17.932326,55.987005,0.709801,657819.975443,0.869158,9.758214,3.420928,4.010778,0.063765,0.056556,32.000000,122.959424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042840,63.231383,106.517643,100.000000,29.193315,44.088608,46.012954,41.815971,57.379747,55.746263,58.379747,158.781028,114.318432,159.197470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664202,49.601571,199.464800,163.148723,179.404859,176.907427,79.418473,14.267188,190.388699,19.010316,49.476522,49.650747,161.945312,201.273615,159.993583,192.932186,116.429975,185.502059,-0.000489,0.035797,100.468849,65.557122,183.737016,17.948527,55.993745,0.709608,658018.418334,0.868937,9.718961,3.423761,4.011140,0.063568,0.056692,32.000000,122.935452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043037,63.272156,106.579986,100.000000,29.224359,44.088608,46.012418,41.815971,57.379747,55.747466,58.379747,158.836946,114.116796,159.087714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691419,49.708005,199.414259,163.166072,179.440141,176.958902,79.415612,14.268900,190.214716,19.007939,49.603202,49.674063,161.975663,201.182853,159.995403,192.748755,116.435451,185.120808,-0.000488,0.035974,100.494707,65.514891,183.567248,17.938438,55.972948,0.711353,657938.291235,0.869611,9.670146,3.442780,4.016839,0.062658,0.056838,32.000000,122.988186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016829,63.287564,106.568810,100.000000,29.208120,44.088608,46.014769,41.815971,57.379747,55.750168,58.379747,158.831223,114.260898,159.091648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673003,49.720075,199.384104,163.183421,179.365859,176.955081,79.414720,14.263335,190.120568,19.008054,49.539409,49.815017,161.917261,201.182343,159.997456,192.681747,116.352001,185.776041,-0.000490,0.036598,100.474377,65.808757,183.519261,17.943901,55.941870,0.711194,657836.604983,0.869867,9.681570,3.431662,4.016269,0.063132,0.057487,32.000000,123.040547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980918,63.282735,106.517862,100.000000,29.170360,44.088608,46.015835,41.815971,57.379747,55.753115,58.379747,158.829439,114.238269,159.122018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627624,49.726384,199.315442,163.190976,179.502550,176.955381,79.403147,14.266474,190.195129,19.002642,49.232186,49.676998,161.922053,201.125138,159.991346,192.724816,116.347590,185.300233,-0.000492,0.037143,100.452784,65.397463,183.570043,17.938536,55.962222,0.711423,658205.391807,0.869881,9.759774,3.279989,4.013052,0.062995,0.057974,32.000000,123.109251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.964637,63.294348,106.597761,100.000000,29.200810,44.088608,46.015489,41.815971,57.379747,55.755481,58.379747,158.806294,114.207929,159.175361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627607,49.685511,199.211756,163.193495,179.726577,176.942260,79.391267,14.262621,189.966550,18.996320,49.443878,49.690851,161.910190,200.949873,159.983970,192.620079,116.296049,185.075025,-0.000490,0.037772,100.475909,65.368617,183.557053,17.935542,55.949476,0.711982,658548.031461,0.870259,9.790944,3.614562,4.013933,0.061890,0.056416,32.000000,123.209704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962314,63.297444,106.630807,100.000000,29.128975,44.088608,46.016811,41.815971,57.379747,55.756021,58.379747,158.782534,114.165968,159.021742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626456,49.650125,199.372387,163.182861,179.610990,176.949757,79.386080,14.266617,190.007646,18.990921,49.133201,49.698907,161.928154,200.955989,159.976385,192.577789,116.268380,185.462147,-0.000491,0.038406,100.447111,65.489412,183.484854,17.918197,55.913992,0.711894,658648.744439,0.871253,9.803482,3.401819,4.014132,0.061086,0.055753,32.000000,123.023174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.939842,63.306163,106.594084,100.000000,29.087325,44.088608,46.017037,41.815971,57.379747,55.758637,58.379747,158.772160,114.293692,159.109665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617016,49.577158,199.227368,163.126618,179.648871,176.916564,79.482723,14.267045,190.041742,18.978147,49.065742,49.779255,161.908723,201.025569,159.996049,192.688880,116.313795,185.294600,-0.000492,0.038800,100.486698,65.259345,183.469619,17.893406,55.907540,0.712730,658704.362036,0.871283,9.769291,3.577963,4.017462,0.062869,0.056929,32.000000,122.992836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.951149,63.317560,106.594633,100.000000,29.110120,44.088608,46.017559,41.815971,57.379747,55.758603,58.379747,158.965446,114.230099,159.299909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680686,49.638329,199.306445,163.099475,179.678210,176.896116,79.193048,14.270756,189.910453,18.964643,49.114118,49.726437,161.883535,200.940720,159.987739,192.583394,116.277372,185.162005,-0.000494,0.038928,100.486884,65.339669,183.545282,17.862021,55.950105,0.712259,658266.337479,0.870066,9.706123,3.468317,4.015303,0.064124,0.058794,32.000000,122.716248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995516,63.338439,106.584074,100.000000,29.033882,44.088608,46.018461,41.815971,57.379747,55.759908,58.379747,158.386095,114.259786,159.345188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613266,49.558230,199.197404,163.073452,179.701884,176.914908,79.411517,14.276178,189.880900,18.953927,49.079981,49.781728,161.854970,201.047098,159.943676,192.525907,116.237311,185.525741,-0.000494,0.038948,100.498525,65.462708,183.206114,17.840932,55.909350,0.711164,658362.780466,0.872055,9.701229,3.453877,4.011749,0.062485,0.058438,32.000000,122.792573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969759,63.346773,106.507763,100.000000,29.066770,44.088608,46.019657,41.815971,57.379747,55.760712,58.379747,158.823035,114.518916,159.169028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634316,49.548355,199.064043,163.078209,179.652944,176.881673,79.497339,14.264905,189.916043,18.939952,49.031158,49.841277,161.860553,200.935847,159.927442,192.434285,116.230416,185.199576,-0.000494,0.038966,100.501904,65.419743,183.250477,17.825503,55.923827,0.712165,658487.509930,0.870866,9.691089,3.633401,4.015003,0.063943,0.058852,32.000000,122.738028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967629,63.368466,106.395331,100.000000,28.989172,44.088608,46.019426,41.815971,57.379747,55.761940,58.379747,158.994678,114.001269,159.048926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603383,49.482247,199.132571,163.040994,179.533650,176.859343,79.419759,14.267902,189.762467,18.924119,49.086189,49.746324,161.860832,200.873117,159.961595,192.475256,116.218688,185.366140,-0.000495,0.039055,100.504775,65.392356,183.516486,17.783127,55.821230,0.711210,658324.898287,0.869328,9.659364,3.515248,4.010613,0.061191,0.055366,32.000000,122.866337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967107,63.364176,106.369942,100.000000,28.946686,44.088608,46.020193,41.815971,57.379747,55.762204,58.379747,158.839518,114.144796,159.158052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686669,49.492396,199.150877,163.012173,179.422200,176.834574,79.362365,14.262479,190.000075,18.911358,48.899891,49.795805,161.819151,200.853668,159.922076,192.479286,116.232560,185.055783,-0.000494,0.039077,100.512439,65.358836,183.345130,17.745417,55.876620,0.712853,658177.601761,0.870509,9.625366,3.590856,4.014496,0.063553,0.057843,32.000000,122.833985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.891166,63.397216,106.405459,100.000000,28.920528,44.088608,46.020796,41.815971,57.379747,55.763654,58.379747,158.724730,114.067740,159.055456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684059,49.442747,199.141856,163.000980,179.407151,176.819374,79.395548,14.267473,189.903902,18.898370,48.793896,49.785368,161.824505,200.938090,159.908999,192.530078,116.219284,185.472145,-0.000492,0.039090,100.490640,65.399442,183.397278,17.714681,55.913284,0.710985,658045.258834,0.868986,9.541249,3.494504,4.007677,0.061252,0.055621,32.000000,122.759814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.879653,63.393978,106.428651,100.000000,28.899236,44.088608,46.020921,41.815971,57.379747,55.763863,58.379747,158.791096,114.296531,159.206085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655850,49.369234,199.178626,162.992026,179.498858,176.826146,79.334910,14.273752,190.118074,18.893975,48.684987,49.680540,161.787503,201.038474,159.904657,192.411189,116.246214,185.063466,-0.000492,0.039070,100.503551,65.588516,183.362767,17.690993,55.944440,0.710430,657828.727106,0.868912,9.502150,3.630891,4.008164,0.062299,0.057524,32.000000,122.792033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.841249,63.412155,106.485326,100.000000,28.880490,44.088608,46.021964,41.815971,57.379747,55.763441,58.379747,158.669820,114.420726,159.136298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.553000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
