OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, March 10, 2020
11:27:30 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.408075,50.188901,200.022535,162.017520,202.970922,188.754659,84.381026,14.422024,189.552614,19.095859,49.794652,49.715917,160.677587,200.793526,158.595090,192.118930,115.945485,183.979269,-0.000470,0.038586,74.485871,64.544456,182.883204,18.017033,59.093900,0.722869,705337.796376,0.878517,10.486121,3.220116,4.030411,0.064627,0.059649,32.000000,117.115107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030044,68.370779,105.623810,100.000000,36.011001,43.037975,49.384574,53.101266,60.746835,58.567244,60.708861,168.762052,115.207706,169.229246,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543814,50.158449,199.421340,161.990942,203.037251,188.769753,84.343973,14.414175,189.633511,19.094249,49.778705,49.847602,160.670502,200.694181,158.584973,192.149870,115.907776,183.838706,-0.000469,0.038557,74.449436,64.702576,182.870134,18.009627,59.096994,0.725060,705401.928246,0.880002,10.535123,3.330854,4.048377,0.064482,0.059696,32.000000,117.117166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004796,68.338415,105.597614,100.000000,36.222384,43.037975,49.387930,53.101266,60.746835,58.567783,60.708861,168.687945,115.331940,169.232000,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.577677,50.144458,199.341569,161.976115,203.034790,188.806319,84.331872,14.425877,189.626745,19.093004,49.854614,49.888218,160.662337,200.815482,158.599777,192.213725,115.925406,184.074700,-0.000469,0.038580,74.458783,64.655470,182.874983,18.002429,59.048135,0.721703,705316.910197,0.877710,10.363450,3.314352,4.025151,0.064422,0.059255,32.000000,117.177649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035618,68.357656,105.621025,100.000000,36.036972,43.037975,49.383837,53.101266,60.746835,58.568040,60.708861,168.663744,115.159531,169.150765,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519843,50.144458,199.540591,161.976115,203.046649,188.834640,84.458887,14.431870,189.646467,19.091649,49.508349,49.886252,160.649218,200.852790,158.594539,192.170010,115.911656,183.873378,-0.000469,0.038579,74.399706,64.553322,182.859929,18.005026,59.079292,0.721764,705314.528981,0.877307,10.314275,3.387719,4.020793,0.063941,0.059660,32.000000,117.152902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035661,68.357283,105.645355,100.000000,36.011460,43.037975,49.383262,53.101266,60.746835,58.568436,60.708861,168.917775,115.081938,169.203558,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.524841,50.106051,199.457502,161.950376,203.123430,188.856922,84.387413,14.423165,189.669469,19.088359,49.566956,49.779597,160.661055,200.744598,158.572110,192.183307,115.925341,183.649848,-0.000470,0.038560,74.318729,64.434025,182.874392,17.993659,59.128649,0.722754,705547.754436,0.877254,10.374377,3.323848,4.029508,0.063991,0.060236,32.000000,117.036373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045406,68.349587,105.662384,100.000000,36.039998,43.037975,49.386007,53.101266,60.746835,58.568610,60.708861,168.774825,115.239081,169.173031,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.515033,50.053654,199.525159,161.921841,203.137289,188.881700,84.422072,14.424307,189.719805,19.084718,49.756041,49.767419,160.619238,200.743945,158.576169,192.230082,115.877190,183.744364,-0.000471,0.038551,74.298908,64.737048,182.889729,17.982235,59.071870,0.721871,705471.348386,0.877908,10.330773,3.223904,4.027423,0.064719,0.059197,32.000000,117.016594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038257,68.354895,105.631602,100.000000,36.083263,43.037975,49.386519,53.101266,60.746835,58.569103,60.708861,168.844143,115.144918,169.199624,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.469683,50.066547,199.397708,161.923239,203.114105,188.859970,84.403970,14.419312,189.619526,19.083926,49.598433,49.691276,160.631056,200.541770,158.594423,192.155333,115.900739,184.609116,-0.000469,0.038551,74.266803,64.633223,182.834481,17.981697,58.955662,0.722849,705626.490039,0.877727,10.288573,3.308537,4.029587,0.063239,0.058642,32.000000,117.113677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069971,68.367133,105.666974,100.000000,36.049795,43.037975,49.389153,53.101266,60.746835,58.569268,60.708861,168.807940,114.984131,169.106469,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.459022,50.038840,199.206311,161.917924,203.066031,188.852216,84.304773,14.424878,189.524741,19.081637,49.663909,49.664029,160.622400,200.573268,158.564640,192.118850,115.868067,184.105860,-0.000468,0.038561,74.193320,64.229093,182.699078,17.978666,58.987947,0.724437,705604.365170,0.878837,10.342548,3.620376,4.030347,0.064493,0.059740,32.000000,117.160103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072035,68.343425,105.668181,100.000000,36.009817,43.037975,49.390282,53.101266,60.746835,58.569852,60.708861,168.609546,115.218100,169.228460,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.526823,50.038840,199.301899,161.917924,203.133893,188.846129,84.418777,14.421738,189.536148,19.079599,50.015277,49.823815,160.593287,200.539629,158.550908,191.984513,115.872069,183.832883,-0.000469,0.038553,74.195029,64.598894,182.787307,17.966183,59.062428,0.723628,705607.520450,0.879879,10.332023,3.457067,4.027704,0.064339,0.059586,32.000000,117.168427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062726,68.335760,105.669839,100.000000,36.025976,43.037975,49.391588,53.101266,60.746835,58.570073,60.708861,168.837553,115.150863,169.228735,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556887,50.104405,199.331376,161.932751,203.300781,188.839395,84.363718,14.419740,189.591353,19.076019,49.798192,49.879157,160.616124,200.682133,158.564379,192.046729,115.861368,183.707802,-0.000468,0.038570,74.214256,64.528941,182.887283,17.952834,59.029646,0.722059,705461.665442,0.877328,10.261501,3.347813,4.024120,0.064248,0.059602,32.000000,117.248198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093323,68.350205,105.672159,100.000000,36.076840,43.037975,49.389914,53.101266,60.746835,58.571111,60.708861,168.727437,115.324384,169.347106,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.526868,50.078892,199.487291,161.944781,203.389664,188.849136,84.416028,14.424307,189.499982,19.072474,49.482178,49.734281,160.629649,200.636466,158.574168,192.082261,115.872296,183.891444,-0.000469,0.038572,74.238789,64.718916,182.867539,17.950631,59.109924,0.722270,705588.818449,0.877439,10.295820,3.310249,4.022274,0.063939,0.058473,32.000000,117.209951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094971,68.332316,105.666086,100.000000,36.088799,43.037975,49.389445,53.101266,60.746835,58.571604,60.708861,168.832057,115.219366,169.210010,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.493860,50.042955,199.288882,161.947858,203.424441,188.849892,84.435576,14.422737,189.492201,19.069479,49.677900,49.747169,160.619093,200.726718,158.576777,192.139852,115.898833,184.007244,-0.000468,0.038550,74.253731,64.507434,182.766280,17.947896,59.061275,0.722066,705572.527008,0.877468,10.301506,3.370176,4.027860,0.064274,0.059246,32.000000,117.146387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106557,68.344757,105.648716,100.000000,36.116776,43.037975,49.391177,53.101266,60.746835,58.571861,60.708861,168.871151,114.909760,169.220198,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.569919,50.042955,199.532092,161.947858,203.393480,188.823490,84.443101,14.430871,189.677175,19.067028,49.697849,49.797374,160.638546,200.743660,158.595148,192.119628,115.854035,184.044435,-0.000468,0.038549,74.263682,64.635471,182.878346,17.942922,59.066756,0.722493,705444.719544,0.877829,10.299893,3.388291,4.026537,0.063602,0.059506,32.000000,117.189745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123460,68.337583,105.668327,100.000000,36.096981,43.037975,49.393106,53.101266,60.746835,58.572014,60.708861,168.886202,115.157921,169.192818,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.474123,50.054477,199.394558,161.952335,203.424530,188.813093,84.344967,14.422309,189.630695,19.061621,49.570858,49.758436,160.690676,200.728084,158.609343,192.189296,115.865580,184.149978,-0.000468,0.038539,74.276950,64.544251,182.698630,17.940571,59.047165,0.721973,705397.356687,0.876135,10.220830,3.447425,4.025266,0.064834,0.060441,32.000000,117.113959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153193,68.354074,105.685183,100.000000,36.146898,43.037975,49.391043,53.101266,60.746835,58.572575,60.708861,168.689934,115.227076,169.231253,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539026,50.008389,199.462214,161.921281,203.363712,188.832703,84.404903,14.423451,189.689857,19.055720,49.541174,49.900411,160.631818,200.775382,158.613276,192.203639,115.863501,183.896464,-0.000469,0.038526,74.260002,64.520889,182.869294,17.943950,59.084642,0.723076,705488.520187,0.879018,10.331946,3.476553,4.030280,0.065545,0.061060,32.000000,117.109915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133875,68.330973,105.666749,100.000000,36.161240,43.037975,49.395160,53.101266,60.746835,58.573041,60.708861,168.809805,115.070163,169.226965,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.536868,49.980956,199.473187,161.874561,203.335905,188.839191,84.347966,14.417457,189.645783,19.050225,49.452297,49.690558,160.656167,200.720297,158.626380,192.218506,115.880275,183.694418,-0.000470,0.038557,74.272154,64.591019,182.924811,17.922188,59.172394,0.721929,705352.735736,0.877096,10.218365,3.380906,4.026365,0.064351,0.061398,32.000000,117.125491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140002,68.341271,105.680928,100.000000,36.155732,43.037975,49.393563,53.101266,60.746835,58.573080,60.708861,168.695932,115.190484,169.224211,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570772,49.959833,199.467610,161.860013,203.179061,188.867546,84.436838,14.426019,189.780355,19.039274,49.428374,49.728847,160.616731,200.733099,158.609082,192.203437,115.869789,183.674087,-0.000470,0.038564,74.248903,64.683220,182.889810,17.886374,59.129934,0.720881,705245.222367,0.877694,10.193175,3.286175,4.026762,0.064001,0.059794,32.000000,117.189354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167011,68.346303,105.702185,100.000000,36.203826,43.037975,49.394335,53.101266,60.746835,58.573413,60.708861,168.873675,115.308044,169.226532,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546597,49.959833,199.448786,161.860013,203.170426,188.867493,84.150744,14.420596,189.704491,19.034590,49.527138,49.801069,160.635317,200.657546,158.604724,192.061927,115.857110,184.358683,-0.000471,0.038576,74.277152,64.548746,182.930887,17.879005,59.111156,0.721948,705426.510251,0.877429,10.213800,3.316326,4.027531,0.065028,0.059085,32.000000,117.203043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210336,68.355215,105.722419,100.000000,36.228704,43.037975,49.395621,53.101266,60.746835,58.573509,60.708861,168.301487,115.133450,169.203794,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.552055,49.937612,199.419507,161.861412,203.179646,188.844176,84.404677,14.424021,189.626687,19.030092,49.545052,49.862159,160.640725,200.711041,158.594317,192.119624,115.866723,184.180584,-0.000472,0.038615,74.267878,64.587946,182.916365,17.851172,59.076171,0.721503,705391.588762,0.879639,10.161941,3.565400,4.025479,0.064245,0.059073,32.000000,117.263772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250734,68.354127,105.718999,100.000000,36.187590,43.037975,49.395190,53.101266,60.746835,58.573725,60.708861,168.809354,115.178287,169.406744,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556305,49.943922,199.338867,161.887989,203.130675,188.832192,84.424186,14.421453,189.641443,19.025245,49.574113,49.760504,160.649873,200.692163,158.577106,192.219405,115.902480,183.713269,-0.000474,0.038624,74.281757,64.315187,182.922443,17.840055,59.056737,0.721639,705201.461026,0.876723,10.134049,3.487201,4.024445,0.064170,0.058523,32.000000,117.187788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272857,68.367986,105.743216,100.000000,36.231858,43.037975,49.395656,53.101266,60.746835,58.574126,60.708861,168.848371,115.193323,169.215045,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.477873,49.943922,199.507715,161.887989,203.075169,188.815151,84.399426,14.425306,189.763952,19.021212,49.501584,49.751524,160.628810,200.790284,158.550714,192.049034,115.891961,183.657049,-0.000474,0.038651,74.263810,64.481742,182.855486,17.834116,59.116926,0.721587,705020.147146,0.876397,10.135941,3.271246,4.022472,0.063553,0.058716,32.000000,117.228412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264551,68.337625,105.734170,100.000000,36.235545,43.037975,49.396139,53.101266,60.746835,58.574586,60.708861,168.798851,115.230604,169.375194,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.524139,49.944196,199.368163,161.892186,202.968073,188.803311,84.334047,14.422594,189.629510,19.018635,49.279130,49.754660,160.575992,200.671939,158.567114,192.150466,115.861420,183.731714,-0.000476,0.038632,74.237714,64.635525,182.985749,17.830464,59.132478,0.722229,705107.313371,0.878116,10.217489,3.260062,4.032261,0.063478,0.058614,32.000000,117.176276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250245,68.355300,105.725186,100.000000,36.292750,43.037975,49.399599,53.101266,60.746835,58.574993,60.708861,168.668094,115.143691,169.310403,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547453,49.924993,199.533985,161.887430,202.871637,188.789318,84.455758,14.421453,189.657460,19.013660,49.270779,49.722168,160.656871,200.725923,158.616533,192.151280,115.901679,184.211316,-0.000476,0.038604,74.285028,64.453876,182.863217,17.820780,59.102240,0.721036,705108.403784,0.877832,10.169647,3.319425,4.025676,0.063675,0.059515,32.000000,117.284131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290120,68.360758,105.761523,100.000000,36.280982,43.037975,49.398689,53.101266,60.746835,58.575227,60.708861,168.911516,115.213690,169.274801,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.482328,49.860253,199.352158,161.894144,202.820431,188.782998,84.396370,14.426875,189.593749,19.006696,49.656114,49.718820,160.625851,200.763150,158.577521,192.054842,115.857648,183.900868,-0.000475,0.038588,74.243635,64.533135,182.875166,17.807809,59.064081,0.721444,704846.756972,0.875997,10.126211,3.464084,4.027129,0.064795,0.061192,32.000000,117.210267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293640,68.356387,105.745666,100.000000,36.331080,43.037975,49.398537,53.101266,60.746835,58.575621,60.708861,168.792739,115.142617,169.268625,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.507540,49.917861,199.483378,161.922400,202.900245,188.782090,84.373368,14.420026,189.696729,19.003723,49.840132,49.771097,160.634767,200.753364,158.623394,192.198258,115.878036,183.966987,-0.000476,0.038563,74.202483,64.723456,182.877453,17.786618,59.048922,0.722109,704907.709859,0.877706,10.129186,3.388458,4.028755,0.064025,0.060592,32.000000,117.292373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309700,68.374147,105.784605,100.000000,36.348381,43.037975,49.400337,53.101266,60.746835,58.575537,60.708861,168.746736,115.151669,169.263511,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627877,49.959010,199.516484,161.945620,202.941610,188.745581,84.490917,14.425591,189.633651,19.000900,49.391404,49.810125,160.634941,200.717341,158.597940,192.180681,115.897152,183.917051,-0.000477,0.038556,74.200654,64.626761,182.869803,17.771573,59.165235,0.722463,704965.392250,0.877217,10.160572,3.393567,4.029354,0.063294,0.059286,32.000000,117.300060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310721,68.355215,105.746987,100.000000,36.314699,43.037975,49.401670,53.101266,60.746835,58.576428,60.708861,168.981835,115.323003,169.389435,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606859,49.959010,199.400369,161.945620,202.908523,188.743937,84.383028,14.419883,189.750847,19.000357,49.157401,49.777614,160.642209,200.652592,158.612010,192.172202,115.903919,184.406615,-0.000478,0.038594,74.182663,64.570249,182.946653,17.770796,59.144778,0.719500,704656.578154,0.873939,10.076700,3.355195,4.020250,0.063613,0.059467,32.000000,117.205352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315422,68.349117,105.749849,100.000000,36.375728,43.037975,49.398001,53.101266,60.746835,58.577191,60.708861,168.766056,115.145570,169.402732,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537883,49.878084,199.475398,161.906174,202.915289,188.774494,84.529629,14.421881,189.780629,18.999568,49.072382,49.806739,160.621542,200.751794,158.622949,192.287307,115.888493,183.814253,-0.000476,0.038595,74.180537,64.707832,182.919935,17.761869,59.131036,0.719715,704672.939544,0.875460,10.098520,3.537040,4.019613,0.064744,0.060367,32.000000,117.199776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314188,68.362432,105.745398,100.000000,36.407219,43.037975,49.399237,53.101266,60.746835,58.576885,60.708861,169.059257,115.254231,169.401630,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.455541,49.801274,199.345220,161.895543,202.818406,188.794321,84.491868,14.421167,189.693131,18.998410,49.195904,49.710675,160.615661,200.772609,158.618562,192.262146,115.890575,184.434018,-0.000477,0.038584,74.183941,64.280270,182.937005,17.748640,59.109583,0.720897,704723.969150,0.875236,10.089248,3.324202,4.026724,0.063891,0.060614,32.000000,117.268715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326366,68.370064,105.737547,100.000000,36.394468,43.037975,49.402293,53.101266,60.746835,58.577254,60.708861,168.983736,115.292971,169.388570,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.422339,49.797707,199.331909,161.904216,202.834620,188.801228,84.373400,14.415602,189.676778,18.994581,49.576963,49.703322,160.631499,200.674732,158.589968,192.142170,115.883479,183.757043,-0.000478,0.038560,74.179826,64.440511,182.755228,17.748102,59.045959,0.721793,704744.400712,0.877149,10.098078,3.560931,4.030797,0.064793,0.058462,32.000000,117.251009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329323,68.373444,105.709659,100.000000,36.396767,43.037975,49.406027,53.101266,60.746835,58.576912,60.708861,168.746800,115.074612,169.381371,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537107,49.797707,199.331602,161.904216,202.774062,188.792213,84.483696,14.419598,189.696301,18.993397,49.861116,49.711866,160.629118,200.654264,158.573637,192.152033,115.844444,183.566130,-0.000479,0.038544,74.175669,64.514096,182.903130,17.741592,59.116375,0.722981,704811.241696,0.879059,10.129074,3.307141,4.033235,0.066101,0.060210,32.000000,117.279277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299320,68.367485,105.711601,100.000000,36.369923,43.037975,49.408037,53.101266,60.746835,58.577206,60.708861,168.967392,115.230873,169.416500,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574711,49.909357,199.353792,161.945900,202.786877,188.782159,84.496371,14.420026,189.634949,18.992948,49.518094,49.863199,160.642961,200.650778,158.563393,192.103893,115.856948,183.710373,-0.000478,0.038521,74.164891,64.589341,182.914164,17.735603,59.056947,0.720607,704743.799775,0.875613,10.009678,3.272474,4.023885,0.065042,0.058774,32.000000,117.303168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308371,68.369073,105.720264,100.000000,36.423628,43.037975,49.404688,53.101266,60.746835,58.578522,60.708861,168.992743,115.107406,169.213275,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.473656,49.920604,199.395919,161.973317,202.713785,188.795264,84.483837,14.420596,189.606428,18.991143,49.241656,49.685251,160.692045,200.708595,158.587349,192.132334,115.879264,184.012286,-0.000477,0.038532,74.190624,64.483567,182.853224,17.724226,59.152594,0.721115,704886.403096,0.874971,10.082253,3.315661,4.021280,0.064333,0.060001,32.000000,117.243261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330588,68.408387,105.748012,100.000000,36.393482,43.037975,49.404178,53.101266,60.746835,58.579136,60.708861,168.967674,115.098201,169.282826,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.474960,49.878084,199.312962,161.961847,202.671540,188.774693,84.456888,14.426162,189.594016,18.989389,49.669303,49.690329,160.682232,200.667515,158.616707,192.136758,115.893968,183.720100,-0.000478,0.038528,74.193227,64.623411,182.781289,17.719385,59.082623,0.721335,704935.858040,0.876467,10.124486,3.430339,4.023105,0.064387,0.061391,32.000000,117.106520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339671,68.413333,105.774035,100.000000,36.430425,43.037975,49.408546,53.101266,60.746835,58.579527,60.708861,168.913776,115.033073,169.221182,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516169,49.929657,199.367217,161.973877,202.722491,188.758541,84.369738,14.419312,189.493843,18.986903,49.681563,49.773145,160.638816,200.728186,158.590896,192.157452,115.843180,183.884327,-0.000479,0.038514,74.155462,64.395051,182.861239,17.722323,59.058416,0.721880,704793.502845,0.877227,10.154682,3.282396,4.028562,0.064410,0.059343,32.000000,117.008191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305456,68.389018,105.729042,100.000000,36.397663,43.037975,49.409308,53.101266,60.746835,58.579526,60.708861,168.739477,115.170693,169.243566,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551856,49.929657,199.195347,161.973877,202.799715,188.747903,84.441287,14.421167,189.546200,18.983763,49.529310,49.753721,160.660380,200.725964,158.617035,192.086944,115.863861,184.366599,-0.000478,0.038506,74.189755,64.319802,182.846126,17.724081,59.142051,0.721844,704988.684116,0.877374,10.163395,3.396547,4.026305,0.064576,0.058593,32.000000,117.111455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308094,68.403302,105.740399,100.000000,36.438294,43.037975,49.408709,53.101266,60.746835,58.580362,60.708861,168.882573,115.156847,169.292622,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581459,49.930480,199.377892,161.971079,202.845644,188.735081,84.432206,14.423593,189.636719,18.980258,49.268184,49.925082,160.688372,200.782211,158.636806,192.110721,115.866971,184.215089,-0.000479,0.038528,74.182322,64.532467,182.922626,17.730143,59.168749,0.719878,704840.265902,0.875880,10.126301,3.561696,4.019937,0.065274,0.059376,32.000000,117.242388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323218,68.426359,105.747527,100.000000,36.462921,43.037975,49.408089,53.101266,60.746835,58.580766,60.708861,168.864412,115.214610,169.214691,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.488346,49.862173,199.357522,161.943942,202.893044,188.726962,84.360070,14.423879,189.645013,18.977620,49.073888,49.682361,160.669065,200.707636,158.616320,192.159900,115.825706,183.731203,-0.000479,0.038517,74.171734,64.591234,182.884732,17.727267,59.077928,0.719593,704733.736954,0.875337,10.096369,3.500245,4.021219,0.064923,0.059697,32.000000,117.259384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316018,68.401266,105.709378,100.000000,36.459933,43.037975,49.407562,53.101266,60.746835,58.581163,60.708861,168.720139,115.213421,169.217248,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579835,49.832820,199.292089,161.906454,202.972406,188.734210,84.471024,14.424592,189.620884,18.974773,49.499424,49.753410,160.683312,200.681276,158.631356,192.071953,115.852144,183.877854,-0.000479,0.038514,74.182876,64.561563,182.784124,17.719444,59.122066,0.721669,704803.731697,0.877709,10.124846,3.354941,4.028373,0.064183,0.058676,32.000000,117.330618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340862,68.416190,105.703058,100.000000,36.491867,43.037975,49.411590,53.101266,60.746835,58.580929,60.708861,168.942049,115.207054,169.201001,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580774,49.832820,199.335617,161.906454,203.017992,188.723747,84.481781,14.431727,189.546301,18.976011,49.230782,49.734392,160.638787,200.604092,158.609711,192.095386,115.855347,183.939838,-0.000479,0.038519,74.152955,64.606760,182.888502,17.722458,59.090071,0.719737,704534.994833,0.874724,10.000394,3.385087,4.019620,0.064570,0.059045,32.000000,117.360164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318283,68.396469,105.669654,100.000000,36.450241,43.037975,49.409065,53.101266,60.746835,58.581023,60.708861,168.963563,115.066251,169.284832,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.498997,49.822671,199.299036,161.905894,203.075974,188.719904,84.352749,14.420596,189.572433,18.976991,48.997740,49.791810,160.666617,200.696200,158.608967,192.001788,115.878410,184.027794,-0.000480,0.038519,74.158526,64.490918,182.687454,17.726181,59.175332,0.720187,704485.121267,0.874546,9.999418,3.405788,4.020422,0.063786,0.058357,32.000000,117.391452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278473,68.402300,105.677050,100.000000,36.468168,43.037975,49.409619,53.101266,60.746835,58.581277,60.708861,168.705498,115.030311,169.227515,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585934,49.771647,199.385991,161.887710,203.009712,188.738082,84.455479,14.422594,189.727082,18.978897,49.211945,49.779351,160.646335,200.672592,158.605594,192.141828,115.799198,184.021466,-0.000479,0.038528,74.142863,64.783525,182.886711,17.745106,59.246299,0.720070,704485.425539,0.877446,10.074265,3.416636,4.026325,0.064710,0.059615,32.000000,117.369767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260243,68.420613,105.675398,100.000000,36.552046,43.037975,49.413467,53.101266,60.746835,58.581274,60.708861,168.910959,115.065560,169.197146,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.503070,49.778231,199.422254,161.891347,202.925338,188.742296,84.346149,14.419883,189.652948,18.978890,49.398730,49.734893,160.652061,200.712611,158.613972,192.120863,115.859483,183.794462,-0.000481,0.038354,74.157679,64.517975,182.924463,17.750438,59.099014,0.720859,704573.661149,0.876913,10.035429,3.216788,4.031587,0.063517,0.059077,32.000000,117.372945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268635,68.421541,105.678618,100.000000,36.520346,43.037975,49.411046,53.101266,60.746835,58.581584,60.708861,168.692297,115.133028,169.293684,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575880,49.793867,199.324141,161.901977,202.903345,188.740331,84.526904,14.419883,189.673378,18.978165,49.446262,49.802142,160.635163,200.751753,158.612861,192.132272,115.869531,184.318628,-0.000483,0.038354,74.134074,64.721843,182.827221,17.737235,59.208691,0.721261,704513.404557,0.877430,10.025589,3.345576,4.028483,0.064104,0.060768,32.000000,117.314948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243353,68.409922,105.685992,100.000000,36.553910,43.037975,49.414682,53.101266,60.746835,58.581955,60.708861,169.053808,115.119488,169.374447,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565644,49.793867,199.503375,161.901977,202.907014,188.744052,84.476397,14.420596,189.676543,18.976859,49.304410,49.873029,160.650548,200.777910,158.618108,192.116036,115.870412,184.147123,-0.000483,0.038386,74.131707,64.667015,182.876719,17.729930,59.098856,0.718755,704420.740062,0.874156,9.965550,3.537558,4.020587,0.066079,0.059901,32.000000,117.320939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236684,68.421114,105.674137,100.000000,36.524444,43.037975,49.412702,53.101266,60.746835,58.582410,60.708861,168.952794,115.088075,169.369687,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529917,49.826785,199.401407,161.911489,202.847967,188.767556,84.368570,14.429159,189.674318,18.977791,49.067716,49.785753,160.650008,200.854971,158.645832,192.076193,115.872725,183.805860,-0.000483,0.038398,74.118926,64.694690,182.904044,17.722997,59.105361,0.720702,704440.100723,0.874897,9.976184,3.470621,4.025033,0.064720,0.058827,32.000000,117.384202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234429,68.415945,105.701969,100.000000,36.568062,43.037975,49.413655,53.101266,60.746835,58.583025,60.708861,168.737139,115.258259,169.378263,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528376,49.767532,199.434366,161.885192,202.887957,188.787310,84.417805,14.419455,189.689947,18.979570,49.293342,49.681185,160.641274,200.622318,158.629163,192.159713,115.879391,183.980945,-0.000482,0.038404,74.101239,64.416267,182.900703,17.710230,59.095604,0.720985,704640.465202,0.876906,10.046231,3.336731,4.025878,0.063729,0.060559,32.000000,117.359793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217325,68.420837,105.692381,100.000000,36.576852,43.037975,49.415574,53.101266,60.746835,58.583365,60.708861,168.835610,115.266735,169.228774,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534734,49.762320,199.383005,161.865329,203.056691,188.821291,84.417757,14.421453,189.579337,18.979977,49.506146,49.789093,160.640860,200.670635,158.629878,192.104506,115.832420,184.282163,-0.000482,0.038381,74.112622,64.542251,182.938270,17.705646,59.023378,0.721155,704553.437064,0.876371,9.988580,3.397594,4.026669,0.064377,0.059836,32.000000,117.362436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233461,68.422458,105.675541,100.000000,36.588156,43.037975,49.416319,53.101266,60.746835,58.583158,60.708861,168.835514,115.024443,169.200057,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584642,49.762320,199.343216,161.865329,203.063393,188.824411,84.328526,14.424449,189.585766,18.982842,49.242337,49.800049,160.623537,200.532066,158.610629,192.118585,115.855090,183.650317,-0.000482,0.038392,74.116962,64.524992,182.850061,17.728741,59.085193,0.721939,704837.795036,0.876392,9.976759,3.560628,4.025115,0.063222,0.058944,32.000000,117.439337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231770,68.395403,105.650673,100.000000,36.597609,43.037975,49.416775,53.101266,60.746835,58.583418,60.708861,168.657052,115.143882,169.114337,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550280,49.803468,199.451757,161.882394,203.134402,188.849580,84.447560,14.420739,189.555252,18.982589,49.211016,49.785618,160.637939,200.720806,158.582856,192.086353,115.829443,183.953336,-0.000482,0.038369,74.110340,64.580416,182.842435,17.729439,59.097939,0.720451,704672.654561,0.876354,9.924901,3.294335,4.020261,0.064228,0.058788,32.000000,117.414123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215719,68.406756,105.624335,100.000000,36.589070,43.037975,49.416070,53.101266,60.746835,58.584198,60.708861,168.895121,115.314488,169.212055,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535804,49.763417,199.460688,161.872323,203.173687,188.876343,84.424659,14.421310,189.529019,18.981079,49.289774,49.780666,160.647251,200.807328,158.613296,192.137122,115.889061,183.672806,-0.000481,0.038359,74.130212,64.427760,182.875637,17.740447,59.131482,0.721156,704983.524298,0.875907,10.000859,3.437226,4.025187,0.063907,0.060508,32.000000,117.444947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253372,68.425783,105.611346,100.000000,36.611450,43.037975,49.417618,53.101266,60.746835,58.584525,60.708861,168.849318,115.161219,169.143684,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.514395,49.770550,199.350009,161.860573,203.264022,188.886470,84.403406,14.418456,189.574706,18.977043,49.490816,49.722420,160.637785,200.620993,158.605314,192.007307,115.853964,183.961173,-0.000480,0.038363,74.103880,64.469338,182.838194,17.740401,59.078689,0.721014,704818.832447,0.876558,9.976743,3.269047,4.026596,0.064550,0.059837,32.000000,117.463379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233801,68.414484,105.551146,100.000000,36.664128,43.037975,49.418814,53.101266,60.746835,58.584483,60.708861,168.806812,115.014969,169.209970,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.496995,49.816361,199.292338,161.858055,203.312373,188.896314,84.426871,14.420168,189.456292,18.975545,49.545624,49.704478,160.650654,200.684029,158.614823,192.021243,115.878282,184.052178,-0.000480,0.038350,74.122668,64.535576,182.814780,17.740922,59.042077,0.721708,705041.830176,0.877263,10.006133,3.415398,4.026102,0.065121,0.062364,32.000000,117.515967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244682,68.391300,105.527145,100.000000,36.613746,43.037975,49.420280,53.101266,60.746835,58.584854,60.708861,168.853743,115.215607,169.093723,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.454364,49.816361,199.269144,161.858055,203.404875,188.903964,84.291377,14.419598,189.456538,18.973017,49.682196,49.856761,160.638161,200.632409,158.586094,192.045771,115.828411,183.821438,-0.000480,0.038355,74.094891,64.675001,182.813230,17.738889,59.056737,0.722364,705132.731288,0.877519,10.070038,3.426162,4.026352,0.063963,0.059319,32.000000,117.480330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222186,68.394945,105.487052,100.000000,36.624867,43.037975,49.421617,53.101266,60.746835,58.585578,60.708861,168.582754,115.067670,169.133613,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.524694,49.858607,199.291819,161.875960,203.493489,188.884539,84.394977,14.417314,189.421894,18.972393,49.744017,49.666700,160.619219,200.591799,158.563712,191.867634,115.816357,183.897837,-0.000481,0.038357,74.100391,64.601985,182.703262,17.747882,59.069011,0.722707,705395.077272,0.879806,10.114392,3.387055,4.029354,0.064887,0.058899,32.000000,117.364487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218708,68.394370,105.462508,100.000000,36.630126,43.037975,49.423957,53.101266,60.746835,58.586288,60.708861,168.789953,115.141044,169.206154,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.498291,49.905791,199.175063,161.913727,203.586367,188.880314,84.379357,14.416743,189.409392,18.973130,49.634272,49.709662,160.653652,200.508377,158.608030,191.985548,115.808534,183.868209,-0.000481,0.038360,74.119746,64.566292,182.825549,17.751690,59.039927,0.721731,705369.605393,0.877355,10.083482,3.428579,4.024090,0.064690,0.059081,32.000000,117.453799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233472,68.401267,105.480090,100.000000,36.637628,43.037975,49.422228,53.101266,60.746835,58.586646,60.708861,168.758713,115.190523,169.225509,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529180,49.910180,199.207635,161.921001,203.577422,188.883617,84.364586,14.418456,189.426141,18.969995,49.594866,49.880797,160.634093,200.619362,158.609528,192.004048,115.787937,183.830581,-0.000480,0.038375,74.082253,64.670429,182.680582,17.758725,59.027758,0.722211,705535.223939,0.878133,10.158119,3.424976,4.023878,0.063114,0.058828,32.000000,117.482384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257521,68.403750,105.465629,100.000000,36.604908,43.037975,49.423903,53.101266,60.746835,58.587440,60.708861,168.729171,115.037369,169.201788,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566562,49.910180,199.281119,161.921001,203.582028,188.913819,84.409735,14.418170,189.476848,18.967729,49.304243,49.820085,160.659763,200.605214,158.613403,191.980619,115.784011,183.859189,-0.000479,0.038353,74.053930,64.511362,182.800218,17.763973,59.023798,0.722067,705586.255382,0.877705,10.130391,3.431058,4.022026,0.063799,0.060163,32.000000,117.515817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238556,68.397632,105.451697,100.000000,36.615398,43.037975,49.423579,53.101266,60.746835,58.587863,60.708861,168.819471,115.173301,169.170828,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600027,49.877809,199.318833,161.917085,203.557741,188.935942,84.314996,14.424164,189.513895,18.966553,49.075570,49.818606,160.648977,200.625233,158.623317,192.035018,115.805220,183.724469,-0.000480,0.038344,74.062494,64.474393,182.821549,17.761196,59.048634,0.721943,705660.797649,0.876642,10.091543,3.446020,4.020475,0.063490,0.060016,32.000000,117.548785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266477,68.406490,105.441281,100.000000,36.680581,43.037975,49.422866,53.101266,60.746835,58.587962,60.708861,168.629992,115.080442,169.128971,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.549125,49.793044,199.338645,161.885192,203.512400,188.923041,84.277336,14.428731,189.510453,18.963530,48.835936,49.726035,160.647492,200.601258,158.641426,191.973741,115.813916,183.877095,-0.000481,0.038323,74.052261,64.713538,182.751715,17.760013,59.047978,0.721317,705532.681164,0.876993,10.024413,3.372828,4.018523,0.064185,0.061699,32.000000,117.425358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253639,68.384062,105.430955,100.000000,36.671580,43.037975,49.422191,53.101266,60.746835,58.588330,60.708861,168.554672,115.062185,169.124644,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
