OSU 80 Ton Compressor Load Stand
49.563654,49.691821,199.245793,161.854698,203.447155,188.916246,84.395947,14.417885,189.404487,18.958504,48.985365,49.740042,160.596238,200.731000,158.613789,191.998587,115.773153,183.716884,-0.000480,0.038311,74.009753,64.695832,182.826202,17.774127,59.052410,0.721794,705324.787306,0.878118,9.992524,3.423021,4.023051,0.064735,0.060718,32.000000,117.419654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217411,68.353574,105.388919,100.000000,36.652181,43.037975,49.426544,53.101266,60.746835,58.588022,60.708861,168.791893,115.104568,169.233495,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574360,49.698130,199.163741,161.853579,203.412828,188.935285,84.316796,14.414888,189.423881,18.955710,49.253486,49.680517,160.629196,200.600300,158.619317,191.967232,115.785536,183.834359,-0.000479,0.038321,74.052646,64.565417,182.790247,17.764215,59.049525,0.720996,705160.172808,0.875360,9.870126,3.404227,4.019642,0.064498,0.059775,32.000000,117.495715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249214,68.401246,105.409415,100.000000,36.703721,43.037975,49.424982,53.101266,60.746835,58.587408,60.708861,168.633593,115.171422,169.118979,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567696,49.698130,199.208434,161.853579,203.439399,188.960989,84.413615,14.422452,189.404804,18.952826,49.269525,49.784244,160.620357,200.493046,158.626661,191.939104,115.779219,183.944437,-0.000480,0.038326,74.046058,64.682266,182.783942,17.752987,59.045880,0.720830,705201.805204,0.877035,9.871391,3.434914,4.017475,0.064164,0.060068,32.000000,117.518896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244853,68.376504,105.425335,100.000000,36.643440,43.037975,49.425232,53.101266,60.746835,58.587732,60.708861,168.827231,115.034953,169.080073,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580107,49.724739,199.191380,161.854418,203.337590,188.975462,84.388775,14.431585,189.453489,18.951345,49.183241,49.687793,160.581353,200.718441,158.583417,192.004301,115.773627,183.681775,-0.000481,0.038299,74.027907,64.593222,182.731401,17.753730,59.017372,0.721173,705334.506238,0.876279,9.878314,3.483689,4.018917,0.064456,0.059481,32.000000,117.464166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222144,68.382016,105.395375,100.000000,36.664494,43.037975,49.426051,53.101266,60.746835,58.588238,60.708861,168.777550,115.221514,169.141953,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.498243,49.692918,199.192530,161.851341,203.268807,188.967875,84.334744,14.423022,189.250763,18.948704,49.091528,49.807718,160.595775,200.579567,158.562824,191.918976,115.798037,183.570860,-0.000483,0.038323,74.002846,64.479622,182.631959,17.760121,58.990674,0.721431,705446.629611,0.876426,9.892030,3.387942,4.017567,0.064149,0.060334,32.000000,117.403211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222708,68.348489,105.372656,100.000000,36.650170,43.037975,49.426301,53.101266,60.746835,58.588522,60.708861,168.669488,115.157460,169.107767,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.536483,49.718155,199.156858,161.841549,203.341411,188.944837,84.345362,14.426447,189.295864,18.949683,49.422401,49.663812,160.617243,200.596692,158.592637,191.883286,115.790184,183.360277,-0.000483,0.038299,74.039012,64.472919,182.827911,17.773040,58.985612,0.722722,705367.712938,0.878484,9.945297,3.320709,4.024234,0.063976,0.059244,32.000000,117.451207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239344,68.413803,105.412523,100.000000,36.672446,43.037975,49.429929,53.101266,60.746835,58.588518,60.708861,168.690725,115.150096,169.121615,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516171,49.718155,199.153338,161.841549,203.433358,188.940577,84.382672,14.429444,189.313244,18.946958,49.107953,49.691825,160.574278,200.443934,158.565018,191.932569,115.766871,183.775783,-0.000482,0.038307,73.997862,64.380353,182.752429,17.770973,58.927286,0.722161,705308.169665,0.877576,9.930775,3.247199,4.020408,0.064533,0.059339,32.000000,117.301309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211433,68.367124,105.364633,100.000000,36.647189,43.037975,49.429218,53.101266,60.746835,58.589013,60.708861,168.765344,115.169581,169.066658,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.522712,49.707457,199.103292,161.827282,203.287941,188.936282,84.344626,14.418741,189.241252,18.944246,49.050771,49.829427,160.571482,200.495370,158.584075,191.871180,115.743910,183.713496,-0.000483,0.038281,74.013346,64.519610,182.700936,17.760912,59.070585,0.723119,705420.559065,0.877567,9.951891,3.430981,4.021986,0.063862,0.060931,32.000000,117.354673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210008,68.365280,105.344990,100.000000,36.602124,43.037975,49.430653,53.101266,60.746835,58.589199,60.708861,168.689252,115.050908,169.123149,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.437597,49.670698,199.115846,161.796788,203.208220,188.939618,84.394049,14.416173,189.354070,18.942947,48.929315,49.744827,160.579165,200.548416,158.566526,191.828192,115.777248,183.669464,-0.000482,0.038273,74.025522,64.556574,182.716968,17.750939,59.017687,0.721110,705449.763708,0.877788,9.934392,3.429903,4.020444,0.063292,0.059604,32.000000,117.286895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194010,68.390405,105.351624,100.000000,36.626774,43.037975,49.431191,53.101266,60.746835,58.589474,60.708861,168.788098,115.063489,169.130545,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.517961,49.635586,199.089213,161.775807,203.112880,188.931164,84.430760,14.419169,189.287606,18.940541,49.246401,49.771703,160.566778,200.482424,158.550339,191.794519,115.723795,183.782975,-0.000481,0.038246,74.000584,64.608741,182.731059,17.733591,58.996050,0.722814,705374.605056,0.878875,9.986180,3.379569,4.027620,0.063056,0.060485,32.000000,117.448230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199424,68.346774,105.356117,100.000000,36.627629,43.037975,49.432947,53.101266,60.746835,58.589494,60.708861,168.861519,115.107675,169.192700,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.482777,49.674539,199.061861,161.789794,203.067777,188.916595,84.444012,14.422309,189.354486,18.940090,49.106727,49.749664,160.557928,200.526174,158.546744,191.831232,115.738160,183.875570,-0.000483,0.038264,74.017206,64.642918,182.656861,17.737785,58.964579,0.721867,705336.678685,0.876786,9.867461,3.476833,4.020545,0.063818,0.058421,32.000000,117.396906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202935,68.349460,105.372642,100.000000,36.617727,43.037975,49.433160,53.101266,60.746835,58.589424,60.708861,168.888024,115.145839,169.204345,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.449484,49.674539,199.135496,161.789794,203.018434,188.917908,84.413262,14.420454,189.268460,18.936655,49.330600,49.759342,160.574635,200.597059,158.544647,191.783580,115.711694,183.560946,-0.000483,0.038264,74.022054,64.515605,182.698080,17.727878,58.990779,0.722664,705380.702975,0.877368,9.943004,3.498189,4.022851,0.064016,0.060737,32.000000,117.425533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208094,68.337169,105.371767,100.000000,36.605312,43.037975,49.435221,53.101266,60.746835,58.590012,60.708861,168.826525,115.012016,169.173975,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.506226,49.667407,199.033757,161.817770,202.918740,188.917156,84.338858,14.424449,189.278667,18.934272,49.219065,49.697713,160.572244,200.475962,158.536974,191.753350,115.710525,183.755607,-0.000483,0.038251,74.029869,64.545901,182.674339,17.730504,59.009557,0.722970,705517.976331,0.878349,9.977649,3.403221,4.027049,0.063895,0.059913,32.000000,117.484525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199648,68.357392,105.354646,100.000000,36.625679,43.037975,49.437242,53.101266,60.746835,58.590205,60.708861,168.677716,115.242418,169.267484,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.503606,49.699227,199.107863,161.832317,202.900657,188.913326,84.353899,14.422452,189.265882,18.928822,49.279558,49.747370,160.599005,200.472985,158.520458,191.815403,115.715710,183.451450,-0.000483,0.038243,74.065255,64.486729,182.536103,17.719516,59.038773,0.721720,705425.624547,0.877985,9.911484,3.479540,4.020378,0.064973,0.058887,32.000000,117.512899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215487,68.337510,105.376626,100.000000,36.589212,43.037975,49.436024,53.101266,60.746835,58.590458,60.708861,168.707798,115.133757,169.216304,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637987,49.700873,199.084099,161.822806,202.942056,188.897685,84.490541,14.421310,189.371138,18.924643,48.869448,49.844828,160.574867,200.568232,158.558070,191.822736,115.708080,183.435454,-0.000483,0.038321,74.079065,64.666095,182.604304,17.710924,59.036806,0.721651,705464.943600,0.877941,9.946030,3.356909,4.022088,0.065032,0.060327,32.000000,117.534377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227017,68.337841,105.374486,100.000000,36.577349,43.037975,49.436863,53.101266,60.746835,58.591005,60.708861,168.981082,115.107176,169.218743,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.505407,49.700873,199.170540,161.822806,202.999112,188.892528,84.369546,14.419598,189.347035,18.921995,48.897775,49.628373,160.565544,200.554451,158.560032,191.889475,115.696268,183.843312,-0.000483,0.038410,74.089336,64.573394,182.669487,17.694216,59.014382,0.719825,705241.599104,0.873820,9.808071,3.358358,4.010721,0.064825,0.058801,32.000000,117.320475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225028,68.346241,105.360544,100.000000,36.603886,43.037975,49.432622,53.101266,60.746835,58.591290,60.708861,168.739092,115.160068,169.244825,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.502900,49.617481,199.130756,161.788675,202.921320,188.913526,84.491165,14.413747,189.471444,18.917799,48.886614,49.660371,160.550448,200.551372,158.556959,191.786651,115.693746,183.468211,-0.000482,0.038398,74.122434,64.450580,182.596088,17.691464,59.087291,0.722013,705472.443263,0.877650,9.945802,3.527637,4.023208,0.064670,0.058101,32.000000,117.432781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235335,68.347425,105.369946,100.000000,36.598849,43.037975,49.437986,53.101266,60.746835,58.590821,60.708861,168.982329,115.018498,169.186288,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.479514,49.579901,199.050598,161.782800,202.829583,188.936175,84.403404,14.420882,189.314161,18.914802,48.835379,49.599282,160.543314,200.511373,158.545285,191.858163,115.717301,183.412825,-0.000482,0.038375,74.133440,64.372444,182.640424,17.689416,59.013727,0.720940,705345.611361,0.876329,9.865018,3.385347,4.022608,0.063794,0.059608,32.000000,117.461800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242398,68.336626,105.404532,100.000000,36.619174,43.037975,49.438881,53.101266,60.746835,58.591046,60.708861,168.806807,115.009254,169.160678,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.490745,49.547807,199.181524,161.770771,202.813544,188.939217,84.367833,14.415459,189.312824,18.912780,49.069448,49.730794,160.554478,200.440387,158.546300,191.740611,115.691208,183.162051,-0.000482,0.038377,74.154281,64.524333,182.708586,17.678510,59.026394,0.721937,705284.177662,0.877713,9.851761,3.340392,4.022889,0.064546,0.060637,32.000000,117.462489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260937,68.346060,105.425151,100.000000,36.610870,43.037975,49.441858,53.101266,60.746835,58.590993,60.708861,168.735666,115.079560,169.170789,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.480714,49.577981,199.017077,161.800705,202.683959,188.943554,84.476523,14.420311,189.185618,18.911231,49.184780,49.666285,160.552154,200.528743,158.546610,191.629423,115.699442,183.951112,-0.000483,0.038386,74.158760,64.372363,182.407352,17.678718,59.009714,0.721842,705273.702694,0.877802,9.800711,3.272230,4.024194,0.064030,0.059124,32.000000,117.506882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265426,68.360953,105.438261,100.000000,36.585215,43.037975,49.441181,53.101266,60.746835,58.590901,60.708861,168.953045,115.086004,169.309931,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519625,49.577981,199.077442,161.800705,202.726534,188.946859,84.354953,14.424735,189.226652,18.908050,49.153556,49.725288,160.553388,200.478857,158.513172,191.776290,115.700275,183.547597,-0.000485,0.038352,74.180158,64.446377,182.541324,17.676637,58.966441,0.721907,705389.024462,0.876960,9.848593,3.566039,4.022114,0.065351,0.062067,32.000000,117.472720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266372,68.345272,105.446673,100.000000,36.574319,43.037975,49.442382,53.101266,60.746835,58.591361,60.708861,168.709906,115.024366,169.205014,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553032,49.611721,199.054175,161.816651,202.690201,188.929665,84.404395,14.422737,189.237893,18.905876,49.080362,49.761301,160.595170,200.551719,158.526789,191.828890,115.693896,183.730388,-0.000486,0.038351,74.189111,64.608551,182.529862,17.675649,59.023404,0.722103,705326.961112,0.877473,9.808126,3.409485,4.020173,0.064088,0.060553,32.000000,117.492302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274722,68.348651,105.450579,100.000000,36.572677,43.037975,49.441724,53.101266,60.746835,58.591864,60.708861,168.808790,115.142732,169.223149,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539639,49.593891,199.138844,161.804062,202.622979,188.945315,84.406050,14.418884,189.322786,18.902926,48.691279,49.834930,160.570028,200.623052,158.529852,191.770602,115.691374,183.392544,-0.000486,0.038352,74.221794,64.584442,182.633042,17.669791,59.051518,0.720923,705326.646788,0.876306,9.807142,3.486437,4.016993,0.064213,0.059932,32.000000,117.428053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251131,68.349952,105.465956,100.000000,36.572989,43.037975,49.441239,53.101266,60.746835,58.592087,60.708861,168.812100,115.240999,169.131528,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.478612,49.500077,199.153062,161.760140,202.552325,188.953616,84.400277,14.419455,189.189502,18.901222,48.625101,49.685246,160.585125,200.602258,158.525765,191.808821,115.671481,183.866023,-0.000485,0.038352,74.242937,64.297997,182.544528,17.671348,58.978820,0.720995,705358.098377,0.876581,9.803230,3.358480,4.019788,0.063936,0.058409,32.000000,117.553673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264469,68.371219,105.467348,100.000000,36.558961,43.037975,49.442370,53.101266,60.746835,58.592144,60.708861,168.800554,115.062569,169.183141,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.452851,49.500077,198.957900,161.760140,202.489899,188.943539,84.446958,14.428017,189.194469,18.899891,48.995408,49.635818,160.540201,200.629413,158.526712,191.707046,115.657265,183.703836,-0.000486,0.038366,74.247826,64.289734,182.475263,17.655116,59.049525,0.722534,705336.886731,0.877649,9.772877,3.561184,4.025033,0.064703,0.059867,32.000000,117.562678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248089,68.339835,105.471295,100.000000,36.609222,43.037975,49.445358,53.101266,60.746835,58.591507,60.708861,168.893915,115.237278,169.202378,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.464176,49.477584,198.959678,161.720695,202.433494,188.897280,84.461838,14.416886,189.136758,18.896677,49.164051,49.690800,160.529798,200.521404,158.531361,191.645555,115.637583,183.759470,-0.000486,0.038347,74.268778,64.466625,182.441943,17.636734,58.944490,0.721457,705381.505348,0.877624,9.799682,3.512820,4.023184,0.064870,0.059584,32.000000,117.579989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275191,68.339558,105.481267,100.000000,36.574183,43.037975,49.447119,53.101266,60.746835,58.591468,60.708861,168.923676,114.873629,169.148641,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.477758,49.541497,198.950877,161.734403,202.453944,188.874753,84.331189,14.419027,189.176162,18.893098,49.064371,49.632838,160.500047,200.463526,158.510206,191.708976,115.681750,183.585801,-0.000486,0.038354,74.288951,64.443119,182.565637,17.614335,59.021280,0.722368,705211.303138,0.876977,9.765403,3.553975,4.022298,0.063870,0.059167,32.000000,117.633901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286337,68.343663,105.472955,100.000000,36.529841,43.037975,49.447608,53.101266,60.746835,58.591616,60.708861,168.662378,115.149751,169.240930,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.431931,49.549727,198.846334,161.757063,202.349878,188.858468,84.526183,14.422309,189.212132,18.891599,49.171805,49.667308,160.518268,200.454250,158.505103,191.712258,115.664505,183.429597,-0.000485,0.038351,74.282060,64.528079,182.626514,17.600196,59.046431,0.721285,705098.211706,0.878120,9.815185,3.442764,4.021016,0.064891,0.060688,32.000000,117.663076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276159,68.333876,105.445153,100.000000,36.538739,43.037975,49.447931,53.101266,60.746835,58.592356,60.708861,169.052366,115.020186,169.288963,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.474069,49.549727,198.969826,161.757063,202.340833,188.853680,84.385559,14.420026,189.168336,18.889524,49.058288,49.717168,160.518480,200.465014,158.473278,191.688298,115.658357,183.326104,-0.000487,0.038332,74.282221,64.540007,182.579688,17.587177,59.055164,0.721260,705181.269299,0.876940,9.871107,3.399668,4.022629,0.065155,0.060095,32.000000,117.642788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236156,68.339932,105.435348,100.000000,36.469113,43.037975,49.450478,53.101266,60.746835,58.592614,60.708861,168.771119,115.157959,169.378184,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.446751,49.576609,198.984004,161.789235,202.302001,188.832857,84.356112,14.420311,189.301496,18.889220,48.666972,49.632986,160.573557,200.578160,158.500223,191.660062,115.672277,183.526196,-0.000487,0.038329,74.292625,64.482302,182.497578,17.595234,59.045146,0.720910,705120.763809,0.877549,9.827253,3.365817,4.021699,0.063751,0.059741,32.000000,117.643315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248388,68.361338,105.411977,100.000000,36.542104,43.037975,49.449658,53.101266,60.746835,58.593108,60.708861,168.712225,115.078448,169.196556,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.428555,49.487185,198.995658,161.776646,202.232129,188.815774,84.530856,14.417457,189.198945,18.885890,48.698318,49.657908,160.574059,200.395251,158.494318,191.650037,115.654211,183.697846,-0.000486,0.038314,74.295554,64.580565,182.652009,17.587144,59.071267,0.721345,705119.868242,0.877946,9.874245,3.432305,4.023719,0.065271,0.060876,32.000000,117.576536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218244,68.327385,105.399679,100.000000,36.504514,43.037975,49.451891,53.101266,60.746835,58.592518,60.708861,169.061713,115.116573,169.382079,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.492535,49.461948,198.965057,161.740837,202.219031,188.802278,84.394060,14.414888,189.205528,18.883319,49.133371,49.756376,160.536731,200.500487,158.505519,191.741670,115.670039,183.863579,-0.000487,0.038317,74.310410,64.525559,182.506514,17.587217,59.133527,0.721088,704919.154724,0.876606,9.812080,3.513563,4.025925,0.064492,0.060316,32.000000,117.547515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236794,68.344314,105.428041,100.000000,36.507150,43.037975,49.453504,53.101266,60.746835,58.592671,60.708861,168.788120,115.055971,169.382983,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.489527,49.529428,198.964392,161.753706,202.312358,188.792929,84.538745,14.428731,189.163312,18.883142,49.043626,49.814239,160.532113,200.475676,158.521997,191.731718,115.675021,183.552246,-0.000487,0.038336,74.354604,64.429626,182.675846,17.580388,59.022775,0.719313,704663.419625,0.876643,9.720264,3.561685,4.020102,0.064249,0.059880,32.000000,117.608315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249122,68.338792,105.420332,100.000000,36.521673,43.037975,49.452025,53.101266,60.746835,58.592592,60.708861,169.077490,115.140737,169.384675,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.493883,49.529428,198.998756,161.753706,202.302300,188.776952,84.516868,14.432726,189.139360,18.882412,48.789792,49.773727,160.543402,200.589923,158.519368,191.657810,115.649622,183.471193,-0.000487,0.038343,74.345374,64.583092,182.496125,17.588962,59.013412,0.720816,704768.886272,0.875324,9.790873,3.436535,4.020333,0.063731,0.059465,32.000000,117.621884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244984,68.342544,105.408983,100.000000,36.476575,43.037975,49.452984,53.101266,60.746835,58.593343,60.708861,169.033735,115.144803,169.346870,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.414287,49.481150,198.934865,161.726290,202.297730,188.767483,84.363404,14.420596,189.303742,18.882102,48.828552,49.723261,160.542862,200.529191,158.534657,191.758624,115.702275,183.593900,-0.000486,0.038326,74.390811,64.353209,182.547301,17.595898,59.005623,0.720905,704791.991330,0.875391,9.786341,3.430623,4.020674,0.064255,0.060498,32.000000,117.632372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262226,68.344026,105.437541,100.000000,36.499657,43.037975,49.453610,53.101266,60.746835,58.593092,60.708861,168.726807,114.991687,169.385540,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.454586,49.467160,199.039331,161.716779,202.373421,188.754437,84.413283,14.420311,189.248869,18.880221,49.058902,49.599523,160.500597,200.628556,158.538271,191.694614,115.653021,183.428578,-0.000485,0.038329,74.385863,64.500761,182.449936,17.595545,58.951545,0.721713,704568.079086,0.878388,9.820902,3.425367,4.025857,0.064290,0.059793,32.000000,117.583604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236752,68.332630,105.410827,100.000000,36.452287,43.037975,49.457494,53.101266,60.746835,58.593242,60.708861,168.826565,114.962384,169.296516,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.432653,49.495688,199.017297,161.742796,202.412477,188.776795,84.510889,14.417457,189.305179,18.878041,49.002867,49.728244,160.506247,200.611676,158.507375,191.723541,115.678002,183.238977,-0.000484,0.038327,74.395479,64.410185,182.595393,17.586414,58.971765,0.722044,704598.956790,0.876981,9.764958,3.410760,4.024689,0.064454,0.061173,32.000000,117.462281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215607,68.340956,105.411394,100.000000,36.447491,43.037975,49.456958,53.101266,60.746835,58.593263,60.708861,169.021779,115.113812,169.237665,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.434105,49.495688,199.048912,161.742796,202.443680,188.799667,84.417671,14.422024,189.253686,18.873960,48.721377,49.656789,160.513160,200.518713,158.509405,191.716862,115.686720,183.289904,-0.000485,0.038338,74.422216,64.457224,182.559496,17.575933,59.013333,0.722175,704687.277346,0.876573,9.816317,3.312485,4.026029,0.065051,0.060166,32.000000,117.505191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189216,68.358162,105.433758,100.000000,36.472277,43.037975,49.458593,53.101266,60.746835,58.593665,60.708861,168.835341,115.062645,169.369490,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.425074,49.442473,199.055536,161.731605,202.358409,188.791148,84.470853,14.421025,189.194667,18.871173,48.892948,49.711994,160.517730,200.599424,158.481948,191.658494,115.630325,183.637587,-0.000484,0.038341,74.418860,64.314596,182.577913,17.576212,59.016507,0.721817,704740.836205,0.877618,9.814805,3.323459,4.026550,0.063898,0.059222,32.000000,117.578250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146965,68.321639,105.400221,100.000000,36.431948,43.037975,49.459444,53.101266,60.746835,58.593351,60.708861,168.941705,115.153855,169.358160,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.488786,49.443296,198.976217,161.734683,202.419548,188.794877,84.387768,14.424449,189.157560,18.869391,49.080622,49.707135,160.514375,200.496511,158.491777,191.789368,115.648448,183.687046,-0.000485,0.038354,74.440210,64.315407,182.544791,17.571095,59.009976,0.721758,704807.595114,0.877074,9.770993,3.514185,4.027420,0.064673,0.060782,32.000000,117.679679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162762,68.363248,105.407397,100.000000,36.416025,43.037975,49.460974,53.101266,60.746835,58.593531,60.708861,168.775535,115.101845,169.305289,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.467701,49.464966,199.058045,161.756504,202.369736,188.778379,84.324771,14.423165,189.219689,18.869248,49.053695,49.757018,160.507858,200.669901,158.490898,191.697794,115.691889,183.683476,-0.000486,0.038363,74.462084,64.632992,182.478406,17.556394,58.988314,0.722368,704808.205457,0.879428,9.844027,3.393170,4.030049,0.064408,0.060379,32.000000,117.647558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177973,68.385144,105.442174,100.000000,36.431568,43.037975,49.459700,53.101266,60.746835,58.593660,60.708861,168.649541,115.039517,169.185265,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566327,49.501723,199.008480,161.778604,202.439392,188.775196,84.442376,14.426590,189.298949,18.871313,48.811780,49.754595,160.528489,200.542361,158.475019,191.781567,115.657504,183.509458,-0.000488,0.038377,74.452110,64.304316,182.582663,17.566370,59.014146,0.721559,704531.487926,0.877749,9.749116,3.470338,4.024000,0.064463,0.059885,32.000000,117.630143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155933,68.370540,105.425322,100.000000,36.411697,43.037975,49.461265,53.101266,60.746835,58.593990,60.708861,168.884751,115.066404,169.191599,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534094,49.501723,199.067995,161.778604,202.478415,188.797005,84.356394,14.424878,189.288247,18.871517,48.691478,49.804213,160.555213,200.686944,158.518393,191.820111,115.657292,183.485872,-0.000487,0.038370,74.502378,64.596153,182.523682,17.574715,58.977456,0.719916,704584.702932,0.874666,9.683329,3.437525,4.014994,0.063459,0.059795,32.000000,117.654699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171730,68.375145,105.452598,100.000000,36.427503,43.037975,49.458424,53.101266,60.746835,58.594465,60.708861,168.712789,115.241191,169.215635,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.462645,49.457834,199.189665,161.747551,202.524113,188.832572,84.474228,14.426305,189.380709,18.872589,48.474724,49.678776,160.554963,200.687882,158.534726,191.880047,115.756326,183.597649,-0.000487,0.038338,74.547299,64.503161,182.761689,17.567415,59.070086,0.721012,704713.141360,0.876291,9.716827,3.428625,4.018808,0.064607,0.059525,32.000000,117.722879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189707,68.394408,105.463133,100.000000,36.452595,43.037975,49.460236,53.101266,60.746835,58.594237,60.708861,168.948455,115.003501,169.183220,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.452386,49.381029,199.213306,161.721255,202.578144,188.834157,84.459182,14.419455,189.307177,18.870872,48.582223,49.757044,160.504764,200.583176,158.503627,191.812080,115.679597,183.904548,-0.000486,0.038342,74.512487,64.588280,182.566880,17.554727,59.030721,0.721157,704488.661117,0.876529,9.747246,3.372764,4.027073,0.063314,0.059681,32.000000,117.691898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157135,68.343058,105.414203,100.000000,36.487823,43.037975,49.463461,53.101266,60.746835,58.594375,60.708861,168.918365,115.063949,169.185973,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.475860,49.335221,199.101417,161.709225,202.590183,188.796782,84.307156,14.424735,189.318014,18.872904,48.773111,49.691176,160.475484,200.709308,158.525913,191.823064,115.688043,183.286249,-0.000486,0.038333,74.538117,64.447030,182.716556,17.543940,59.073837,0.721667,704608.588309,0.876706,9.681117,3.567927,4.028386,0.064955,0.062198,32.000000,117.711333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164656,68.366809,105.460595,100.000000,36.426336,43.037975,49.464683,53.101266,60.746835,58.593803,60.708861,168.614311,115.149828,169.244667,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.462170,49.335221,199.095079,161.709225,202.586998,188.763409,84.413863,14.418028,189.308855,18.875009,48.975585,49.700713,160.497736,200.610453,158.517689,191.923923,115.634853,183.415358,-0.000487,0.038308,74.520861,64.450614,182.580301,17.534768,58.973601,0.720309,704269.696305,0.877539,9.610883,3.320722,4.024213,0.063257,0.059603,32.000000,117.648421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178836,68.370210,105.461375,100.000000,36.455712,43.037975,49.464650,53.101266,60.746835,58.593483,60.708861,168.827725,114.985320,169.245847,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.493478,49.366765,199.217871,161.727409,202.529443,188.771718,84.383851,14.420454,189.391202,18.875861,48.915867,49.727667,160.516681,200.686924,158.522357,191.868166,115.702490,183.153660,-0.000487,0.038300,74.545374,64.323990,182.646685,17.546855,59.015169,0.721565,704362.294359,0.876544,9.625126,3.423817,4.025199,0.064527,0.060625,32.000000,117.668753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218821,68.383258,105.464850,100.000000,36.443036,43.037975,49.465967,53.101266,60.746835,58.593834,60.708861,168.767703,115.191175,169.362173,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519426,49.413671,199.171651,161.756224,202.523391,188.793655,84.461059,14.426733,189.425592,18.876692,48.550118,49.821012,160.504562,200.607905,158.503048,191.871022,115.696566,183.777153,-0.000487,0.038290,74.561364,64.494604,182.649212,17.552023,58.970768,0.721069,704171.202984,0.876356,9.624099,3.254997,4.025134,0.064084,0.060308,32.000000,117.652226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178900,68.371522,105.462443,100.000000,36.457427,43.037975,49.465907,53.101266,60.746835,58.594367,60.708861,168.922118,115.139165,169.231095,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.525859,49.354696,199.296410,161.724332,202.676499,188.797938,84.455966,14.421167,189.457454,18.877239,48.745359,49.793680,160.488163,200.756137,158.491508,191.867249,115.712605,184.050729,-0.000487,0.038297,74.576435,64.701401,182.758999,17.548367,59.156449,0.721350,704373.507726,0.875262,9.644021,3.501813,4.022091,0.064086,0.059531,32.000000,117.708331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203536,68.375839,105.449584,100.000000,36.477620,43.037975,49.465703,53.101266,60.746835,58.594481,60.708861,168.911932,115.250242,169.387625,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.461438,49.354970,199.237736,161.720136,202.677762,188.786202,84.424438,14.422737,189.404599,18.877745,48.773495,49.798661,160.484258,200.658545,158.508325,191.860018,115.748661,183.281965,-0.000487,0.038281,74.614007,64.431147,182.608016,17.557541,59.149158,0.719211,704188.007579,0.875064,9.578359,3.591281,4.024088,0.064902,0.061541,32.000000,117.666484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200888,68.375679,105.450200,100.000000,36.481264,43.037975,49.466179,53.101266,60.746835,58.594049,60.708861,168.848877,115.224889,169.461229,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.493455,49.354970,199.211987,161.720136,202.638278,188.776123,84.452119,14.425020,189.326798,18.879977,48.764381,49.773980,160.509971,200.695404,158.519777,191.946562,115.773253,183.497115,-0.000486,0.038304,74.635530,64.532260,182.725815,17.567509,59.230039,0.719934,704081.100586,0.876603,9.645639,3.258449,4.028143,0.064262,0.060058,32.000000,117.744883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245849,68.386649,105.472288,100.000000,36.513497,43.037975,49.469234,53.101266,60.746835,58.594133,60.708861,168.904238,115.301255,169.445847,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.532645,49.358262,199.248518,161.728808,202.534256,188.768579,84.493457,14.426019,189.367022,18.882022,48.583688,49.666795,160.505016,200.701949,158.500110,191.835105,115.734527,184.042195,-0.000485,0.038305,74.643602,64.335109,182.687167,17.554780,59.215720,0.718429,703915.705187,0.875639,9.612330,3.317007,4.025017,0.064520,0.059435,32.000000,117.726672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253657,68.396136,105.433512,100.000000,36.477205,43.037975,49.468881,53.101266,60.746835,58.594243,60.708861,168.986915,115.169159,169.492189,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.456219,49.308614,199.103332,161.713701,202.511174,188.780422,84.341113,14.419027,189.310344,18.883190,48.804994,49.635762,160.483131,200.711265,158.502295,191.846692,115.739801,183.279235,-0.000483,0.038304,74.631451,64.240231,182.529415,17.548260,59.244070,0.718177,703997.690844,0.874416,9.574871,3.566069,4.022570,0.063883,0.058728,32.000000,117.663931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246935,68.382332,105.411755,100.000000,36.519856,43.037975,49.468295,53.101266,60.746835,58.594326,60.708861,168.682225,115.051752,169.451945,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.526072,49.361554,199.141413,161.722653,202.545051,188.766002,84.426823,14.429444,189.273692,18.884636,49.273466,49.701084,160.503821,200.895541,158.506827,191.853687,115.758080,183.639150,-0.000482,0.038340,74.560619,64.427563,182.702502,17.557740,59.270821,0.718372,703985.769334,0.877431,9.604713,3.266252,4.025850,0.063192,0.059475,32.000000,117.568956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273908,68.387747,105.425864,100.000000,36.459016,43.037975,49.471823,53.101266,60.746835,58.593950,60.708861,168.853646,115.002849,169.357059,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.471004,49.361554,199.190748,161.722653,202.549127,188.731219,84.462804,14.419027,189.217185,18.885518,49.342414,49.692615,160.512633,200.770795,158.480985,191.761781,115.738461,183.448352,-0.000482,0.038347,74.504875,64.564492,182.585542,17.560770,59.093716,0.717308,703905.866458,0.875231,9.584996,3.387033,4.020941,0.063975,0.059376,32.000000,117.664559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276164,68.396243,105.419563,100.000000,36.479804,43.037975,49.470228,53.101266,60.746835,58.594486,60.708861,168.925608,115.149252,169.385108,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.495094,49.474841,199.263691,161.791473,202.574606,188.740031,84.489320,14.420168,189.347606,18.887540,49.170345,49.642752,160.561010,200.848264,158.507997,191.928182,115.776968,183.689621,-0.000483,0.038329,74.524483,64.457329,182.620131,17.566314,59.035757,0.720167,703921.403776,0.875777,9.642268,3.332959,4.026414,0.063090,0.059543,32.000000,117.734833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301328,68.403588,105.444174,100.000000,36.490810,43.037975,49.472969,53.101266,60.746835,58.595576,60.708861,168.978640,115.247021,169.468546,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.480806,49.495688,199.158502,161.832038,202.514314,188.782426,84.405762,14.421453,189.385173,18.890183,48.927663,49.723468,160.553375,200.780397,158.520319,191.893448,115.744596,183.667235,-0.000483,0.038343,74.528097,64.548295,182.688147,17.571522,59.037304,0.721040,704066.220505,0.875348,9.730496,3.387630,4.025928,0.064673,0.059290,32.000000,117.709206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271335,68.396809,105.419793,100.000000,36.532234,43.037975,49.472867,53.101266,60.746835,58.595723,60.708861,168.811524,115.132261,169.411780,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.489309,49.448233,199.199218,161.844907,202.419708,188.836346,84.298369,14.421595,189.379269,18.894140,48.810133,49.702819,160.567296,200.698177,158.528998,191.959434,115.761523,183.681580,-0.000484,0.038187,74.542044,64.413343,182.697427,17.595215,59.124427,0.721136,704412.524825,0.876743,9.766204,3.411361,4.024965,0.065553,0.059116,32.000000,117.780344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283790,68.393078,105.435323,100.000000,36.558713,43.037975,49.471578,53.101266,60.746835,58.596116,60.708861,168.596738,115.242264,169.211032,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.507491,49.467160,199.105758,161.843787,202.457359,188.852112,84.450799,14.421453,189.386644,18.896207,49.243749,49.740849,160.582624,200.673244,158.531926,191.805277,115.758738,183.612713,-0.000486,0.037963,74.540783,64.324662,182.785880,17.607165,58.983855,0.720029,704376.569782,0.876896,9.699069,3.403991,4.024459,0.063909,0.059408,32.000000,117.735113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255902,68.401297,105.426529,100.000000,36.484960,43.037975,49.474774,53.101266,60.746835,58.595836,60.708861,168.901598,115.312033,169.406430,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.472918,49.467160,199.087269,161.843787,202.450421,188.851104,84.473316,14.426447,189.374314,18.899177,49.174571,49.728463,160.553491,200.574674,158.542296,191.881167,115.736797,183.413820,-0.000486,0.037727,74.544595,64.505100,182.689389,17.618930,59.042995,0.721509,704510.820855,0.876005,9.709922,3.376168,4.021730,0.064108,0.059656,32.000000,117.672725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242841,68.408578,105.411504,100.000000,36.483100,43.037975,49.474985,53.101266,60.746835,58.596139,60.708861,168.946631,115.102152,169.289632,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
