OSU 80 Ton Compressor Load Stand
49.500584,49.512695,199.072121,161.859454,202.381448,188.867877,84.405963,14.423593,189.403821,18.902261,49.074112,49.693283,160.565879,200.586662,158.505717,191.853541,115.749907,183.396437,-0.000486,0.037472,74.513109,64.468922,182.543445,17.619193,59.090071,0.721183,704629.159264,0.876446,9.745884,3.321280,4.024167,0.063257,0.059147,32.000000,117.721975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224153,68.396085,105.410823,100.000000,36.467720,43.037975,49.477013,53.101266,60.746835,58.596687,60.708861,168.811926,115.078448,169.368861,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.504230,49.501997,199.025826,161.837353,202.451181,188.880648,84.410806,14.420454,189.484198,18.906517,49.029099,49.780946,160.578498,200.654142,158.557942,191.804441,115.757585,183.982107,-0.000486,0.037234,74.559693,64.486692,182.573264,17.629744,59.078321,0.720376,704715.883697,0.876790,9.762639,3.301452,4.021612,0.063601,0.059251,32.000000,117.793708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242225,68.411286,105.452056,100.000000,36.467338,43.037975,49.476781,53.101266,60.746835,58.596854,60.708861,168.821613,115.062147,169.206626,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.520379,49.486636,199.149613,161.803782,202.514105,188.896116,84.416447,14.424735,189.273395,18.909744,48.905643,49.669410,160.576841,200.655161,158.568718,191.792261,115.784731,184.067682,-0.000486,0.037014,74.565819,64.642893,182.594840,17.627690,59.050968,0.720384,704725.174914,0.876702,9.748150,3.519848,4.020380,0.064698,0.060931,32.000000,117.740616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251181,68.410700,105.446052,100.000000,36.489548,43.037975,49.477397,53.101266,60.746835,58.596923,60.708861,168.832894,115.148562,169.322598,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.451946,49.486636,199.103837,161.803782,202.477884,188.916347,84.328918,14.416458,189.180131,18.913228,48.735033,49.627508,160.543687,200.745393,158.548675,191.759212,115.695503,183.205819,-0.000486,0.036800,74.536860,64.464890,182.591947,17.631225,59.082727,0.720854,704625.630468,0.876360,9.715996,3.525689,4.021569,0.064468,0.059016,32.000000,117.781276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228291,68.412704,105.443838,100.000000,36.488382,43.037975,49.477538,53.101266,60.746835,58.596946,60.708861,168.657836,115.038174,169.184636,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.497097,49.421351,199.015275,161.780003,202.415651,188.933202,84.504915,14.416173,189.281504,18.915577,48.927999,49.690898,160.544382,200.693896,158.547110,191.760556,115.742546,183.661955,-0.000486,0.036528,74.517341,64.624040,182.576325,17.630978,59.046772,0.721309,705092.940305,0.878711,9.787183,3.282159,4.026208,0.065598,0.060084,32.000000,117.872636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219931,68.413056,105.466325,100.000000,36.506776,43.037975,49.480794,53.101266,60.746835,58.596520,60.708861,169.009830,115.162331,169.377083,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.510403,49.437261,199.225175,161.794270,202.332886,188.930177,84.373908,14.422594,189.341369,18.919445,49.140228,49.821097,160.498791,200.739949,158.532315,191.759318,115.694942,183.259459,-0.000487,0.036283,74.526836,64.540289,182.633652,17.640361,59.057393,0.720851,704775.413920,0.875912,9.674922,3.411373,4.020746,0.063688,0.058573,32.000000,117.840460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197009,68.397984,105.443669,100.000000,36.441621,43.037975,49.480007,53.101266,60.746835,58.596638,60.708861,168.747816,115.215837,169.217130,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.488703,49.495962,199.074566,161.818330,202.292518,188.930445,84.384294,14.418170,189.478646,18.920029,49.091706,49.810988,160.559884,200.784617,158.533252,191.834917,115.727312,183.451740,-0.000488,0.036307,74.552360,64.595653,182.560212,17.650758,59.066205,0.721118,704941.852970,0.877035,9.676995,3.303464,4.023905,0.064968,0.058312,32.000000,117.810269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189744,68.394029,105.476811,100.000000,36.472868,43.037975,49.480272,53.101266,60.746835,58.596903,60.708861,168.768587,115.080481,169.310914,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.461528,49.452622,199.073552,161.796229,202.336123,188.938813,84.538523,14.416173,189.245057,18.923648,48.803975,49.796807,160.542869,200.652633,158.549363,191.747518,115.697497,183.807403,-0.000490,0.036309,74.545916,64.397139,182.638162,17.660949,59.093952,0.721032,705009.366091,0.877499,9.758265,3.345418,4.022626,0.064722,0.059703,32.000000,117.804491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197935,68.388518,105.474540,100.000000,36.508081,43.037975,49.482246,53.101266,60.746835,58.597614,60.708861,169.077045,115.264702,169.420238,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.511826,49.452622,199.083160,161.796229,202.327154,188.949393,84.417692,14.420739,189.276591,18.927490,48.753559,49.725516,160.561813,200.679870,158.557799,191.862258,115.722212,184.175506,-0.000489,0.036298,74.591372,64.527489,182.555928,17.663456,58.997939,0.720980,705094.073906,0.876365,9.743197,3.512556,4.024816,0.063309,0.059335,32.000000,117.829549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201414,68.408218,105.502328,100.000000,36.464288,43.037975,49.483829,53.101266,60.746835,58.597380,60.708861,168.835383,115.095938,169.288019,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.461236,49.414768,199.117921,161.769092,202.311408,188.960607,84.434451,14.431157,189.315120,18.932637,49.092630,49.788888,160.530144,200.648861,158.547160,191.876424,115.694301,183.467338,-0.000489,0.036048,74.542996,64.574335,182.685125,17.662422,59.056869,0.721563,704983.011637,0.876679,9.690874,3.629755,4.020921,0.065736,0.059696,32.000000,117.799730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197999,68.359897,105.472503,100.000000,36.448958,43.037975,49.482790,53.101266,60.746835,58.597179,60.708861,168.868903,115.026898,169.373031,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582174,49.441650,199.177555,161.776086,202.290624,188.960610,84.422023,14.422309,189.349092,18.935695,49.121089,49.717827,160.531812,200.712590,158.541294,191.875399,115.716098,183.413762,-0.000489,0.035784,74.552576,64.513703,182.580829,17.665176,59.035783,0.721550,705081.467539,0.877459,9.705647,3.384456,4.025737,0.063914,0.058954,32.000000,117.804187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191958,68.391259,105.508493,100.000000,36.468219,43.037975,49.485492,53.101266,60.746835,58.597293,60.708861,168.844046,115.196928,169.307492,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.495876,49.488830,199.056972,161.795389,202.310296,188.994351,84.348927,14.404756,189.307841,18.937294,48.645572,49.756315,160.539023,200.690308,158.537970,191.768860,115.725603,183.716488,-0.000489,0.035549,74.576846,64.543034,182.751399,17.685148,59.077613,0.720459,704891.028548,0.875279,9.606795,3.341957,4.017120,0.064976,0.060936,32.000000,117.813280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193277,68.385098,105.509343,100.000000,36.505131,43.037975,49.481843,53.101266,60.746835,58.597655,60.708861,168.697854,115.081171,169.206154,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.425323,49.488830,199.177208,161.795389,202.363434,189.024694,84.496212,14.418028,189.307548,18.936981,48.792499,49.695352,160.552270,200.672918,158.524488,191.733564,115.669475,183.645038,-0.000489,0.035287,74.565147,64.494394,182.650296,17.692330,59.074309,0.720983,705234.688562,0.878005,9.743672,3.449365,4.021688,0.064330,0.058789,32.000000,117.861818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194618,68.395171,105.503166,100.000000,36.460659,43.037975,49.485741,53.101266,60.746835,58.598211,60.708861,168.992423,115.059001,169.337507,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.399652,49.415042,199.041717,161.773009,202.361346,189.022217,84.444003,14.422452,189.289744,18.934591,49.163240,49.644872,160.529576,200.624662,158.515308,191.773680,115.709695,183.767321,-0.000489,0.035058,74.569298,64.524301,182.557640,17.673034,58.981128,0.722359,705651.134418,0.878004,9.817092,3.477912,4.029862,0.065004,0.059954,32.000000,117.880728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181194,68.378393,105.527911,100.000000,36.480024,43.037975,49.489107,53.101266,60.746835,58.597711,60.708861,168.888006,115.159800,169.284872,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.478720,49.444393,199.085770,161.782800,202.373754,189.010065,84.335754,14.419169,189.268157,18.931384,49.027548,49.704941,160.510353,200.712387,158.518275,191.758012,115.720694,183.854474,-0.000490,0.034832,74.589790,64.486877,182.568879,17.665670,59.008822,0.723313,705357.550039,0.878861,9.770037,3.484892,4.029213,0.064525,0.059879,32.000000,117.869302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174088,68.370857,105.518321,100.000000,36.444659,43.037975,49.490925,53.101266,60.746835,58.597825,60.708861,168.671509,115.203218,169.395297,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.507414,49.487459,199.033847,161.797348,202.333016,189.007011,84.510602,14.418884,189.330795,18.930987,48.878101,49.834281,160.549812,200.610168,158.503934,191.775002,115.666909,183.723760,-0.000491,0.034855,74.592434,64.598164,182.422077,17.671839,59.121122,0.722078,705232.158094,0.878444,9.717079,3.507516,4.023665,0.063940,0.058423,32.000000,117.930392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169504,68.379151,105.542799,100.000000,36.454997,43.037975,49.488966,53.101266,60.746835,58.598211,60.708861,169.021205,115.065023,169.365674,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.515562,49.487459,199.221941,161.797348,202.349200,189.041060,84.392414,14.417885,189.281909,18.932022,48.814183,49.746540,160.559260,200.561056,158.543557,191.770744,115.734183,183.327228,-0.000492,0.034858,74.595637,64.476282,182.438047,17.678621,59.050417,0.720289,705473.903004,0.876154,9.730299,3.510866,4.020284,0.063652,0.060475,32.000000,117.985333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174536,68.390013,105.567419,100.000000,36.437239,43.037975,49.488713,53.101266,60.746835,58.598731,60.708861,168.784828,115.134370,169.370828,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.481244,49.456188,199.121581,161.800985,202.347180,189.074668,84.389672,14.416743,189.330289,18.930377,48.617542,49.658982,160.538939,200.526480,158.539769,191.666600,115.704615,183.831970,-0.000493,0.034856,74.580012,64.606478,182.531700,17.681137,59.090254,0.721659,705332.210262,0.877379,9.721829,3.290426,4.023421,0.063590,0.059789,32.000000,117.977445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155431,68.362554,105.557431,100.000000,36.448877,43.037975,49.489134,53.101266,60.746835,58.598608,60.708861,168.779343,115.136365,169.357138,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.438785,49.387886,199.013176,161.786997,202.359759,189.107741,84.472729,14.417885,189.324239,18.928827,48.934733,49.835556,160.524034,200.703437,158.529351,191.727391,115.691711,183.847803,-0.000494,0.034850,74.594884,64.550118,182.521258,17.675891,59.102397,0.721419,705555.303879,0.878162,9.726248,3.514914,4.024183,0.063150,0.059523,32.000000,117.768845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128199,68.355219,105.554737,100.000000,36.460511,43.037975,49.491369,53.101266,60.746835,58.598184,60.708861,168.945459,115.019342,169.186996,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.531224,49.416963,199.089224,161.786437,202.399822,189.084797,84.411264,14.421025,189.387523,18.931139,48.929404,49.825700,160.532210,200.618506,158.529255,191.741613,115.689109,183.709903,-0.000495,0.034842,74.609820,64.567307,182.607445,17.681651,59.114933,0.722094,705567.041913,0.877829,9.672730,3.446876,4.024961,0.064075,0.058150,32.000000,117.829136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138050,68.371743,105.564056,100.000000,36.426481,43.037975,49.493857,53.101266,60.746835,58.598283,60.708861,168.822527,115.125587,169.276414,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571843,49.427112,199.139110,161.794270,202.363995,189.047866,84.451691,14.419027,189.294164,18.928545,48.919132,50.012617,160.556890,200.542953,158.524597,191.844574,115.733891,183.225528,-0.000496,0.034856,74.611339,64.712165,182.597453,17.677718,59.108849,0.720336,705474.915565,0.876905,9.635050,3.483318,4.019469,0.064504,0.060309,32.000000,117.942207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154911,68.379078,105.519320,100.000000,36.427525,43.037975,49.491312,53.101266,60.746835,58.598651,60.708861,168.903382,115.001391,169.179679,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649332,49.427112,199.110068,161.794270,202.314451,189.045232,84.392108,14.424164,189.323654,18.930225,48.532802,49.872535,160.536115,200.817195,158.519978,191.821679,115.692256,183.420351,-0.000496,0.034857,74.614331,64.760755,182.630490,17.683744,59.017136,0.719902,705124.212438,0.875542,9.602987,3.251393,4.017182,0.063898,0.058625,32.000000,117.898305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119541,68.371488,105.494337,100.000000,36.463726,43.037975,49.490556,53.101266,60.746835,58.598859,60.708861,168.784215,115.244221,169.228853,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.514395,49.385692,199.073556,161.779723,202.350134,189.043035,84.435896,14.423308,189.337507,18.928461,48.451895,49.773729,160.534505,200.588986,158.539471,191.769810,115.702379,183.746303,-0.000497,0.034850,74.643757,64.563219,182.459622,17.681602,59.055321,0.719935,705157.993080,0.874630,9.522538,3.368344,4.010327,0.063756,0.059479,32.000000,117.820368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096605,68.367214,105.493421,100.000000,36.448948,43.037975,49.488259,53.101266,60.746835,58.598612,60.708861,168.871791,115.309847,169.213943,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.497907,49.301482,199.123901,161.729927,202.399760,189.028055,84.455376,14.423736,189.395955,18.925851,48.636959,49.828249,160.531363,200.653020,158.535190,191.804301,115.705765,183.872753,-0.000498,0.034833,74.650158,64.549272,182.669220,17.686665,59.014986,0.721010,705220.854049,0.876710,9.621275,3.484097,4.020519,0.065769,0.060366,32.000000,117.874055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107659,68.371222,105.488481,100.000000,36.440472,43.037975,49.493706,53.101266,60.746835,58.598710,60.708861,168.910752,115.119028,169.321103,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.461156,49.329735,199.112318,161.718737,202.467440,189.021249,84.447904,14.420882,189.320371,18.925440,49.136078,49.809801,160.488047,200.596672,158.528329,191.813996,115.686348,183.360425,-0.000499,0.034873,74.653729,64.749959,182.701608,17.695774,59.089415,0.721603,704973.944263,0.876555,9.554210,3.529498,4.022875,0.063036,0.058793,32.000000,117.865685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101351,68.377374,105.488760,100.000000,36.430359,43.037975,49.495034,53.101266,60.746835,58.598030,60.708861,168.895808,115.162523,169.349545,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508257,49.329735,199.013108,161.718737,202.469969,189.014531,84.398275,14.419169,189.325196,18.922649,49.014787,49.751560,160.502133,200.596590,158.528503,191.698688,115.711166,183.397237,-0.000500,0.034863,74.672201,64.479526,182.639201,17.693133,59.083462,0.721177,705124.523872,0.877394,9.620697,3.351093,4.025630,0.063933,0.060612,32.000000,117.969441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121872,68.393364,105.497529,100.000000,36.448587,43.037975,49.497131,53.101266,60.746835,58.598338,60.708861,168.796550,115.254270,169.276650,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.478201,49.416140,199.089882,161.715660,202.382897,189.014688,84.488903,14.420454,189.401172,18.922388,48.758508,49.716784,160.488905,200.594286,158.471522,191.757503,115.689800,183.776913,-0.000501,0.034881,74.634754,64.412038,182.563637,17.693585,59.059098,0.720362,704941.324280,0.876952,9.571701,3.340503,4.019796,0.064439,0.060289,32.000000,117.937512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092756,68.351715,105.444045,100.000000,36.517441,43.037975,49.496217,53.101266,60.746835,58.599172,60.708861,168.977805,115.057621,169.190733,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519430,49.386515,199.117313,161.696916,202.338405,189.035202,84.435365,14.417885,189.207054,18.922014,48.560554,49.829383,160.491972,200.697076,158.514172,191.847669,115.686198,183.694520,-0.000501,0.034907,74.680658,64.524962,182.580974,17.700642,59.096968,0.721438,705288.854911,0.876814,9.689366,3.508488,4.023790,0.064504,0.059393,32.000000,117.925666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130990,68.373399,105.457932,100.000000,36.443319,43.037975,49.497965,53.101266,60.746835,58.599287,60.708861,168.870731,115.233596,169.195375,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.470779,49.329186,199.001740,161.688244,202.324822,189.034458,84.396457,14.422309,189.388481,18.919676,48.778031,49.845178,160.474599,200.727432,158.499019,191.701990,115.693020,183.778932,-0.000501,0.034898,74.683662,64.689637,182.495661,17.712247,59.103341,0.720525,705243.077055,0.876582,9.616862,3.480290,4.020994,0.064399,0.058966,32.000000,117.937188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109746,68.364999,105.434554,100.000000,36.458576,43.037975,49.497221,53.101266,60.746835,58.599128,60.708861,168.792914,115.084508,169.200490,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.548639,49.340981,198.971464,161.694119,202.388587,189.015892,84.451744,14.420311,189.362458,18.918878,48.689612,49.889962,160.459164,200.516348,158.482416,191.831190,115.688639,183.816275,-0.000499,0.034953,74.674173,64.630792,182.545058,17.711961,59.043493,0.720649,705148.903926,0.877799,9.610135,3.506047,4.022612,0.062358,0.059287,32.000000,117.958754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119268,68.355832,105.431317,100.000000,36.461833,43.037975,49.500048,53.101266,60.746835,58.598729,60.708861,168.903489,115.144995,169.184715,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.495717,49.340981,199.073155,161.694119,202.358301,189.027080,84.376984,14.417742,189.357928,18.917671,48.743933,49.787332,160.467581,200.595000,158.497261,191.745339,115.688432,183.610308,-0.000498,0.035179,74.681344,64.691932,182.573000,17.703688,59.049814,0.720836,705012.475450,0.875951,9.554142,3.492577,4.021380,0.063578,0.059157,32.000000,117.979376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135608,68.370128,105.423937,100.000000,36.392954,43.037975,49.497866,53.101266,60.746835,58.598903,60.708861,168.753967,114.926828,169.199860,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614906,49.333026,199.189316,161.694678,202.298834,189.046447,84.546387,14.418456,189.306505,18.915412,48.768199,49.874137,160.482940,200.816706,158.476850,191.780604,115.704341,183.592412,-0.000498,0.035410,74.711872,64.530270,182.657087,17.698194,59.223928,0.721157,705124.701633,0.877505,9.595988,3.445547,4.022028,0.063839,0.060157,32.000000,117.956344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123098,68.355513,105.425288,100.000000,36.483933,43.037975,49.500469,53.101266,60.746835,58.598906,60.708861,169.092774,115.352882,169.361504,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.577228,49.294350,199.300096,161.686286,202.281193,189.061361,84.376271,14.425591,189.387350,18.913159,48.193804,49.731342,160.470744,200.803780,158.494778,191.849671,115.685793,183.244662,-0.000497,0.035669,74.721272,64.390385,182.670259,17.694770,59.085245,0.717861,704944.888513,0.873482,9.464182,3.422725,4.014707,0.063285,0.058929,32.000000,117.892642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119184,68.357827,105.422064,100.000000,36.470653,43.037975,49.496703,53.101266,60.746835,58.598975,60.708861,168.752542,115.156003,169.291638,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.441107,49.188747,199.099634,161.655233,202.233881,189.069745,84.363461,14.428731,189.273632,18.909766,48.255665,49.872391,160.465760,200.648229,158.475459,191.821682,115.676426,183.653292,-0.000497,0.035926,74.719720,64.420805,182.606014,17.692785,59.069247,0.720288,705014.575622,0.875956,9.464633,3.306891,4.019993,0.064314,0.058489,32.000000,117.903339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091696,68.334023,105.432908,100.000000,36.467367,43.037975,49.498589,53.101266,60.746835,58.598687,60.708861,168.726922,115.251278,169.284046,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.465788,49.188747,199.107942,161.655233,202.173187,189.068976,84.416746,14.423022,189.275769,18.906935,48.684700,49.798784,160.445379,200.601095,158.466336,191.838465,115.685246,183.591266,-0.000497,0.036168,74.726857,64.407583,182.580727,17.686882,58.924007,0.721518,705034.105316,0.878546,9.500576,3.474147,4.027006,0.065171,0.058327,32.000000,117.897598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089122,68.331859,105.421510,100.000000,36.439047,43.037975,49.504256,53.101266,60.746835,58.597778,60.708861,168.833491,115.122710,169.217248,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.497923,49.223308,198.992920,161.666983,202.243025,189.072254,84.403926,14.419883,189.309239,18.902924,48.850470,49.786061,160.460063,200.505645,158.459948,191.777305,115.690792,183.363344,-0.000497,0.036417,74.746998,64.449039,182.675157,17.682221,59.002004,0.723001,704961.270884,0.877502,9.474888,3.441378,4.025165,0.064560,0.058822,32.000000,118.005701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097856,68.360153,105.444253,100.000000,36.443285,43.037975,49.504235,53.101266,60.746835,58.598075,60.708861,168.807853,114.981063,169.176925,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.513732,49.296545,198.944068,161.680411,202.420935,189.060230,84.351578,14.424021,189.329722,18.900785,48.941652,49.862159,160.444850,200.412579,158.430751,191.882001,115.683191,183.679762,-0.000498,0.036647,74.753031,64.618657,182.656616,17.671822,59.019287,0.721419,704983.018689,0.877103,9.476019,3.347776,4.020228,0.064860,0.059771,32.000000,117.923058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093102,68.351230,105.423416,100.000000,36.402588,43.037975,49.503891,53.101266,60.746835,58.598084,60.708861,168.703156,115.080059,169.183377,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.524858,49.314648,198.982663,161.689363,202.447713,189.053375,84.487572,14.422166,189.241735,18.899060,48.758929,49.841786,160.438052,200.614265,158.456354,191.747155,115.705552,183.778463,-0.000498,0.036875,74.799715,64.433680,182.615603,17.652674,58.967543,0.720995,705134.354519,0.877460,9.532817,3.477600,4.017957,0.064212,0.058566,32.000000,117.828252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092240,68.361592,105.452410,100.000000,36.351297,43.037975,49.504060,53.101266,60.746835,58.598770,60.708861,168.975144,115.152512,169.130584,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.505114,49.329186,198.936228,161.685726,202.469878,189.061869,84.382932,14.422452,189.192172,18.898804,48.893895,49.772873,160.449151,200.402366,158.468609,191.765368,115.708801,183.684558,-0.000498,0.036971,74.869157,64.375811,182.591414,17.650377,58.973784,0.721593,705058.604752,0.875842,9.539352,3.493333,4.017834,0.063897,0.060657,32.000000,117.925818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089134,68.356817,105.478803,100.000000,36.358437,43.037975,49.504412,53.101266,60.746835,58.599003,60.708861,168.765865,115.090261,169.165517,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.503887,49.329186,198.902707,161.685726,202.496356,189.042253,84.372393,14.421881,189.261552,18.895597,48.955798,49.771165,160.442682,200.342592,158.454586,191.649572,115.710945,183.433739,-0.000499,0.036971,74.851697,64.405951,182.517748,17.653047,58.963294,0.722006,705269.910968,0.877636,9.617184,3.451712,4.023019,0.064491,0.058368,32.000000,117.723970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057932,68.359643,105.484558,100.000000,36.350208,43.037975,49.506104,53.101266,60.746835,58.599194,60.708861,168.744787,115.182238,169.191835,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.444400,49.341255,198.884959,161.687684,202.543915,189.012555,84.442199,14.422452,189.296445,18.895537,48.998742,49.815594,160.426108,200.463036,158.468881,191.587233,115.678490,183.824945,-0.000499,0.036988,74.887637,64.436742,182.597777,17.657569,58.988130,0.721701,705052.468749,0.877434,9.575695,3.354830,4.017921,0.063973,0.060074,32.000000,117.636544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068688,68.335913,105.464478,100.000000,36.314926,43.037975,49.506890,53.101266,60.746835,58.599368,60.708861,168.884398,115.084355,169.284164,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529269,49.381303,198.945182,161.677334,202.580535,189.008408,84.269212,14.418741,189.266094,18.892959,48.636846,49.749833,160.434429,200.487541,158.433498,191.579122,115.692268,183.490672,-0.000499,0.037164,74.899527,64.436463,182.560946,17.654896,59.087868,0.722031,705189.539432,0.877771,9.649656,3.538330,4.022396,0.064117,0.059236,32.000000,117.723411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044677,68.358418,105.473235,100.000000,36.308514,43.037975,49.509831,53.101266,60.746835,58.599442,60.708861,168.538423,115.058618,169.264730,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.479319,49.328912,199.092649,161.654114,202.672380,189.019809,84.477636,14.416458,189.162153,18.891184,48.629779,49.680463,160.416756,200.522607,158.441414,191.738677,115.633693,183.592863,-0.000500,0.037448,74.929184,64.445777,182.492746,17.665563,59.037173,0.719951,705086.174311,0.877979,9.601422,3.395503,4.016720,0.065606,0.059462,32.000000,117.788774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048411,68.350935,105.469366,100.000000,36.298330,43.037975,49.507554,53.101266,60.746835,58.599885,60.708861,168.955271,115.153318,169.278814,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.507565,49.328912,198.921909,161.654114,202.726378,189.020641,84.474129,14.425591,189.319360,18.892629,48.676446,49.865028,160.399170,200.619321,158.436978,191.562340,115.653530,183.413127,-0.000500,0.037716,74.923178,64.466672,182.703544,17.669312,59.026604,0.721524,705289.251508,0.876719,9.600975,3.493548,4.023755,0.065370,0.058801,32.000000,117.758257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033155,68.335648,105.452378,100.000000,36.365886,43.037975,49.510100,53.101266,60.746835,58.599506,60.708861,168.948257,115.274828,169.197185,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.494870,49.307517,199.071545,161.658870,202.659681,189.000846,84.391343,14.423879,189.258157,18.890356,48.669423,49.732879,160.430988,200.592981,158.424772,191.727518,115.667864,183.495483,-0.000499,0.037964,74.937698,64.439476,182.631836,17.656029,58.968487,0.720849,705172.634038,0.876204,9.571596,3.404278,4.018010,0.064346,0.059849,32.000000,117.738758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059551,68.337151,105.484805,100.000000,36.349809,43.037975,49.509852,53.101266,60.746835,58.599383,60.708861,168.782686,115.075686,169.198680,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.497319,49.287767,198.949654,161.649918,202.616043,188.996691,84.396501,14.421738,189.206821,18.888288,48.709357,49.733662,160.389885,200.585622,158.432572,191.666868,115.666070,183.304147,-0.000498,0.038239,74.930496,64.531919,182.447121,17.662078,59.001610,0.721991,705016.103230,0.877169,9.563404,3.421766,4.022064,0.063633,0.057810,32.000000,117.696872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024155,68.333282,105.486177,100.000000,36.344712,43.037975,49.511063,53.101266,60.746835,58.599439,60.708861,168.793001,115.095593,169.176178,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.499253,49.292979,198.810690,161.642924,202.638711,188.993944,84.433656,14.424164,189.210718,18.890926,48.734543,49.804312,160.405332,200.411907,158.439386,191.593835,115.662354,183.929663,-0.000498,0.038355,74.955343,64.370336,182.428826,17.683442,59.018552,0.721173,704947.114562,0.876999,9.541107,3.349615,4.019403,0.064113,0.060083,32.000000,117.780820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056967,68.359923,105.484809,100.000000,36.327025,43.037975,49.511742,53.101266,60.746835,58.599311,60.708861,168.867312,115.161641,169.186996,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.472428,49.292979,198.868671,161.642924,202.711606,189.003515,84.307522,14.422024,189.220836,18.890353,48.676250,49.818740,160.402392,200.473373,158.437946,191.719469,115.675405,183.773586,-0.000498,0.038190,74.958270,64.487281,182.533717,17.679877,59.051807,0.720579,704983.348866,0.876575,9.544306,3.594856,4.016438,0.064263,0.058973,32.000000,117.784018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038785,68.357088,105.484066,100.000000,36.236913,43.037975,49.512434,53.101266,60.746835,58.599403,60.708861,168.615044,115.111587,169.197775,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.427116,49.280087,198.971892,161.640686,202.738531,188.982271,84.415097,14.420739,189.275447,18.886929,49.119505,49.652256,160.387225,200.526398,158.417843,191.680537,115.669327,183.339714,-0.000498,0.037857,74.981886,64.273145,182.410390,17.669662,58.895473,0.720705,705005.593996,0.878460,9.572212,3.521599,4.019788,0.065395,0.060233,32.000000,117.722529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046945,68.370669,105.485885,100.000000,36.282450,43.037975,49.514438,53.101266,60.746835,58.599349,60.708861,168.830194,114.988312,169.168546,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.501504,49.325620,198.871874,161.642085,202.772607,188.942078,84.383676,14.416743,189.232226,18.886669,49.323731,49.599854,160.385847,200.451457,158.428523,191.614283,115.636362,183.227163,-0.000497,0.037629,74.991038,64.275193,182.450284,17.670849,59.054980,0.723366,704967.740630,0.878103,9.606480,3.360108,4.025561,0.064362,0.059891,32.000000,117.811876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042520,68.348358,105.470870,100.000000,36.253439,43.037975,49.516956,53.101266,60.746835,58.599793,60.708861,168.767352,115.071199,169.205800,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.443496,49.440278,198.793262,161.689083,202.825895,188.896956,84.422026,14.418170,189.190669,18.885531,49.252921,49.703292,160.429042,200.408033,158.412644,191.610332,115.639676,183.253402,-0.000498,0.037364,74.964542,64.396033,182.467211,17.674613,59.062061,0.720144,704935.718888,0.876890,9.574608,3.349554,4.017492,0.065217,0.060353,32.000000,117.745611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043712,68.352046,105.456293,100.000000,36.226966,43.037975,49.515190,53.101266,60.746835,58.599858,60.708861,168.844052,115.073001,169.358318,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.453609,49.468532,198.928544,161.724891,202.857757,188.881850,84.473465,14.426447,189.200090,18.883621,49.105856,49.638797,160.436544,200.476655,158.402070,191.619587,115.644788,183.557308,-0.000496,0.037136,74.964944,64.318875,182.398151,17.678205,59.003026,0.720683,705123.017799,0.877704,9.749620,3.356389,4.020615,0.063546,0.059028,32.000000,117.780979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051574,68.365745,105.466644,100.000000,36.238048,43.037975,49.518094,53.101266,60.746835,58.600983,60.708861,168.946931,115.239848,169.382197,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.471043,49.468532,198.915523,161.724891,202.812161,188.895415,84.336780,14.420311,189.090825,18.881272,49.215698,49.737595,160.493351,200.507867,158.434139,191.567980,115.660909,183.875695,-0.000495,0.036875,74.994451,64.558589,182.463315,17.679313,59.052620,0.721632,705113.137493,0.876970,9.767347,3.468723,4.022528,0.065003,0.059844,32.000000,117.823793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044138,68.386564,105.468209,100.000000,36.221055,43.037975,49.518568,53.101266,60.746835,58.601367,60.708861,168.673560,115.255497,169.288688,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.392293,49.480876,198.842650,161.735242,202.800860,188.897906,84.475913,14.421453,189.111579,18.875314,49.024409,49.687732,160.483430,200.431539,158.443041,191.684836,115.661051,183.559659,-0.000495,0.036702,74.996650,64.514971,182.455972,17.679169,58.970244,0.720821,705091.021871,0.878111,9.749205,3.575488,4.020848,0.063873,0.057924,32.000000,117.851447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022817,68.380584,105.445644,100.000000,36.220693,43.037975,49.518781,53.101266,60.746835,58.601620,60.708861,168.951826,114.961003,169.193566,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.459077,49.468806,198.914851,161.715660,202.789249,188.888224,84.390866,14.415459,189.164750,18.872096,48.801345,49.680438,160.490324,200.471212,158.462767,191.637283,115.612725,183.334270,-0.000497,0.036698,74.992675,64.349216,182.481632,17.666647,58.978558,0.722694,705234.928935,0.878257,9.843535,3.453367,4.025783,0.064637,0.059489,32.000000,117.848818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030840,68.373240,105.453735,100.000000,36.172966,43.037975,49.522493,53.101266,60.746835,58.601771,60.708861,168.781731,115.030695,169.201630,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.507935,49.424094,198.937181,161.685167,202.739305,188.895866,84.370105,14.420454,189.221390,18.870138,48.996548,49.681047,160.478784,200.449296,158.470799,191.628587,115.661084,183.636200,-0.000497,0.036706,75.029091,64.505967,182.498700,17.658628,59.044909,0.721852,705237.669854,0.877751,9.761931,3.414606,4.021807,0.064796,0.058624,32.000000,117.938728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036361,68.404548,105.483525,100.000000,36.190422,43.037975,49.521000,53.101266,60.746835,58.601810,60.708861,168.740210,115.071582,169.185580,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.569421,49.424094,199.059435,161.685167,202.580881,188.908415,84.435398,14.419883,189.253180,18.869137,48.801825,49.830569,160.432071,200.501241,158.452243,191.743242,115.661226,183.490835,-0.000497,0.036718,75.001345,64.603410,182.533045,17.658626,58.924768,0.720397,704920.186048,0.876931,9.666395,3.482890,4.018289,0.063435,0.058706,32.000000,117.944372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015519,68.411104,105.478489,100.000000,36.182932,43.037975,49.519990,53.101266,60.746835,58.601548,60.708861,168.870796,115.058081,169.097736,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516613,49.434792,199.051193,161.679292,202.526480,188.915263,84.420234,14.420739,189.279533,18.869579,48.620783,49.835486,160.465248,200.600932,158.467030,191.727312,115.647371,183.791401,-0.000496,0.036688,75.037371,64.383246,182.507143,17.648645,59.026368,0.721437,704871.782146,0.875105,9.602486,3.426608,4.015771,0.063781,0.059135,32.000000,118.002857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050469,68.442795,105.486387,100.000000,36.194808,43.037975,49.518435,53.101266,60.746835,58.601762,60.708861,168.840468,115.162907,169.285069,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518408,49.345370,199.107857,161.644043,202.579521,188.941942,84.415627,14.411749,189.261717,18.870203,48.537779,49.755185,160.422536,200.601564,158.444946,191.739834,115.657503,183.834974,-0.000496,0.036663,75.006492,64.534998,182.509411,17.640104,59.019156,0.720900,705061.573171,0.876356,9.668069,3.556507,4.019887,0.063825,0.059627,32.000000,118.005891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016616,68.393079,105.474325,100.000000,36.214658,43.037975,49.520925,53.101266,60.746835,58.601888,60.708861,168.831254,115.172764,169.378695,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573128,49.315471,199.190737,161.641526,202.631200,188.938528,84.454192,14.425163,189.259441,18.869579,48.769297,49.812295,160.410195,200.704680,158.440868,191.756671,115.665978,183.898830,-0.000495,0.036639,74.928759,64.383096,182.601957,17.631566,59.143860,0.721018,704903.628303,0.876273,9.576780,3.563185,4.020886,0.065172,0.059555,32.000000,117.995877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.017936,68.399390,105.458196,100.000000,36.196481,43.037975,49.521561,53.101266,60.746835,58.601186,60.708861,168.908383,115.110014,169.377043,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528304,49.309162,199.112033,161.652156,202.740730,188.926463,84.386736,14.420596,189.241636,18.870916,48.565900,49.723749,160.434608,200.766004,158.448755,191.876131,115.665182,183.825702,-0.000496,0.036635,74.913161,64.620949,182.678644,17.621864,59.028597,0.718928,704709.036069,0.874711,9.490013,3.579342,4.018119,0.063800,0.059719,32.000000,118.023376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025373,68.426380,105.443845,100.000000,36.225328,43.037975,49.520674,53.101266,60.746835,58.601011,60.708861,168.773473,115.168392,169.366028,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
