OSU 80 Ton Compressor Load Stand
49.583346,49.309162,199.167728,161.652156,202.807091,188.916580,84.431380,14.420596,189.343458,18.870710,48.330421,49.786612,160.473454,200.737136,158.453771,191.883791,115.681432,184.043628,-0.000497,0.036636,74.840237,64.496636,182.580096,17.619489,59.043047,0.720643,704715.404558,0.876219,9.530284,3.551930,4.020167,0.065775,0.060372,32.000000,118.076918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021766,68.436485,105.432793,100.000000,36.229817,43.037975,49.522792,53.101266,60.746835,58.601014,60.708861,168.862761,115.240270,169.362763,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.544854,49.233731,199.225147,161.663346,202.872753,188.905015,84.430954,14.424164,189.430705,18.872062,48.329340,49.712047,160.434618,200.777726,158.448011,191.903331,115.693817,184.005406,-0.000497,0.036645,74.826469,64.607201,182.702443,17.616674,59.119182,0.719867,704546.736560,0.874630,9.473089,3.619716,4.016827,0.064048,0.058801,32.000000,117.907330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014181,68.450503,105.406275,100.000000,36.250690,43.037975,49.521432,53.101266,60.746835,58.600400,60.708861,168.861907,115.018575,169.201827,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539543,49.203284,199.170870,161.658311,202.917815,188.904078,84.362809,14.419312,189.438111,18.874298,48.573007,49.736596,160.471362,200.677790,158.455444,191.979805,115.727730,183.404236,-0.000497,0.036663,74.817895,64.511523,182.770686,17.614754,59.134970,0.719369,704328.555583,0.875151,9.437650,3.592598,4.021107,0.063563,0.058410,32.000000,117.932129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008670,68.439993,105.382809,100.000000,36.272810,43.037975,49.523288,53.101266,60.746835,58.600415,60.708861,168.725619,115.168392,169.287035,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576375,49.216176,199.226918,161.652436,202.878512,188.897251,84.500773,14.418313,189.258311,18.876033,48.567653,49.747618,160.453921,200.698972,158.460576,191.878737,115.716442,183.456127,-0.000498,0.036675,74.815163,64.621279,182.640792,17.614634,59.090149,0.719033,704113.447321,0.875883,9.412724,3.326644,4.020442,0.064699,0.060184,32.000000,117.990031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025108,68.466438,105.400874,100.000000,36.242034,43.037975,49.524137,53.101266,60.746835,58.600148,60.708861,169.001546,115.069703,169.187272,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.470657,49.216176,199.208105,161.652436,202.891403,188.893455,84.371953,14.414746,189.453157,18.877120,48.675345,49.786771,160.457787,200.801905,158.462190,191.963341,115.762393,183.470842,-0.000497,0.036670,74.738296,64.449782,182.648972,17.614401,59.053485,0.719256,704109.039882,0.873732,9.387344,3.357982,4.018586,0.063263,0.059248,32.000000,118.071243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037673,68.493991,105.411102,100.000000,36.279001,43.037975,49.523406,53.101266,60.746835,58.600263,60.708861,168.743906,115.000471,169.187822,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.496720,49.226050,199.189900,161.626979,202.909277,188.898399,84.364767,14.424449,189.401735,18.878399,48.793841,49.704048,160.430039,200.796767,158.434752,191.830602,115.720746,183.377705,-0.000496,0.036682,74.708036,64.499509,182.697181,17.618862,59.029095,0.720999,704083.416779,0.877124,9.497250,3.317718,4.026793,0.065088,0.062429,32.000000,118.062307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012447,68.469551,105.393276,100.000000,36.252228,43.037975,49.527910,53.101266,60.746835,58.600355,60.708861,168.729535,115.334970,169.238806,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.441004,49.274327,199.100721,161.657751,202.831361,188.892296,84.463394,14.420596,189.361109,18.880018,49.050667,49.744378,160.422230,200.807266,158.429185,191.770358,115.762718,183.729553,-0.000497,0.036659,74.725093,64.521792,182.671628,17.627761,59.081757,0.720954,704235.207132,0.876733,9.480013,3.323373,4.024305,0.065379,0.060728,32.000000,118.029915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985987,68.467985,105.404259,100.000000,36.268503,43.037975,49.527677,53.101266,60.746835,58.600366,60.708861,168.926788,115.235092,169.292858,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.485396,49.341530,199.180141,161.694958,202.691060,188.890799,84.394705,14.421453,189.266027,18.880264,48.932288,49.819468,160.440540,200.768328,158.431331,191.843088,115.721335,184.058033,-0.000497,0.036690,74.725474,64.419571,182.694021,17.639795,59.066572,0.720884,704273.470149,0.876895,9.586262,3.417293,4.027036,0.064928,0.059042,32.000000,118.088435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007852,68.479081,105.382317,100.000000,36.244874,43.037975,49.530513,53.101266,60.746835,58.600823,60.708861,168.789410,115.139433,169.358475,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545832,49.341530,199.208863,161.694958,202.648765,188.898330,84.455423,14.422880,189.461128,18.879215,48.770833,49.677463,160.456198,200.835319,158.415741,191.836366,115.736334,183.511298,-0.000496,0.036711,74.643434,64.420998,182.674401,17.655922,59.098489,0.720844,704530.108439,0.876893,9.607272,3.585366,4.025029,0.064412,0.060435,32.000000,118.116758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021811,68.481842,105.422591,100.000000,36.266833,43.037975,49.529679,53.101266,60.746835,58.601468,60.708861,168.910845,115.176983,169.350725,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534070,49.309437,199.179256,161.709505,202.660180,188.902214,84.507412,14.422166,189.284882,18.880370,48.711304,49.748872,160.464335,200.870323,158.447269,191.848365,115.746262,183.394684,-0.000496,0.036704,74.515057,64.344324,182.774846,17.652273,59.120624,0.719786,704395.521501,0.875111,9.544434,3.359405,4.020699,0.064432,0.061244,32.000000,118.079511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010459,68.492917,105.406736,100.000000,36.313041,43.037975,49.528214,53.101266,60.746835,58.601257,60.708861,169.014825,115.162715,169.363943,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.466340,49.290784,199.199483,161.733004,202.670328,188.905623,84.384043,14.421738,189.338389,18.880485,48.661977,49.700037,160.490464,200.738767,158.487407,191.889170,115.723159,184.232333,-0.000496,0.036688,74.490979,64.584192,182.718128,17.634138,59.111655,0.719528,704307.807572,0.874743,9.524564,3.304420,4.021056,0.063585,0.059485,32.000000,118.067464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043856,68.491041,105.430379,100.000000,36.288002,43.037975,49.529416,53.101266,60.746835,58.601167,60.708861,168.768086,115.249897,169.368271,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.499030,49.266646,199.127524,161.723493,202.681840,188.913221,84.492389,14.420596,189.446260,18.882900,48.962383,49.750226,160.470429,200.813464,158.490316,191.977178,115.784428,183.404867,-0.000496,0.036698,74.489981,64.459227,182.707360,17.627042,59.036045,0.720767,704276.962568,0.877466,9.525984,3.454883,4.023490,0.063649,0.058951,32.000000,118.140770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033781,68.480532,105.452517,100.000000,36.286601,43.037975,49.532697,53.101266,60.746835,58.601213,60.708861,168.984778,115.241344,169.307098,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.548171,49.310534,199.157826,161.737760,202.650132,188.927065,84.400271,14.425448,189.497528,18.883749,49.068515,49.781880,160.476378,200.758134,158.476303,191.875116,115.776198,183.474199,-0.000495,0.036672,74.485098,64.526154,182.606159,17.625713,59.093533,0.720829,704158.514492,0.875532,9.518208,3.270189,4.022857,0.064456,0.059213,32.000000,118.025290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027898,68.512881,105.445786,100.000000,36.279670,43.037975,49.532313,53.101266,60.746835,58.601036,60.708861,168.800541,115.044081,169.206312,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.511417,49.310534,199.140840,161.737760,202.528474,188.931806,84.371046,14.417314,189.320399,18.886598,48.999600,49.698375,160.469900,200.794851,158.469432,191.832593,115.735218,183.738514,-0.000494,0.036643,74.473994,64.533539,182.666714,17.625539,59.077928,0.720829,704158.514492,0.875532,9.518208,3.270189,4.022857,0.064147,0.060186,32.000000,118.064171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014525,68.494911,105.425845,100.000000,36.270527,43.037975,49.531329,53.101266,60.746835,58.601466,60.708861,168.742092,115.057467,169.177988,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558274,49.382675,199.128685,161.768813,202.549849,188.945480,84.468873,14.421881,189.404070,18.886604,48.794483,49.706190,160.493414,200.676771,158.472650,191.993782,115.776089,183.889834,-0.000493,0.036632,74.475132,64.368869,182.648438,17.616310,59.069483,0.719719,704277.142986,0.875694,9.511006,3.305210,4.019479,0.063848,0.060071,32.000000,118.016142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025122,68.499707,105.454838,100.000000,36.301617,43.037975,49.533345,53.101266,60.746835,58.602163,60.708861,168.937747,115.294466,169.287940,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546420,49.363199,199.186886,161.766295,202.452225,188.946639,84.439536,14.424878,189.475220,18.890490,48.681628,49.809086,160.529674,200.817419,158.495430,191.877316,115.757611,184.448829,-0.000494,0.036621,74.480913,64.403067,182.696467,17.615917,59.130118,0.720362,704506.675528,0.876741,9.549213,3.448252,4.022120,0.064494,0.059674,32.000000,118.058614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027792,68.515685,105.487141,100.000000,36.266597,43.037975,49.532273,53.101266,60.746835,58.602260,60.708861,168.879071,115.231410,169.271300,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.520419,49.325620,199.132211,161.745034,202.470051,188.968763,84.407670,14.421595,189.535351,18.894217,48.932406,49.747976,160.478683,200.707147,158.474844,191.956501,115.779735,183.487650,-0.000495,0.036611,74.460871,64.504822,182.621721,17.618166,59.055216,0.719565,704584.826777,0.875541,9.565491,3.699594,4.020207,0.064560,0.058357,32.000000,118.052002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027537,68.493813,105.478845,100.000000,36.311312,43.037975,49.533338,53.101266,60.746835,58.602176,60.708861,168.815339,115.152052,169.299427,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.511533,49.325620,199.214683,161.745034,202.444045,188.978769,84.450039,14.418741,189.431983,18.899083,48.911336,49.724168,160.488701,200.656017,158.497701,192.004822,115.751439,183.452801,-0.000494,0.036621,74.462987,64.652745,182.742052,17.624026,59.129777,0.720669,704498.110135,0.876393,9.554939,3.306868,4.021214,0.063932,0.060258,32.000000,118.127112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006227,68.489924,105.498427,100.000000,36.272769,43.037975,49.534917,53.101266,60.746835,58.601921,60.708861,168.900078,115.227651,169.272991,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.460308,49.361554,199.137428,161.750908,202.452023,188.969004,84.387990,14.419312,189.365708,18.901766,48.767904,49.649205,160.466536,200.723294,158.478875,191.768585,115.723760,183.546092,-0.000494,0.036874,74.434550,64.409753,182.777376,17.623690,59.117661,0.720127,704649.775107,0.876174,9.564179,3.321700,4.023602,0.064406,0.060654,32.000000,118.124252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982596,68.479137,105.491943,100.000000,36.342796,43.037975,49.535951,53.101266,60.746835,58.602305,60.708861,168.775981,115.226884,169.223109,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.376793,49.353050,199.184835,161.763218,202.470973,188.948914,84.371455,14.425163,189.305530,18.905070,49.258618,49.660091,160.486040,200.632267,158.476942,191.848917,115.748573,183.918908,-0.000492,0.037100,74.421003,64.408090,182.830706,17.637392,59.010973,0.720783,704880.693100,0.877869,9.653397,3.385418,4.026207,0.063887,0.060522,32.000000,118.138004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007025,68.477006,105.493934,100.000000,36.282727,43.037975,49.538565,53.101266,60.746835,58.602390,60.708861,168.742911,115.147411,169.186957,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.464164,49.423272,199.023927,161.787556,202.545138,188.939282,84.458315,14.419169,189.343828,18.903411,49.670617,49.762444,160.505534,200.724129,158.465953,191.848302,115.714823,183.699885,-0.000491,0.037330,74.418667,64.604330,182.599553,17.638870,59.053249,0.723194,704830.086267,0.879575,9.731859,3.504490,4.033977,0.063436,0.058259,32.000000,118.196274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014015,68.484840,105.491269,100.000000,36.267417,43.037975,49.542516,53.101266,60.746835,58.602397,60.708861,168.916629,115.172841,169.293094,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.538105,49.556310,199.194684,161.837353,202.535724,188.981417,84.391636,14.422594,189.309009,18.904312,49.183329,49.706254,160.508436,200.706352,158.469994,191.810982,115.744172,183.589695,-0.000490,0.037662,74.434067,64.518563,182.774621,17.640915,59.134209,0.721250,704952.305750,0.877075,9.711103,3.453737,4.023598,0.063779,0.059166,32.000000,118.163474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000621,68.493868,105.485100,100.000000,36.285751,43.037975,49.540492,53.101266,60.746835,58.603153,60.708861,168.783272,115.075303,169.201080,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.554278,49.556310,199.203499,161.837353,202.492780,188.998302,84.427968,14.417885,189.424916,18.907455,48.621348,49.723636,160.554307,200.651899,158.491855,191.828438,115.714462,183.839641,-0.000489,0.037935,74.430195,64.530352,182.636937,17.639578,59.045932,0.721250,704952.305750,0.877075,9.711103,3.453737,4.023598,0.065473,0.059003,32.000000,118.236380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997716,68.512573,105.484529,100.000000,36.301092,43.037975,49.538518,53.101266,60.746835,58.604477,60.708861,168.855935,114.962499,169.183888,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578716,49.456737,199.191810,161.829240,202.527502,188.996314,84.444960,14.411606,189.468813,18.908986,48.861589,49.781682,160.526909,200.688840,158.519418,191.933636,115.737387,183.902576,-0.000489,0.038202,74.436027,64.309424,182.489526,17.632892,59.092615,0.720203,705218.922374,0.876836,9.767244,3.381846,4.021040,0.063947,0.060358,32.000000,118.145312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988641,68.493506,105.484612,100.000000,36.279518,43.037975,49.538581,53.101266,60.746835,58.603784,60.708861,168.889920,115.339342,169.212252,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561644,49.422997,199.157859,161.825323,202.418859,189.018724,84.386680,14.423022,189.437899,18.915125,48.599664,49.700834,160.559398,200.666659,158.527488,191.876276,115.684419,183.525480,-0.000489,0.038452,74.428850,64.622722,182.597369,17.631143,59.087029,0.721162,705374.562094,0.876219,9.750437,3.508028,4.019905,0.063996,0.059890,32.000000,118.178911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989641,68.492430,105.448961,100.000000,36.311483,43.037975,49.538407,53.101266,60.746835,58.603922,60.708861,168.773359,115.305091,169.221890,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.489771,49.361828,199.183722,161.797068,202.454893,189.032088,84.438942,14.422452,189.421801,18.918810,48.766523,49.715370,160.553719,200.740296,158.533103,191.918894,115.754769,183.813192,-0.000488,0.038464,74.433209,64.505678,182.744294,17.638231,59.058678,0.720015,705005.531224,0.875311,9.625473,3.509378,4.017688,0.063638,0.058712,32.000000,118.201941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002462,68.529798,105.480283,100.000000,36.323641,43.037975,49.539607,53.101266,60.746835,58.603747,60.708861,168.877884,115.160759,169.189829,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637145,49.361828,199.124231,161.797068,202.535346,189.029998,84.343863,14.423451,189.392074,18.921757,48.855837,49.843233,160.532501,200.691388,158.511078,191.745180,115.732422,183.903157,-0.000486,0.038480,74.401295,64.744850,182.574466,17.647517,59.100194,0.720224,705209.579983,0.876271,9.609469,3.416798,4.018387,0.063708,0.059345,32.000000,118.104210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979044,68.505923,105.451701,100.000000,36.306397,43.037975,49.542877,53.101266,60.746835,58.603311,60.708861,168.687726,115.292280,169.183534,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.569657,49.371428,199.157356,161.790354,202.635972,189.041266,84.421762,14.421167,189.414143,18.923664,48.649488,49.785883,160.542826,200.828224,158.531605,192.020938,115.753669,183.382258,-0.000485,0.038493,74.400864,64.555688,182.526009,17.650786,59.104102,0.721479,704970.816988,0.877053,9.623018,3.457517,4.024745,0.064206,0.058477,32.000000,118.122264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.975086,68.494476,105.438533,100.000000,36.325304,43.037975,49.538173,53.101266,60.746835,58.603482,60.708861,168.843524,115.075725,169.187783,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546587,49.342353,199.215225,161.783080,202.613887,189.049457,84.451093,14.420882,189.417290,18.926818,48.602842,49.668968,160.539076,200.780152,158.541037,191.909338,115.720464,183.709760,-0.000485,0.038485,74.402789,64.548705,182.654129,17.660932,59.084249,0.718910,704831.284766,0.875138,9.469901,3.514567,4.011597,0.064567,0.059688,32.000000,118.192864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983396,68.480770,105.418091,100.000000,36.303034,43.037975,49.541194,53.101266,60.746835,58.603572,60.708861,168.902186,115.088804,169.179050,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.405709,49.309437,199.079717,161.780283,202.562188,189.057100,84.370861,14.420739,189.362722,18.929127,48.786015,49.632277,160.509170,200.636161,158.510682,191.736602,115.716606,184.030875,-0.000485,0.038513,74.392201,64.574209,182.633592,17.668306,59.074938,0.719883,704899.592961,0.875728,9.549575,3.292211,4.017727,0.064196,0.058438,32.000000,118.130475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990642,68.483872,105.416181,100.000000,36.297638,43.037975,49.542642,53.101266,60.746835,58.603393,60.708861,168.741721,115.173301,169.197814,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.435385,49.309437,199.188853,161.780283,202.565508,189.052311,84.445214,14.424878,189.303120,18.928341,49.354276,49.696842,160.508120,200.649922,158.507368,191.723301,115.712104,183.570594,-0.000484,0.038557,74.377655,64.650060,182.548972,17.669262,58.960934,0.720537,705024.892534,0.875843,9.544470,3.451907,4.020766,0.063928,0.060094,32.000000,118.135413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999026,68.479800,105.434335,100.000000,36.277635,43.037975,49.548552,53.101266,60.746835,58.603169,60.708861,168.890427,115.079445,169.168153,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.521437,49.387886,199.131476,161.818330,202.555726,189.056778,84.516926,14.417172,189.403119,18.929606,49.356994,49.727633,160.510983,200.631451,158.481216,191.782090,115.709517,183.993190,-0.000484,0.038549,74.339653,64.523105,182.703772,17.673342,59.072342,0.723356,705141.712080,0.878024,9.627222,3.406537,4.029277,0.063188,0.058796,32.000000,118.189409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986833,68.479640,105.422555,100.000000,36.284947,43.037975,49.548414,53.101266,60.746835,58.603922,60.708861,169.033853,115.200610,169.214652,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.522602,49.493768,199.170795,161.863930,202.541788,189.053944,84.379196,14.425877,189.255905,18.927506,49.061383,49.825517,160.555398,200.643744,158.479003,191.836103,115.768371,183.915214,-0.000483,0.038571,74.322999,64.546675,182.651455,17.674801,59.119418,0.723356,705141.712080,0.878024,9.627222,3.406537,4.029277,0.065838,0.061156,32.000000,118.242617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994356,68.485514,105.419540,100.000000,36.297349,43.037975,49.546002,53.101266,60.746835,58.604021,60.708861,168.758392,115.214495,169.301434,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.504612,49.465514,199.213056,161.847424,202.454474,189.042504,84.384014,14.420311,189.401683,18.927662,48.949864,49.665473,160.527180,200.707005,158.538158,191.823856,115.729047,183.400991,-0.000482,0.038578,74.357958,64.601878,182.528742,17.683553,59.030669,0.720920,705249.643255,0.875800,9.616147,3.572188,4.021117,0.064103,0.059762,32.000000,118.326354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009273,68.490065,105.445897,100.000000,36.295057,43.037975,49.546666,53.101266,60.746835,58.605099,60.708861,168.768029,115.076530,169.252063,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.531639,49.465514,199.109121,161.847424,202.442340,189.028327,84.410730,14.420882,189.241268,18.927029,49.000499,49.762044,160.534874,200.573675,158.522880,191.734626,115.715969,183.637607,-0.000481,0.038592,74.370189,64.529265,182.574834,17.693327,59.064710,0.721982,705321.283375,0.877634,9.711269,3.324072,4.024131,0.064246,0.060797,32.000000,118.180130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018178,68.470720,105.444620,100.000000,36.327918,43.037975,49.548015,53.101266,60.746835,58.605001,60.708861,168.821460,115.283305,169.195257,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565881,49.449605,199.104680,161.820288,202.497006,189.019854,84.305834,14.419883,189.378537,18.923294,49.131677,49.775178,160.534932,200.611819,158.541783,191.793114,115.717301,183.538664,-0.000481,0.038592,74.385124,64.489878,182.617235,17.694959,58.989284,0.721982,705321.283375,0.877634,9.711269,3.324072,4.024131,0.063927,0.061469,32.000000,118.162992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029445,68.487827,105.463895,100.000000,36.265611,43.037975,49.547741,53.101266,60.746835,58.605001,60.708861,168.611669,114.985397,169.101985,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539684,49.461948,199.040661,161.817770,202.621299,189.026172,84.488279,14.416601,189.379994,18.920268,49.169776,49.865784,160.541333,200.641971,158.512017,191.820634,115.694518,183.454251,-0.000479,0.038610,74.376156,64.489046,182.652948,17.702770,59.033082,0.721293,705155.402310,0.877099,9.631675,3.389009,4.016970,0.065677,0.059062,32.000000,118.154016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998336,68.491164,105.461566,100.000000,36.300404,43.037975,49.547424,53.101266,60.746835,58.605289,60.708861,168.976558,115.160375,169.206154,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580762,49.489928,199.150882,161.830639,202.690994,189.036994,84.342933,14.417029,189.396930,18.918013,49.114577,49.781258,160.555765,200.731448,158.515554,191.801831,115.728540,183.776264,-0.000479,0.038587,74.415722,64.563801,182.558091,17.689934,59.015930,0.720429,705323.873239,0.876024,9.658849,3.445092,4.019023,0.064436,0.059915,32.000000,118.179704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000985,68.507119,105.462515,100.000000,36.261810,43.037975,49.549037,53.101266,60.746835,58.605429,60.708861,168.685865,115.307661,169.193527,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670976,49.441650,199.241990,161.805461,202.781762,189.068203,84.381174,14.416173,189.333477,18.916746,48.764165,49.858534,160.553934,200.792242,158.504296,191.768542,115.716338,183.721375,-0.000478,0.038582,74.415730,64.689218,182.574040,17.677333,59.042077,0.721048,705264.301773,0.876600,9.656538,3.469498,4.016697,0.064627,0.057982,32.000000,118.174998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003113,68.502600,105.476467,100.000000,36.292837,43.037975,49.548162,53.101266,60.746835,58.605827,60.708861,168.762348,115.115461,169.098169,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586597,49.441650,199.187274,161.805461,202.761546,189.081211,84.459386,14.417029,189.265689,18.917598,48.472589,49.749907,160.550492,200.741886,158.513660,191.774614,115.698017,183.666239,-0.000478,0.038583,74.444253,64.495192,182.619928,17.676225,59.086425,0.719815,705172.078888,0.874462,9.514621,3.460517,4.011236,0.064552,0.058695,32.000000,118.202690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972343,68.485078,105.464310,100.000000,36.336929,43.037975,49.545427,53.101266,60.746835,58.605545,60.708861,168.918772,115.178863,169.203401,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.503978,49.349759,199.211036,161.776646,202.722653,189.082198,84.348399,14.422594,189.393669,18.917730,48.689335,49.736143,160.555736,200.642256,158.535501,191.816849,115.732888,183.808111,-0.000477,0.038598,74.460482,64.616903,182.650947,17.674380,59.054823,0.720265,705408.833362,0.875363,9.602200,3.457554,4.016958,0.064104,0.061454,32.000000,118.160468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996804,68.477990,105.474483,100.000000,36.301815,43.037975,49.548919,53.101266,60.746835,58.604858,60.708861,168.696798,115.103724,169.182433,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585362,49.352502,199.116129,161.767414,202.744955,189.073856,84.364733,14.428873,189.288321,18.914331,48.897220,49.821854,160.539029,200.737585,158.493124,191.869903,115.692600,183.598422,-0.000477,0.038602,74.464058,64.669085,182.772253,17.672778,59.025030,0.721584,705185.645395,0.877918,9.596174,3.477438,4.024142,0.063625,0.058968,32.000000,118.195715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996623,68.492773,105.452854,100.000000,36.328652,43.037975,49.552511,53.101266,60.746835,58.604937,60.708861,168.729465,115.214188,169.094471,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566041,49.366217,199.126905,161.755105,202.670697,189.071361,84.415617,14.421453,189.380107,18.911948,48.889406,49.836362,160.522823,200.608007,158.505900,191.854334,115.702650,183.710494,-0.000477,0.038621,74.507368,64.615925,182.659431,17.667380,59.046850,0.720622,705180.146129,0.876117,9.514335,3.436789,4.015623,0.063999,0.059918,32.000000,118.180595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999070,68.475272,105.452263,100.000000,36.301117,43.037975,49.550227,53.101266,60.746835,58.605040,60.708861,168.831233,115.033802,169.157807,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578159,49.366217,199.121640,161.755105,202.618836,189.078253,84.323883,14.409180,189.278924,18.911221,48.853417,49.713632,160.476971,200.673693,158.483305,191.799687,115.710080,183.665900,-0.000475,0.038623,74.507313,64.576535,182.521037,17.652823,58.985717,0.720657,705200.373137,0.875990,9.548120,3.470005,4.017406,0.063995,0.058148,32.000000,118.168362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998677,68.471968,105.464161,100.000000,36.298532,43.037975,49.551544,53.101266,60.746835,58.605245,60.708861,168.647766,115.106332,169.101985,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.466212,49.371977,198.958445,161.744194,202.593370,189.104140,84.487047,14.417742,189.185501,18.909318,49.148886,49.649260,160.475939,200.559608,158.499232,191.716981,115.718766,183.868065,-0.000474,0.038647,74.543864,64.470258,182.589968,17.661063,59.031823,0.721258,705179.951386,0.876737,9.535533,3.445362,4.016318,0.063182,0.058369,32.000000,118.208850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019530,68.490780,105.461393,100.000000,36.269372,43.037975,49.551681,53.101266,60.746835,58.605383,60.708861,168.974093,115.090261,169.271890,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560838,49.448507,199.007942,161.762658,202.603291,189.110564,84.344137,14.423593,189.310335,18.907712,49.312792,49.752898,160.509403,200.708330,158.508278,191.872283,115.713211,183.428922,-0.000473,0.038678,74.557777,64.463041,182.590435,17.665568,59.027286,0.721829,705430.153153,0.877376,9.657677,3.514688,4.022108,0.063751,0.058793,32.000000,118.142411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007082,68.479141,105.472109,100.000000,36.232443,43.037975,49.556469,53.101266,60.746835,58.605474,60.708861,168.688274,115.097856,169.190615,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576277,49.480053,199.019464,161.760140,202.619499,189.081854,84.371657,14.430443,189.298062,18.902968,49.089241,49.723199,160.511795,200.611778,158.483160,191.767819,115.702958,183.591177,-0.000473,0.038702,74.578285,64.549935,182.689469,17.654330,59.055872,0.720987,705509.298829,0.877218,9.635816,3.350701,4.015427,0.065232,0.059851,32.000000,118.096427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996028,68.464741,105.488430,100.000000,36.296438,43.037975,49.554486,53.101266,60.746835,58.606316,60.708861,168.743315,115.117801,169.158318,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.493241,49.481973,198.998139,161.749789,202.599090,189.068359,84.484435,14.421167,189.376716,18.900121,49.097336,49.634004,160.503667,200.562544,158.515342,191.703619,115.681750,183.940704,-0.000473,0.038675,74.604205,64.472703,182.582135,17.648205,59.014854,0.720582,705499.276055,0.876832,9.662442,3.403541,4.015060,0.063939,0.059495,32.000000,118.183320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015274,68.471136,105.492476,100.000000,36.288432,43.037975,49.554051,53.101266,60.746835,58.606740,60.708861,168.968870,115.167394,169.184124,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.472476,49.481973,199.050100,161.749789,202.595824,189.047159,84.395796,14.418170,189.346262,18.897858,49.162134,49.759983,160.532947,200.593471,158.526601,191.742019,115.718116,183.846946,-0.000473,0.038661,74.621988,64.535702,182.600023,17.649868,59.072211,0.721895,705664.147917,0.876975,9.739555,3.579719,4.020713,0.064144,0.061161,32.000000,118.214880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028914,68.473162,105.454760,100.000000,36.236829,43.037975,49.557718,53.101266,60.746835,58.606907,60.708861,168.791592,115.078601,169.267327,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586792,49.503917,199.053997,161.729927,202.587849,189.042370,84.467258,14.421453,189.335325,18.894124,48.874833,49.724118,160.508815,200.669167,158.508442,191.787838,115.693010,183.823620,-0.000473,0.038655,74.636047,64.683227,182.667100,17.637297,59.041605,0.721522,705481.549664,0.878207,9.761155,3.507192,4.023451,0.065082,0.059553,32.000000,118.250340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014732,68.465604,105.460838,100.000000,36.289705,43.037975,49.559252,53.101266,60.746835,58.607253,60.708861,168.934515,115.232484,169.187075,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583414,49.486087,199.158656,161.730486,202.597611,189.063677,84.401599,14.423451,189.434078,18.889219,48.966321,49.602988,160.529861,200.697423,158.528408,191.852420,115.731779,183.532764,-0.000473,0.038668,74.678494,64.370929,182.606771,17.633504,59.106882,0.720456,705439.763003,0.875250,9.664266,3.523299,4.014254,0.063734,0.058235,32.000000,118.323971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027169,68.484716,105.480532,100.000000,36.250550,43.037975,49.555750,53.101266,60.746835,58.607416,60.708861,168.803198,115.145954,169.369215,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519366,49.461126,199.088413,161.743915,202.442777,189.074944,84.378723,14.423165,189.250742,18.887648,49.056728,49.720794,160.515950,200.569598,158.515971,191.741635,115.693928,183.682170,-0.000473,0.038702,74.706767,64.415893,182.624760,17.627560,59.099669,0.720014,705330.248646,0.876052,9.649944,3.372252,4.016639,0.064703,0.060091,32.000000,118.193110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026754,68.472245,105.439854,100.000000,36.272785,43.037975,49.556427,53.101266,60.746835,58.607414,60.708861,168.757446,115.233289,169.465832,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.481977,49.461126,199.192565,161.743915,202.367787,189.095226,84.492917,14.424164,189.371541,18.888933,49.174367,49.723093,160.513713,200.683458,158.509583,191.845962,115.717701,183.761525,-0.000473,0.038739,74.709788,64.493669,182.555927,17.621024,59.020519,0.720734,705546.518088,0.877539,9.691539,3.467795,4.020415,0.063927,0.058902,32.000000,118.153570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024701,68.492219,105.402945,100.000000,36.259683,43.037975,49.559495,53.101266,60.746835,58.607341,60.708861,168.985833,115.335353,169.369687,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.488661,49.474018,199.063097,161.762378,202.314921,189.113646,84.440510,14.433012,189.334136,18.889767,49.241358,49.687595,160.536909,200.646476,158.511728,191.761913,115.719094,183.784085,-0.000474,0.038729,74.731346,64.563612,182.626775,17.606965,59.116113,0.722534,705593.056275,0.877182,9.730424,3.474648,4.025558,0.064902,0.060262,32.000000,118.142386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041585,68.494170,105.357339,100.000000,36.228131,43.037975,49.561594,53.101266,60.746835,58.607595,60.708861,168.881019,115.082437,169.248011,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529685,49.519004,199.073177,161.792312,202.344314,189.104515,84.362800,14.421453,189.356572,18.887254,49.166338,49.701214,160.514128,200.537061,158.507737,191.696570,115.702341,183.414212,-0.000474,0.038727,74.750823,64.265364,182.469025,17.602219,59.027967,0.721044,705679.652430,0.877712,9.736363,3.481960,4.022398,0.063960,0.058659,32.000000,118.248254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018105,68.480623,105.303732,100.000000,36.241441,43.037975,49.562211,53.101266,60.746835,58.607742,60.708861,168.725599,115.180627,169.342582,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.482039,49.528879,199.154948,161.794550,202.412525,189.116714,84.481430,14.423308,189.371665,18.885121,49.132735,49.768531,160.525764,200.687494,158.489626,191.634864,115.690716,183.500463,-0.000476,0.038690,74.747328,64.513886,182.696692,17.610434,59.015484,0.721684,705743.563731,0.877781,9.738690,3.355887,4.019270,0.063977,0.061100,32.000000,118.275944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000656,68.437369,105.290377,100.000000,36.204656,43.037975,49.562602,53.101266,60.746835,58.608361,60.708861,168.962861,115.202643,169.381607,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.541514,49.538206,199.110252,161.816651,202.442681,189.113344,84.349536,14.420168,189.291710,18.882285,49.161354,49.661107,160.508314,200.646191,158.513970,191.775635,115.682335,184.034712,-0.000476,0.038693,74.767731,64.530185,182.432662,17.607030,59.021437,0.722752,705912.004397,0.877728,9.802566,3.399185,4.025054,0.065610,0.060649,32.000000,118.264442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009199,68.450085,105.252011,100.000000,36.217587,43.037975,49.564200,53.101266,60.746835,58.608624,60.708861,168.699072,115.106332,169.250529,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.549893,49.538206,199.078755,161.816651,202.479498,189.104785,84.377353,14.424449,189.258564,18.879121,48.918491,49.642484,160.526806,200.638240,158.527230,191.775352,115.699421,183.315347,-0.000476,0.038733,74.774453,64.474188,182.534185,17.596357,59.003184,0.721784,705901.125837,0.877774,9.745597,3.615377,4.019059,0.065425,0.059612,32.000000,118.192697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999731,68.442261,105.227855,100.000000,36.251408,43.037975,49.562802,53.101266,60.746835,58.608885,60.708861,168.754706,115.113773,169.164966,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.392307,49.520650,199.101444,161.836234,202.488780,189.108286,84.515954,14.419598,189.217266,18.878625,48.798270,49.643318,160.544140,200.570434,158.519730,191.750454,115.663823,183.844455,-0.000476,0.038717,74.783324,64.354007,182.647134,17.594279,59.039323,0.721783,705769.018723,0.877281,9.736889,3.320594,4.017743,0.064469,0.058503,32.000000,118.231049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981931,68.451450,105.222522,100.000000,36.210339,43.037975,49.563147,53.101266,60.746835,58.608911,60.708861,169.031907,115.168200,169.320159,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.433416,49.463320,198.896088,161.836234,202.518845,189.099863,84.354043,14.422024,189.155787,18.877122,48.963101,49.670597,160.530903,200.439938,158.543021,191.759562,115.679939,183.311615,-0.000475,0.038705,74.774262,64.326213,182.495865,17.587613,58.967044,0.723415,706118.130405,0.878916,9.883297,3.560523,4.031021,0.064387,0.057967,32.000000,118.176013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995539,68.434320,105.207346,100.000000,36.243156,43.037975,49.569641,53.101266,60.746835,58.609083,60.708861,168.708086,115.042432,169.186839,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553206,49.482796,198.872238,161.825883,202.585929,189.090603,84.487550,14.417600,189.223603,18.875802,49.099793,49.726437,160.542462,200.376964,158.546693,191.781704,115.659226,183.220020,-0.000476,0.038682,74.809719,64.499683,182.670915,17.593234,58.948371,0.723073,705807.157411,0.879611,9.783154,3.338633,4.023515,0.064490,0.059046,32.000000,118.113704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981739,68.427562,105.199142,100.000000,36.155481,43.037975,49.569106,53.101266,60.746835,58.608726,60.708861,168.975100,115.086311,169.192189,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
