OSU 80 Ton Compressor Load Stand
49.574942,49.482796,198.807594,161.825883,202.621253,189.060304,84.445426,14.420454,189.177916,18.874172,49.049413,49.734002,160.539387,200.383732,158.515343,191.753592,115.685928,183.956478,-0.000476,0.038662,74.847792,64.595813,182.461010,17.580495,59.038694,0.721695,705716.969241,0.875870,9.678037,3.323929,4.013307,0.064163,0.059312,32.000000,118.160379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989134,68.437049,105.183517,100.000000,36.143203,43.037975,49.565518,53.101266,60.746835,58.609043,60.708861,168.890852,115.090568,169.255289,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565615,49.518456,199.029530,161.813574,202.684279,189.044845,84.368842,14.421453,189.263576,18.875147,48.725187,49.744585,160.562206,200.650900,158.552917,191.741878,115.688693,183.764037,-0.000476,0.038629,74.866264,64.491611,182.478162,17.585536,59.088287,0.720029,705501.804415,0.875740,9.655452,3.581623,4.010244,0.063949,0.058518,32.000000,118.224819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993570,68.444820,105.193090,100.000000,36.158141,43.037975,49.565326,53.101266,60.746835,58.609511,60.708861,168.737685,115.175065,169.252299,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.499811,49.443570,199.059848,161.778324,202.683897,189.046428,84.474858,14.419312,189.307851,18.877270,48.569328,49.766972,160.552469,200.575857,158.566523,191.655315,115.676252,183.790953,-0.000477,0.038615,74.872587,64.563144,182.674912,17.596236,58.947244,0.720138,705529.215094,0.876734,9.700802,3.504626,4.015476,0.063720,0.059065,32.000000,118.017916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966226,68.434054,105.185682,100.000000,36.173542,43.037975,49.566247,53.101266,60.746835,58.609682,60.708861,168.949717,115.170424,169.348404,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576819,49.368137,199.094914,161.744754,202.679703,189.056346,84.512618,14.422166,189.369543,18.878064,48.581016,49.767390,160.523557,200.636120,158.551487,191.843150,115.708013,183.420965,-0.000476,0.038616,74.881876,64.467658,182.724103,17.601553,59.100640,0.722633,705493.143803,0.876749,9.694318,3.527454,4.021426,0.064781,0.058879,32.000000,118.060213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968759,68.422872,105.164416,100.000000,36.190776,43.037975,49.569295,53.101266,60.746835,58.609161,60.708861,169.025237,115.226040,169.372559,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.495755,49.346193,198.981056,161.714541,202.715047,189.110282,84.480485,14.423879,189.450032,18.876949,48.780670,49.818158,160.514494,200.660502,158.548810,191.878436,115.686419,183.682394,-0.000477,0.038599,74.911897,64.492077,182.765626,17.593170,59.127784,0.719722,705103.583716,0.874708,9.538844,3.352825,4.015887,0.064366,0.058538,32.000000,118.064997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.975770,68.443200,105.192383,100.000000,36.215121,43.037975,49.567389,53.101266,60.746835,58.608637,60.708861,168.960969,115.256379,169.373306,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574003,49.346193,199.230890,161.714541,202.777017,189.133168,84.435102,14.423022,189.254195,18.876054,48.643850,49.825262,160.478428,200.703845,158.546955,191.756487,115.726756,183.740794,-0.000477,0.038619,74.921092,64.734130,182.648927,17.573476,59.091618,0.721076,705448.024729,0.877774,9.604388,3.449496,4.022391,0.062754,0.059838,32.000000,118.071446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994475,68.444479,105.197728,100.000000,36.147541,43.037975,49.570975,53.101266,60.746835,58.608527,60.708861,168.870204,115.237470,169.277358,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518082,49.339610,199.167078,161.709225,202.771413,189.162684,84.383658,14.419455,189.183782,18.878423,48.771878,49.757044,160.475207,200.744312,158.530912,191.837994,115.697529,183.823091,-0.000477,0.038593,74.941520,64.454818,182.720250,17.569036,59.078898,0.720466,705284.758015,0.875868,9.519825,3.457594,4.018858,0.063264,0.058703,32.000000,118.176272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982622,68.437593,105.204421,100.000000,36.209799,43.037975,49.568832,53.101266,60.746835,58.608545,60.708861,168.767315,115.124398,169.181843,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533928,49.376366,199.332585,161.737480,202.741858,189.171165,84.394412,14.419598,189.281170,18.879742,49.119869,49.745004,160.497093,200.681011,158.532120,191.790710,115.727958,183.565150,-0.000477,0.038591,74.964599,64.768604,182.634897,17.561902,59.038694,0.721272,705568.718829,0.877622,9.571359,3.518575,4.022108,0.063604,0.058601,32.000000,118.249841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986027,68.467609,105.218870,100.000000,36.217103,43.037975,49.571485,53.101266,60.746835,58.608617,60.708861,168.788823,115.129883,169.196202,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602121,49.400779,199.204496,161.774688,202.695453,189.147480,84.462075,14.423308,189.433771,18.883245,48.781581,49.860471,160.506531,200.717014,158.477130,191.879984,115.694358,183.892240,-0.000478,0.038582,74.961190,64.555051,182.723287,17.567771,59.098752,0.722104,705548.538776,0.877328,9.591641,3.388581,4.024163,0.064753,0.061231,32.000000,118.173502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986900,68.428991,105.205994,100.000000,36.212833,43.037975,49.571603,53.101266,60.746835,58.609030,60.708861,168.924151,115.318937,169.304305,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582081,49.400779,199.223904,161.774688,202.660012,189.099403,84.399845,14.418741,189.337680,18.885635,48.857365,49.791092,160.524232,200.712611,158.524273,191.901005,115.699973,183.703212,-0.000478,0.038593,74.997396,64.459169,182.614951,17.569106,58.994110,0.720120,705553.078264,0.875238,9.545208,3.548420,4.016048,0.064142,0.059781,32.000000,118.273392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993155,68.437337,105.233594,100.000000,36.238394,43.037975,49.569811,53.101266,60.746835,58.609344,60.708861,168.799691,115.113927,169.187626,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.590977,49.395567,199.122147,161.785878,202.678403,189.077403,84.466239,14.426162,189.414561,18.885693,49.347623,49.785355,160.550069,200.851811,158.526051,191.784399,115.725201,184.001527,-0.000478,0.038594,75.024081,64.710643,182.649783,17.576858,59.049630,0.721526,705375.999787,0.876053,9.566019,3.469871,4.018063,0.065442,0.059181,32.000000,118.303661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986400,68.449691,105.239592,100.000000,36.222649,43.037975,49.571079,53.101266,60.746835,58.609404,60.708861,168.932478,115.238199,169.171536,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602152,49.484716,199.231641,161.817770,202.796018,189.064481,84.388891,14.420454,189.545977,18.885206,49.142180,49.911384,160.560278,200.764067,158.537416,191.903369,115.760959,183.817234,-0.000478,0.038595,75.039994,64.663115,182.700854,17.575140,59.168854,0.720375,705188.304573,0.875076,9.551568,3.559719,4.015290,0.065960,0.058908,32.000000,118.240331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005136,68.462226,105.269397,100.000000,36.210088,43.037975,49.571479,53.101266,60.746835,58.609508,60.708861,168.777783,115.163827,169.203204,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598237,49.465240,199.396992,161.821407,202.829376,189.072001,84.339923,14.415031,189.502637,18.889024,48.967066,49.825554,160.600112,200.945060,158.545688,191.999971,115.728928,183.884780,-0.000478,0.038580,75.023451,64.686770,182.738505,17.570606,59.129856,0.719210,705206.469278,0.875817,9.629113,3.452885,4.016593,0.063533,0.060146,32.000000,118.326628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998061,68.459711,105.254920,100.000000,36.253645,43.037975,49.571611,53.101266,60.746835,58.610435,60.708861,168.679845,115.234939,169.216540,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579949,49.465240,199.237303,161.821407,202.858431,189.078497,84.435204,14.423165,189.472363,18.892735,48.916059,49.879983,160.573158,200.868875,158.542412,191.976161,115.731421,183.965719,-0.000477,0.038603,75.033431,64.663377,182.615786,17.578568,59.145145,0.720152,705311.348820,0.876390,9.613703,3.510974,4.020244,0.064515,0.059596,32.000000,118.343649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015616,68.465659,105.257043,100.000000,36.321672,43.037975,49.572342,53.101266,60.746835,58.610411,60.708861,168.870407,115.263974,169.210167,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655603,49.462771,199.266115,161.814413,202.853867,189.091716,84.448570,14.419027,189.466754,18.897422,48.772942,49.865449,160.543619,200.807165,158.556522,192.031184,115.726878,184.072258,-0.000478,0.038586,75.045107,64.737485,182.716722,17.601553,59.182177,0.719813,705355.554748,0.875789,9.632697,3.539693,4.018506,0.063166,0.059164,32.000000,118.212227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009158,68.464592,105.262010,100.000000,36.281972,43.037975,49.573547,53.101266,60.746835,58.610531,60.708861,168.897139,115.196046,169.200253,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648329,49.412025,199.371107,161.798467,202.774103,189.076656,84.500237,14.419883,189.473984,18.900571,48.741685,49.881574,160.543291,200.899680,158.580313,191.998793,115.760383,183.669420,-0.000480,0.038550,75.109535,64.767746,182.727857,17.609128,59.108586,0.718504,705308.508523,0.874225,9.551690,3.585307,4.012963,0.063659,0.059269,32.000000,118.386675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027467,68.474622,105.283158,100.000000,36.289103,43.037975,49.571325,53.101266,60.746835,58.610268,60.708861,169.000474,115.226462,169.212527,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533058,49.373348,199.303864,161.751468,202.732331,189.075555,84.391576,14.418170,189.508391,18.906641,48.736524,49.796531,160.519961,200.963205,158.566349,192.007348,115.768966,183.762061,-0.000480,0.038530,75.112322,64.572620,182.684376,17.609681,59.186320,0.719230,705096.176364,0.874957,9.526040,3.589338,4.015023,0.064282,0.058845,32.000000,118.350063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024542,68.481252,105.290249,100.000000,36.333461,43.037975,49.572122,53.101266,60.746835,58.610380,60.708861,168.783152,115.295771,169.362645,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518766,49.350856,199.351111,161.715939,202.699593,189.075279,84.406732,14.411321,189.489284,18.910760,48.712681,49.603203,160.509182,200.943633,158.574389,192.058029,115.789684,183.593113,-0.000481,0.038530,75.166711,64.531466,182.849006,17.604321,59.148371,0.719873,705043.803932,0.876924,9.589529,3.423590,4.023654,0.063616,0.059554,32.000000,118.313376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016796,68.473492,105.326353,100.000000,36.316018,43.037975,49.576825,53.101266,60.746835,58.610136,60.708861,168.813464,115.251547,169.472795,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.483124,49.350856,199.214024,161.715939,202.794896,189.076763,84.528995,14.419312,189.545980,18.913597,49.121934,49.719540,160.486786,200.938088,158.529326,191.898316,115.767691,183.879593,-0.000481,0.038576,75.176207,64.503846,182.753065,17.616210,59.146640,0.720588,704927.245812,0.876991,9.581894,3.337654,4.025769,0.064356,0.060859,32.000000,118.378645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010338,68.475751,105.327212,100.000000,36.348722,43.037975,49.577972,53.101266,60.746835,58.610023,60.708861,169.057989,115.422037,169.383967,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.557865,49.357439,199.281281,161.714541,202.890619,189.066337,84.470223,14.418456,189.563102,18.914761,49.254731,49.767903,160.495887,200.798928,158.509051,191.963792,115.769368,183.991046,-0.000480,0.038614,75.177133,64.521939,182.866420,17.623797,59.156082,0.720719,705075.559011,0.876429,9.618961,3.470209,4.025898,0.065311,0.061161,32.000000,118.354392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019136,68.459625,105.322533,100.000000,36.353034,43.037975,49.580004,53.101266,60.746835,58.610160,60.708861,168.940447,115.171690,169.368113,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.540589,49.452622,199.287542,161.752307,202.949120,189.054366,84.323749,14.428160,189.525736,18.915729,48.926125,49.898298,160.507292,200.838968,158.508046,191.955242,115.816809,183.490623,-0.000481,0.038623,75.180195,64.621325,182.741681,17.633953,59.179659,0.719787,704940.765950,0.875539,9.547838,3.511511,4.021184,0.063858,0.058659,32.000000,118.392284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012221,68.471818,105.331085,100.000000,36.337690,43.037975,49.578015,53.101266,60.746835,58.610243,60.708861,168.647498,115.224391,169.364337,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589961,49.431501,199.264284,161.787556,202.980001,189.031497,84.407512,14.416458,189.497526,18.917077,48.966247,49.701417,160.507610,200.737401,158.488011,192.002702,115.753764,183.714804,-0.000481,0.038599,75.193285,64.512917,182.844027,17.632803,59.048817,0.719908,704966.180838,0.877577,9.660975,3.270944,4.022712,0.063943,0.059911,32.000000,118.465309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036223,68.471754,105.333443,100.000000,36.375603,43.037975,49.579280,53.101266,60.746835,58.611205,60.708861,168.815024,115.237854,169.342543,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533451,49.431501,199.365805,161.787556,203.053290,189.031459,84.454192,14.410892,189.513862,18.920883,48.967558,49.797213,160.515207,200.981695,158.516357,191.972526,115.796339,183.836240,-0.000482,0.038601,75.192917,64.668420,182.766019,17.633273,59.112258,0.720670,704993.375909,0.875580,9.588559,3.420554,4.018238,0.064563,0.060066,32.000000,118.475954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046266,68.471840,105.341852,100.000000,36.347692,43.037975,49.578109,53.101266,60.746835,58.611149,60.708861,168.908383,115.170616,169.369254,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601961,49.434792,199.376528,161.806580,203.064083,189.044324,84.435883,14.421738,189.524380,18.922659,48.600508,49.787591,160.549383,200.955193,158.513680,192.002278,115.793119,183.777218,-0.000482,0.038575,75.188744,64.740197,182.648785,17.648074,59.218395,0.720893,704925.792497,0.876204,9.647273,3.424839,4.024872,0.064422,0.061498,32.000000,118.505735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061160,68.472213,105.355329,100.000000,36.417947,43.037975,49.580748,53.101266,60.746835,58.611301,60.708861,168.871766,115.317595,169.193487,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580868,49.395567,199.476930,161.821407,203.110875,189.063023,84.450502,14.418741,189.516154,18.926831,48.460392,49.850706,160.554638,200.909628,158.565682,191.995206,115.788272,183.851108,-0.000482,0.038598,75.206662,64.629712,182.776152,17.680083,59.206095,0.718796,704891.133171,0.875118,9.579387,3.405287,4.019529,0.063874,0.059273,32.000000,118.489510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071108,68.477606,105.393456,100.000000,36.467315,43.037975,49.578967,53.101266,60.746835,58.611120,60.708861,168.901005,115.270571,169.293251,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535059,49.325620,199.411011,161.803223,203.090558,189.084066,84.325011,14.418599,189.473190,18.931576,48.669360,49.748066,160.536513,200.912747,158.553921,192.014458,115.798170,183.813583,-0.000482,0.038634,75.202206,64.621402,182.797383,17.689821,59.122460,0.719925,704905.059453,0.875414,9.565709,3.503519,4.024482,0.064504,0.060146,32.000000,118.517448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057331,68.471701,105.405064,100.000000,36.468885,43.037975,49.580379,53.101266,60.746835,58.611224,60.708861,168.650021,115.121099,169.210403,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558634,49.330009,199.322853,161.813014,203.065168,189.083404,84.329697,14.419455,189.469960,18.933809,48.819988,49.685734,160.532252,200.968566,158.547766,192.010099,115.780550,183.530564,-0.000480,0.038633,75.183856,64.660646,182.821408,17.684480,59.070323,0.720824,704852.440842,0.877499,9.539720,3.414267,4.025654,0.063129,0.058929,32.000000,118.496734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050139,68.455766,105.396003,100.000000,36.452948,43.037975,49.582644,53.101266,60.746835,58.610681,60.708861,168.659393,115.266198,169.200922,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.531457,49.330009,199.359983,161.813014,203.010574,189.077776,84.397974,14.419455,189.459501,18.937152,49.001194,49.740150,160.534962,200.855868,158.548220,191.941159,115.780814,184.315915,-0.000479,0.038650,75.189053,64.497127,182.838703,17.693166,59.099460,0.720938,704879.001367,0.876995,9.519609,3.322631,4.021960,0.063991,0.058542,32.000000,118.427084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059767,68.445875,105.431331,100.000000,36.437935,43.037975,49.582350,53.101266,60.746835,58.610785,60.708861,168.795949,115.261711,169.215950,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562119,49.388161,199.331542,161.836794,203.053334,189.076794,84.283045,14.419169,189.537992,18.936338,49.022589,49.805652,160.544207,200.849549,158.534874,191.907626,115.805474,184.033223,-0.000479,0.038610,75.186846,64.638798,182.797791,17.698513,59.037750,0.721009,704924.854114,0.876793,9.547853,3.625230,4.024917,0.064969,0.060179,32.000000,118.457964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061257,68.462748,105.403688,100.000000,36.456727,43.037975,49.583975,53.101266,60.746835,58.611369,60.708861,168.566090,115.266659,169.080151,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561095,49.446587,199.306281,161.871763,203.093542,189.072981,84.480694,14.422309,189.527076,18.937221,49.252723,49.982925,160.584109,200.901127,158.543214,192.050112,115.807273,184.024283,-0.000479,0.038587,75.199792,64.805456,182.862768,17.696402,59.079108,0.721415,704920.620942,0.877524,9.574139,3.491664,4.021853,0.066988,0.061749,32.000000,118.428336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073757,68.461555,105.405907,100.000000,36.461022,43.037975,49.583411,53.101266,60.746835,58.611469,60.708861,168.961389,115.222205,169.281646,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644418,49.492945,199.357992,161.874001,203.011336,189.075257,84.532248,14.420168,189.482442,18.939790,48.994467,49.887058,160.610841,200.834727,158.558706,192.036563,115.815896,184.004186,-0.000479,0.038599,75.196059,64.799722,182.781985,17.695786,59.120362,0.720978,705044.845348,0.875616,9.633630,3.486420,4.021426,0.063595,0.059583,32.000000,118.498601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078364,68.457856,105.403475,100.000000,36.454170,43.037975,49.584057,53.101266,60.746835,58.612108,60.708861,169.064496,115.185613,169.204974,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609684,49.492945,199.256632,161.874001,203.018582,189.091673,84.315973,14.426019,189.546149,18.941941,48.738992,49.753050,160.585285,200.860150,158.579444,192.032798,115.824037,183.941475,-0.000479,0.038624,75.186081,64.439330,182.761567,17.702357,59.044909,0.719645,705013.066716,0.873576,9.593469,3.470047,4.015718,0.063156,0.060136,32.000000,118.497293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071737,68.432093,105.379438,100.000000,36.486536,43.037975,49.581444,53.101266,60.746835,58.612660,60.708861,168.631945,115.170271,169.168074,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519644,49.443021,199.290612,161.859174,203.119686,189.126385,84.468432,14.429016,189.488674,18.943369,49.149521,49.706016,160.566891,200.789265,158.593041,192.130811,115.806396,184.032785,-0.000479,0.038647,75.205441,64.507832,182.724916,17.714139,59.105413,0.720813,705093.944938,0.876573,9.629521,3.437729,4.016487,0.064182,0.061576,32.000000,118.551573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068034,68.437113,105.401035,100.000000,36.424130,43.037975,49.583161,53.101266,60.746835,58.612373,60.708861,168.936864,115.156962,169.275666,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623700,49.472921,199.115998,161.850781,203.162753,189.144613,84.344570,14.422594,189.440086,18.944294,49.247331,49.932854,160.565099,200.784963,158.574661,191.938431,115.804216,184.012325,-0.000479,0.038674,75.219986,64.529834,182.642299,17.718714,59.072709,0.721348,705298.579301,0.876796,9.673147,3.490573,4.024476,0.064194,0.060684,32.000000,118.578068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048629,68.430974,105.392455,100.000000,36.471492,43.037975,49.587093,53.101266,60.746835,58.612503,60.708861,168.689141,115.259985,169.273739,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646810,49.491848,199.192133,161.849942,203.067508,189.162869,84.375214,14.424592,189.479511,18.942295,48.618635,49.858182,160.584630,200.891341,158.564089,192.115468,115.804488,183.542557,-0.000478,0.038675,75.249386,64.644874,182.702871,17.700045,59.143519,0.720081,705295.995167,0.876197,9.594947,3.484867,4.012518,0.064585,0.060590,32.000000,118.635674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040725,68.438020,105.409464,100.000000,36.456869,43.037975,49.582796,53.101266,60.746835,58.612958,60.708861,168.750427,115.271146,169.387232,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.502007,49.419706,199.378495,161.795389,203.078440,189.164872,84.503048,14.421738,189.549386,18.942844,48.695433,49.837947,160.599109,200.908874,158.581619,192.044489,115.788585,183.830761,-0.000479,0.038656,75.277526,64.536819,182.772949,17.708948,59.124689,0.719269,705348.640418,0.875219,9.595370,3.301286,4.012504,0.063782,0.060358,32.000000,118.565622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024755,68.449457,105.403336,100.000000,36.452878,43.037975,49.583648,53.101266,60.746835,58.613279,60.708861,169.006095,115.286872,169.396083,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542098,49.419706,199.266922,161.795389,203.123082,189.144174,84.318454,14.421310,189.411017,18.945068,48.778216,49.822737,160.561590,200.725781,158.614108,191.967624,115.826310,184.137389,-0.000479,0.038679,75.306557,64.611371,182.669731,17.715410,59.071031,0.721663,705468.740221,0.876904,9.668169,3.430478,4.027685,0.065315,0.060353,32.000000,118.527446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027745,68.467834,105.426362,100.000000,36.519640,43.037975,49.589410,53.101266,60.746835,58.612781,60.708861,168.636909,115.264127,169.176139,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.525155,49.391178,199.288862,161.775807,203.077066,189.142427,84.388143,14.422594,189.444825,18.947651,48.864168,49.804366,160.521591,200.732121,158.595119,191.989607,115.792170,183.987676,-0.000478,0.038671,75.312835,64.465146,182.591720,17.729366,59.028912,0.721427,705207.053062,0.877939,9.626489,3.510971,4.022174,0.063236,0.059070,32.000000,118.525996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988997,68.456034,105.428079,100.000000,36.466148,43.037975,49.588664,53.101266,60.746835,58.612645,60.708861,168.776285,115.233673,169.214534,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576323,49.434518,199.176679,161.802104,203.073925,189.126051,84.403368,14.421310,189.352506,18.947712,49.427954,49.872118,160.545491,200.816787,158.547844,192.002990,115.798118,183.536010,-0.000477,0.038684,75.300575,64.469415,182.543283,17.747190,59.102318,0.722146,705272.848443,0.877469,9.615572,3.487409,4.023993,0.064792,0.059953,32.000000,118.407029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984251,68.409709,105.410191,100.000000,36.499702,43.037975,49.589947,53.101266,60.746835,58.612746,60.708861,168.806736,115.313989,169.204581,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586220,49.571946,199.239477,161.840430,203.134029,189.094918,84.348272,14.422880,189.498882,18.947455,49.515993,49.807576,160.576080,200.842495,158.543457,191.935131,115.817184,183.704575,-0.000477,0.038691,75.328219,64.647246,182.800686,17.744596,59.112887,0.720338,705205.641962,0.876336,9.605740,3.307167,4.017577,0.065571,0.059119,32.000000,118.471606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988135,68.422746,105.435854,100.000000,36.469216,43.037975,49.588730,53.101266,60.746835,58.613248,60.708861,168.696543,115.228763,169.207767,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645631,49.571946,199.234642,161.840430,203.193665,189.085187,84.479789,14.422594,189.402985,18.944003,49.160805,49.807615,160.587012,200.807797,158.535572,191.894264,115.793677,183.543008,-0.000476,0.038702,75.324245,64.665256,182.784411,17.736454,59.137383,0.720431,705350.921970,0.876907,9.732888,3.353187,4.018041,0.064396,0.060264,32.000000,118.395135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979868,68.420284,105.437173,100.000000,36.489833,43.037975,49.589051,53.101266,60.746835,58.614618,60.708861,168.959577,115.232599,169.200293,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.514295,49.569477,199.240337,161.831198,203.173407,189.103819,84.451308,14.422880,189.423537,18.941930,48.994951,49.598681,160.564357,200.765351,158.543013,191.813223,115.724978,183.821456,-0.000476,0.038725,75.319967,64.588928,182.718454,17.739054,59.083357,0.719313,705306.258618,0.874333,9.671211,3.314310,4.013135,0.066100,0.059253,32.000000,118.395358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959429,68.383177,105.419071,100.000000,36.533097,43.037975,49.587392,53.101266,60.746835,58.614796,60.708861,168.902617,115.213459,169.195926,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.588704,49.565362,199.131471,161.810496,203.224615,189.109827,84.384969,14.426019,189.342343,18.940997,49.421448,49.800319,160.557012,200.698034,158.555625,191.927025,115.755032,183.480973,-0.000477,0.038696,75.333626,64.631926,182.570182,17.734260,59.087448,0.721744,705821.323650,0.877284,9.805164,3.490496,4.023895,0.063613,0.059552,32.000000,118.469716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965015,68.399583,105.448677,100.000000,36.501538,43.037975,49.592682,53.101266,60.746835,58.614995,60.708861,168.769937,115.202566,169.186524,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556964,49.607606,199.101336,161.837073,203.134636,189.117035,84.400537,14.412605,189.398553,18.942704,49.232699,49.855129,160.570123,200.758665,158.565753,191.862273,115.760648,183.912390,-0.000476,0.038710,75.368176,64.787585,182.580752,17.727156,59.032032,0.720471,705603.136839,0.876529,9.723725,3.328991,4.015662,0.064621,0.059871,32.000000,118.386940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986125,68.424058,105.479058,100.000000,36.489076,43.037975,49.590632,53.101266,60.746835,58.615156,60.708861,168.801073,115.194550,169.279994,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579638,49.596359,199.238640,161.828681,203.113151,189.129512,84.435110,14.422166,189.336529,18.942882,48.844740,49.887918,160.573025,200.748002,158.546802,191.783011,115.767376,183.574575,-0.000477,0.038710,75.409213,64.690311,182.707135,17.734682,59.098673,0.721601,705776.275003,0.877128,9.798942,3.489903,4.017626,0.064318,0.059466,32.000000,118.346513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.954887,68.396919,105.487856,100.000000,36.493549,43.037975,49.592182,53.101266,60.746835,58.615809,60.708861,168.870220,115.261787,169.266658,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568812,49.596359,199.148045,161.828681,203.173806,189.169868,84.468628,14.410750,189.366462,18.942417,48.667221,49.816887,160.560020,200.725659,158.586530,191.921371,115.732770,183.517614,-0.000477,0.038705,75.435919,64.462612,182.652644,17.733994,59.051807,0.719812,705755.382551,0.876084,9.733956,3.262616,4.014808,0.064470,0.058897,32.000000,118.400773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955887,68.387943,105.496674,100.000000,36.508920,43.037975,49.592179,53.101266,60.746835,58.615927,60.708861,168.937256,115.263705,169.379522,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599763,49.504466,199.172187,161.812175,203.298840,189.167832,84.517219,14.426162,189.346898,18.940535,48.836939,49.807284,160.559057,200.774342,158.552021,191.802000,115.710877,183.911255,-0.000476,0.038722,75.443058,64.600541,182.686657,17.722233,59.081154,0.721499,706015.051795,0.876405,9.775385,3.365408,4.017608,0.063480,0.060007,32.000000,118.310981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947354,68.383968,105.478114,100.000000,36.545260,43.037975,49.593145,53.101266,60.746835,58.615325,60.708861,169.034437,115.156463,169.291795,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.487706,49.461674,199.310481,161.802663,203.231854,189.169092,84.356455,14.422452,189.448932,18.937856,49.243054,49.615958,160.551277,200.781070,158.555906,191.865437,115.763210,184.333767,-0.000475,0.038727,75.437268,64.358658,182.792589,17.711593,59.047952,0.720590,705829.443027,0.875061,9.651345,3.539234,4.015587,0.064021,0.059598,32.000000,118.363963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.932958,68.373287,105.509139,100.000000,36.492624,43.037975,49.592546,53.101266,60.746835,58.615488,60.708861,168.712909,115.013473,169.175352,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586544,49.517633,199.097803,161.841549,203.279009,189.160791,84.503217,14.434153,189.382347,18.932050,49.219871,49.859459,160.570905,200.712203,158.530732,191.857256,115.714032,183.831587,-0.000474,0.038755,75.442243,64.712917,182.641948,17.700332,59.070506,0.722716,705718.249826,0.878833,9.725013,3.649707,4.027475,0.063344,0.060006,32.000000,118.406831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.903994,68.374619,105.492461,100.000000,36.519995,43.037975,49.597244,53.101266,60.746835,58.615256,60.708861,169.006434,115.144688,169.182315,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570318,49.517633,199.244335,161.841549,203.245251,189.166227,84.372404,14.422452,189.460863,18.928949,49.044992,49.818356,160.594341,200.719746,158.533873,191.945297,115.740494,183.466305,-0.000473,0.038759,75.459539,64.581965,182.725694,17.695878,59.069903,0.720702,705840.013270,0.875464,9.678238,3.505349,4.015158,0.064506,0.059412,32.000000,118.368410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944801,68.379747,105.510860,100.000000,36.471679,43.037975,49.594326,53.101266,60.746835,58.615903,60.708861,168.744808,115.018613,169.171300,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571271,49.549452,199.134455,161.864490,203.187199,189.169888,84.412707,14.415602,189.366247,18.929139,48.795116,49.821739,160.570993,200.692999,158.551172,191.846690,115.688456,183.721620,-0.000471,0.038734,75.475478,64.647809,182.591091,17.692556,59.078243,0.721324,705775.771503,0.877165,9.695094,3.337863,4.019428,0.064477,0.059133,32.000000,118.435137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.930235,68.346446,105.488900,100.000000,36.503338,43.037975,49.595494,53.101266,60.746835,58.616356,60.708861,168.825415,115.269228,169.175588,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581576,49.495962,199.152449,161.837073,203.102750,189.190443,84.443286,14.423022,189.388050,18.927905,48.891378,49.801871,160.564775,200.656710,158.573960,191.843191,115.724180,183.998061,-0.000470,0.038730,75.477406,64.716651,182.844881,17.686122,59.011576,0.721004,706063.889503,0.876823,9.725923,3.488493,4.017134,0.064651,0.059345,32.000000,118.396526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937067,68.343727,105.481212,100.000000,36.495837,43.037975,49.596067,53.101266,60.746835,58.616544,60.708861,168.886573,115.172457,169.160560,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.492760,49.468257,199.106968,161.825603,203.079522,189.200917,84.494381,14.421310,189.282228,18.927375,49.538665,49.813153,160.536538,200.670655,158.581459,191.835448,115.707963,183.781687,-0.000470,0.038704,75.456425,64.447526,182.660757,17.671801,59.039848,0.721694,705873.460839,0.876267,9.661729,3.559404,4.016662,0.063119,0.059400,32.000000,118.368176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.938684,68.359899,105.477557,100.000000,36.433100,43.037975,49.596267,53.101266,60.746835,58.616238,60.708861,168.988761,115.160107,169.273542,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535399,49.468257,198.992082,161.825603,203.084796,189.187146,84.340713,14.423593,189.336648,18.925720,49.172187,49.784411,160.564833,200.626783,158.553289,191.727069,115.691644,183.660724,-0.000469,0.038690,75.464037,64.624436,182.674951,17.665097,59.061038,0.722357,706025.725893,0.877462,9.726339,3.492168,4.022951,0.064850,0.059487,32.000000,118.377040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948335,68.350859,105.449098,100.000000,36.478479,43.037975,49.600180,53.101266,60.746835,58.616145,60.708861,168.681425,115.310959,169.174762,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528083,49.587582,199.243398,161.867007,203.021465,189.193054,84.427763,14.417457,189.127196,18.921287,48.895362,49.607877,160.617777,200.619179,158.542292,191.723378,115.720408,183.775712,-0.000467,0.038684,75.484960,64.314295,182.699652,17.672809,59.041736,0.721195,705966.066786,0.878157,9.682005,3.461798,4.017169,0.064011,0.059165,32.000000,118.435972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957390,68.342470,105.447517,100.000000,36.454758,43.037975,49.597356,53.101266,60.746835,58.617418,60.708861,168.855527,115.172534,169.173149,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.517237,49.543143,199.071884,161.862811,202.967505,189.195582,84.320589,14.413889,189.181321,18.916687,49.070073,49.778443,160.575563,200.569129,158.562161,191.689007,115.700850,183.387386,-0.000467,0.038676,75.474440,64.524886,182.668673,17.659311,58.971660,0.722403,706182.411316,0.877576,9.802999,3.479618,4.022489,0.065620,0.060113,32.000000,118.456137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950634,68.352747,105.444864,100.000000,36.451030,43.037975,49.600439,53.101266,60.746835,58.617232,60.708861,168.641177,115.041013,169.148601,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576586,49.542320,199.036363,161.866728,202.920299,189.186568,84.411659,14.423736,189.251313,18.911424,48.971432,49.875519,160.601997,200.595285,158.566800,191.691846,115.682975,183.689760,-0.000465,0.038664,75.467724,64.706583,182.681946,17.637610,59.014776,0.722928,706166.437027,0.878948,9.775771,3.347012,4.020254,0.064547,0.060212,32.000000,118.427315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969435,68.338323,105.440330,100.000000,36.459107,43.037975,49.601465,53.101266,60.746835,58.617417,60.708861,168.823319,115.292510,169.201001,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678455,49.508855,199.060440,161.840430,202.981732,189.177583,84.444832,14.431585,189.343169,18.907491,48.914768,49.895875,160.608745,200.688758,158.582986,191.752988,115.704224,184.074858,-0.000465,0.038636,75.473852,64.727010,182.557963,17.618383,59.031298,0.721503,706118.416719,0.876789,9.713271,3.481677,4.014725,0.064141,0.060968,32.000000,118.474820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988916,68.347864,105.433536,100.000000,36.413421,43.037975,49.599970,53.101266,60.746835,58.617594,60.708861,168.889663,115.124206,169.185187,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598569,49.508855,199.068364,161.840430,202.918418,189.164951,84.369685,14.432869,189.253909,18.904113,48.579054,49.821463,160.603124,200.683356,158.581875,191.817020,115.707367,183.345314,-0.000464,0.038665,75.498443,64.644983,182.597753,17.614112,59.009373,0.719945,705791.390906,0.874327,9.574070,3.608963,4.006977,0.063857,0.059584,32.000000,118.462244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970265,68.338323,105.405639,100.000000,36.438572,43.037975,49.596849,53.101266,60.746835,58.617475,60.708861,168.739369,115.031309,169.182512,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555649,49.426563,199.163231,161.797068,202.984224,189.174233,84.468911,14.426305,189.096982,18.901295,48.580876,49.836016,160.562674,200.661950,158.594090,191.742982,115.673616,183.744076,-0.000465,0.038662,75.505540,64.576017,182.432109,17.607196,59.007511,0.721216,705823.120199,0.876612,9.656972,3.324233,4.013591,0.066322,0.060337,32.000000,118.527955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967116,68.342236,105.407754,100.000000,36.421347,43.037975,49.600183,53.101266,60.746835,58.617640,60.708861,168.937822,115.140047,169.207610,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.531469,49.369234,198.990668,161.760420,202.960200,189.178990,84.467441,14.419598,189.256000,18.902264,48.803417,49.729897,160.535286,200.595876,158.562867,191.762514,115.663103,183.402073,-0.000465,0.038666,75.510996,64.408241,182.563271,17.595215,58.951414,0.721886,705854.667478,0.876265,9.619265,3.511999,4.018981,0.064383,0.059103,32.000000,118.530826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974234,68.350199,105.386362,100.000000,36.471762,43.037975,49.602216,53.101266,60.746835,58.617045,60.708861,168.934881,115.116190,169.201906,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
