OSU 80 Ton Compressor Load Stand
49.505471,49.398584,199.045992,161.764896,202.879614,189.181705,84.362840,14.424021,189.111042,18.900695,48.961000,49.682666,160.510788,200.509131,158.523611,191.695554,115.664196,183.166043,-0.000463,0.038687,75.520743,64.465429,182.570958,17.596366,58.990149,0.722333,705792.433397,0.876637,9.587065,3.390434,4.017459,0.065004,0.060373,32.000000,118.525631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937238,68.343899,105.367944,100.000000,36.427578,43.037975,49.603743,53.101266,60.746835,58.616636,60.708861,168.725681,115.128885,169.193408,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555427,49.398584,198.883001,161.764896,202.806727,189.180222,84.498518,14.420739,189.212197,18.896898,49.331638,49.752805,160.532673,200.501445,158.527458,191.702539,115.660277,183.462960,-0.000463,0.038674,75.553560,64.626809,182.563596,17.601384,59.042549,0.722409,705900.655797,0.878320,9.643446,3.298081,4.020687,0.064250,0.059472,32.000000,118.570423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956827,68.324859,105.376730,100.000000,36.421339,43.037975,49.605410,53.101266,60.746835,58.616991,60.708861,168.997036,115.184616,169.266382,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584197,49.474841,199.007066,161.767414,202.822419,189.140245,84.384762,14.422594,189.221897,18.888646,49.113125,49.844326,160.550952,200.676832,158.518644,191.744324,115.666925,183.593939,-0.000463,0.038659,75.605162,64.497163,182.727305,17.581972,59.098988,0.720696,705846.369568,0.875922,9.591516,3.416787,4.013344,0.065566,0.061110,32.000000,118.554666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.964967,68.352556,105.385447,100.000000,36.412482,43.037975,49.603663,53.101266,60.746835,58.617822,60.708861,168.769524,115.275979,169.373070,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583242,49.496511,199.081667,161.755944,202.757300,189.115590,84.487190,14.424164,189.129490,18.882361,48.632734,49.821043,160.554201,200.640727,158.532454,191.801795,115.667168,183.836126,-0.000462,0.038641,75.618943,64.507228,182.698854,17.553515,59.036963,0.719979,705823.832334,0.876539,9.637884,3.460733,4.013518,0.064090,0.060219,32.000000,118.503067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974776,68.349496,105.390873,100.000000,36.392305,43.037975,49.604026,53.101266,60.746835,58.618162,60.708861,168.974380,115.267349,169.263039,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.507794,49.386241,199.005277,161.715660,202.688796,189.108813,84.497101,14.415887,189.146219,18.878175,48.484762,49.776055,160.516226,200.579608,158.540369,191.721156,115.649484,183.431337,-0.000462,0.038620,75.636202,64.592717,182.648971,17.538896,59.190202,0.720890,705793.292809,0.875434,9.660546,3.553965,4.015100,0.065997,0.060106,32.000000,118.488968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953614,68.313324,105.361031,100.000000,36.414123,43.037975,49.604723,53.101266,60.746835,58.618321,60.708861,168.994201,115.334701,169.394274,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576229,49.382675,199.078013,161.706987,202.638756,189.100600,84.338998,14.417314,189.275781,18.874465,48.932793,49.821503,160.500531,200.631920,158.545366,191.766587,115.647365,183.445170,-0.000462,0.038615,75.665559,64.522757,182.673240,17.519723,59.018421,0.719527,705657.124552,0.876510,9.628687,3.415362,4.019676,0.063970,0.059497,32.000000,118.544981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.946666,68.331309,105.393551,100.000000,36.390525,43.037975,49.608090,53.101266,60.746835,58.617460,60.708861,168.677996,114.960351,169.352692,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582961,49.382675,199.012313,161.706987,202.660600,189.097176,84.397054,14.422309,189.222919,18.871219,48.800584,49.841442,160.510876,200.584562,158.534629,191.741757,115.657707,183.629567,-0.000461,0.038605,75.676732,64.531999,182.566145,17.507529,59.025476,0.720888,705525.728904,0.876761,9.553996,3.422826,4.015594,0.063060,0.058561,32.000000,118.521125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959743,68.322376,105.419153,100.000000,36.405471,43.037975,49.606261,53.101266,60.746835,58.617526,60.708861,168.794108,115.130688,169.180191,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599251,49.394744,198.985214,161.705309,202.616041,189.104415,84.436396,14.412177,189.277018,18.868977,48.487422,49.701684,160.511589,200.715180,158.523660,191.704570,115.648811,183.522959,-0.000460,0.038633,75.721988,64.471880,182.661414,17.501474,59.113569,0.720534,705471.995551,0.876010,9.547003,3.483707,4.013724,0.062654,0.058828,32.000000,118.576270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978373,68.341042,105.437645,100.000000,36.415026,43.037975,49.606588,53.101266,60.746835,58.617730,60.708861,168.872793,115.200994,169.202929,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568741,49.315745,199.011477,161.680970,202.598980,189.099380,84.330651,14.421595,189.204717,18.864848,48.646488,49.813926,160.485616,200.624948,158.507425,191.779669,115.672103,183.685987,-0.000461,0.038625,75.755651,64.703136,182.687637,17.496653,58.987212,0.719236,705533.289328,0.875346,9.542154,3.451433,4.011859,0.063728,0.059696,32.000000,118.490706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993695,68.332280,105.450049,100.000000,36.365960,43.037975,49.606484,53.101266,60.746835,58.617833,60.708861,168.661303,115.153395,169.180466,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.512714,49.298465,199.106669,161.672298,202.543616,189.109223,84.513603,14.423593,189.227472,18.862443,48.626971,49.870828,160.508456,200.663968,158.518635,191.774659,115.669285,183.584654,-0.000461,0.038611,75.793703,64.594215,182.631388,17.491811,59.028912,0.721043,705286.320453,0.876825,9.494844,3.491094,4.014858,0.064055,0.060854,32.000000,118.437229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006451,68.330094,105.460744,100.000000,36.412263,43.037975,49.608140,53.101266,60.746835,58.617206,60.708861,169.027206,115.348740,169.203283,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.510675,49.298465,199.097606,161.672298,202.587184,189.117206,84.394868,14.424735,189.280096,18.860793,48.650847,49.841106,160.487853,200.618628,158.522482,191.764392,115.653318,183.491932,-0.000460,0.038634,75.813156,64.523154,182.680498,17.487214,59.001007,0.721499,705369.280686,0.876029,9.535795,3.454787,4.021324,0.063433,0.059081,32.000000,118.501039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005707,68.335585,105.473279,100.000000,36.397548,43.037975,49.610776,53.101266,60.746835,58.617109,60.708861,168.789737,115.158611,169.205407,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575403,49.283104,199.069475,161.675375,202.520643,189.155271,84.360922,14.416030,189.278583,18.858299,48.832785,49.734939,160.484884,200.643683,158.496137,191.856082,115.690071,183.694950,-0.000462,0.038646,75.841970,64.531928,182.710135,17.482830,59.063792,0.721879,705456.144657,0.877339,9.537914,3.434939,4.021307,0.064528,0.060368,32.000000,118.530616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997035,68.313592,105.471012,100.000000,36.389064,43.037975,49.611275,53.101266,60.746835,58.617037,60.708861,168.721845,115.255344,169.195179,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585797,49.277892,199.005782,161.698595,202.553156,189.169502,84.462688,14.421310,189.268663,18.856055,48.840765,49.905418,160.503221,200.692999,158.502457,191.693820,115.678206,183.726512,-0.000462,0.038637,75.866917,64.834678,182.658636,17.482114,59.159858,0.720309,705341.110225,0.876559,9.455282,3.476585,4.015489,0.063511,0.058430,32.000000,118.591833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027645,68.323890,105.486501,100.000000,36.392068,43.037975,49.610117,53.101266,60.746835,58.617033,60.708861,168.925376,115.164518,169.167405,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528771,49.319586,199.237700,161.726850,202.637101,189.171998,84.342540,14.429587,189.251607,18.856205,48.704139,49.808597,160.500271,200.607171,158.511184,191.855297,115.680902,183.609583,-0.000460,0.038648,75.874230,64.711781,182.540139,17.488495,59.084222,0.720309,705341.110225,0.876559,9.455282,3.476585,4.015489,0.065010,0.059435,32.000000,118.607088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000738,68.339753,105.486837,100.000000,36.354838,43.037975,49.610296,53.101266,60.746835,58.617071,60.708861,168.685081,115.313644,169.225509,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.557921,49.301208,199.084718,161.730486,202.638063,189.153883,84.455319,14.428445,189.225133,18.853502,48.592461,49.777892,160.505728,200.646476,158.497055,191.713831,115.682831,183.508049,-0.000460,0.038650,75.887711,64.433425,182.597734,17.485855,59.009740,0.718886,705409.427916,0.875352,9.439274,3.500631,4.013363,0.065029,0.058934,32.000000,118.540285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993897,68.318763,105.470860,100.000000,36.380314,43.037975,49.612984,53.101266,60.746835,58.617496,60.708861,168.910638,115.030005,169.173700,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.521218,49.301208,199.053545,161.730486,202.601042,189.141894,84.461028,14.421738,189.277590,18.851298,48.880481,49.783368,160.512969,200.494942,158.505821,191.740371,115.665188,183.535622,-0.000460,0.038638,75.893533,64.550051,182.694796,17.489006,59.084957,0.721273,705425.018306,0.875960,9.491548,3.411652,4.017213,0.064198,0.059874,32.000000,118.604773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022220,68.335500,105.496041,100.000000,36.378853,43.037975,49.612644,53.101266,60.746835,58.617391,60.708861,168.922055,115.100771,169.367602,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.532803,49.294899,199.010994,161.735802,202.598563,189.089510,84.402214,14.419883,189.281128,18.848185,48.709300,49.891320,160.488548,200.535328,158.506217,191.720099,115.682559,183.402358,-0.000460,0.038646,75.895624,64.475176,182.523908,17.487796,59.092352,0.720700,705498.969357,0.876566,9.529697,3.439948,4.019561,0.063854,0.061437,32.000000,118.545120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013527,68.323880,105.510424,100.000000,36.354736,43.037975,49.614639,53.101266,60.746835,58.617387,60.708861,168.804428,115.091067,169.361229,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561598,49.311905,199.041873,161.737201,202.492360,189.047578,84.495417,14.420026,189.292385,18.846894,48.441513,49.743158,160.474520,200.603644,158.494040,191.794071,115.670260,183.469593,-0.000461,0.038642,75.887336,64.549482,182.550646,17.483397,59.036517,0.720135,705203.482287,0.876690,9.511344,3.371088,4.017762,0.064272,0.059164,32.000000,118.554064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013815,68.324168,105.494797,100.000000,36.346678,43.037975,49.614817,53.101266,60.746835,58.617435,60.708861,168.990835,115.090606,169.374171,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.509296,49.257046,199.068999,161.726290,202.615863,189.063001,84.420261,14.417029,189.201785,18.845079,48.727778,49.808385,160.496618,200.615325,158.488300,191.743974,115.666293,183.877310,-0.000460,0.038633,75.902468,64.699549,182.654029,17.471446,59.165995,0.720403,705094.118345,0.875006,9.498426,3.409368,4.016050,0.065693,0.059684,32.000000,118.651427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030731,68.329893,105.505525,100.000000,36.330957,43.037975,49.614419,53.101266,60.746835,58.617641,60.708861,168.840522,115.068053,169.369215,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546580,49.257046,199.104917,161.726290,202.736555,189.076097,84.349762,14.421595,189.213216,18.841869,48.634483,49.675204,160.519197,200.626253,158.512441,191.757341,115.699126,183.516380,-0.000460,0.038645,75.917778,64.586663,182.583379,17.483622,59.036937,0.719511,705121.653734,0.876749,9.497930,3.570727,4.020841,0.064151,0.059063,32.000000,118.668454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057722,68.356523,105.516425,100.000000,36.355400,43.037975,49.617105,53.101266,60.746835,58.617201,60.708861,168.699524,115.236703,169.365792,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573129,49.266921,199.085349,161.729647,202.843151,189.060846,84.461547,14.413461,189.353973,18.839292,48.848197,49.690948,160.506028,200.531353,158.502255,191.737635,115.686311,183.450132,-0.000460,0.038662,75.908953,64.544224,182.888020,17.479179,59.096260,0.720741,704984.744727,0.876810,9.459172,3.398575,4.018540,0.064787,0.058833,32.000000,118.448709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059372,68.366490,105.536528,100.000000,36.360674,43.037975,49.616635,53.101266,60.746835,58.617327,60.708861,168.923094,115.200380,169.359301,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550143,49.287493,199.103391,161.726290,202.893909,189.056182,84.372709,14.419455,189.277268,18.835993,48.989244,49.649835,160.504524,200.536857,158.489064,191.731569,115.675153,183.885123,-0.000461,0.038658,75.868249,64.380982,182.668692,17.481156,59.031062,0.719541,704968.987065,0.874784,9.433900,3.388609,4.015550,0.062666,0.058721,32.000000,118.430905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040701,68.359007,105.532015,100.000000,36.332181,43.037975,49.616309,53.101266,60.746835,58.617543,60.708861,168.745418,115.145762,169.276257,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539923,49.336867,198.985844,161.753706,202.942017,189.048588,84.416473,14.421167,189.164247,18.832783,48.947856,49.789457,160.506019,200.572004,158.515438,191.708508,115.659431,183.409029,-0.000462,0.038637,75.861726,64.560425,182.630920,17.478689,59.041080,0.720757,705078.869249,0.876484,9.485915,3.564880,4.018220,0.064019,0.060424,32.000000,118.500064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052723,68.354008,105.544397,100.000000,36.359767,43.037975,49.617891,53.101266,60.746835,58.617587,60.708861,168.832947,115.206709,169.278578,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.548020,49.367040,199.147946,161.764057,202.943943,189.064090,84.501935,14.426019,189.251472,18.833549,48.996595,49.754349,160.519236,200.712060,158.498158,191.726073,115.671369,183.817576,-0.000462,0.038696,75.840543,64.537343,182.659103,17.488377,59.023745,0.720543,705227.487761,0.876316,9.545910,3.396795,4.016676,0.065459,0.058616,32.000000,118.511968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067724,68.366128,105.590331,100.000000,36.344464,43.037975,49.618909,53.101266,60.746835,58.618087,60.708861,169.003870,115.184808,169.359734,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.498060,49.367040,199.030564,161.764057,202.928648,189.108604,84.394587,14.423593,189.392217,18.833854,48.825029,49.772390,160.539241,200.655813,158.500874,191.768140,115.674967,183.486709,-0.000461,0.038725,75.844287,64.632767,182.621435,17.484904,59.024768,0.721193,705319.280090,0.875416,9.567668,3.542607,4.019292,0.064106,0.059822,32.000000,118.559543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059926,68.362888,105.575248,100.000000,36.368756,43.037975,49.619342,53.101266,60.746835,58.618432,60.708861,168.789174,115.180090,169.166658,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628561,49.357713,199.020608,161.782241,202.968382,189.108241,84.538440,14.427161,189.337928,18.835602,48.709554,49.731288,160.543097,200.624153,158.490040,191.781323,115.677676,183.626583,-0.000462,0.038742,75.803664,64.564458,182.699893,17.487076,59.081626,0.721695,705532.743665,0.877719,9.619609,3.411274,4.020977,0.064932,0.059626,32.000000,118.400819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059202,68.343454,105.558070,100.000000,36.376738,43.037975,49.621847,53.101266,60.746835,58.618437,60.708861,169.076881,115.245141,169.193959,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633666,49.323700,199.151095,161.784759,203.046315,189.082991,84.447864,14.427446,189.349490,18.837169,48.458838,49.741644,160.522563,200.677444,158.515816,191.795788,115.682061,183.648579,-0.000462,0.038761,75.822981,64.697225,182.662651,17.485622,59.110134,0.719267,705313.493354,0.873643,9.474694,3.462587,4.010203,0.063622,0.059834,32.000000,118.393801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066831,68.341120,105.571269,100.000000,36.317090,43.037975,49.617800,53.101266,60.746835,58.618520,60.708861,168.895728,115.154699,169.205840,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574125,49.245251,199.138539,161.750629,203.079505,189.059438,84.344319,14.418456,189.358805,18.837785,48.244708,49.787558,160.522091,200.670900,158.511196,191.765447,115.695765,183.576252,-0.000461,0.038750,75.803635,64.681047,182.655293,17.491177,59.076695,0.719026,705113.285363,0.874280,9.435382,3.466694,4.012420,0.064422,0.058816,32.000000,118.488380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080416,68.345171,105.580349,100.000000,36.368276,43.037975,49.618082,53.101266,60.746835,58.618288,60.708861,168.688637,115.347972,169.367366,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545880,49.245251,199.238172,161.750629,203.050762,189.050824,84.412050,14.421453,189.374877,18.838825,48.301053,49.896789,160.510243,200.689880,158.504219,191.811959,115.677721,183.426455,-0.000461,0.038748,75.795104,64.636507,182.700874,17.493021,59.145854,0.719897,704866.827971,0.876219,9.418758,3.425061,4.016985,0.064060,0.059319,32.000000,118.547365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070246,68.342048,105.557319,100.000000,36.361100,43.037975,49.620743,53.101266,60.746835,58.617642,60.708861,168.824100,115.310729,169.222873,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.486464,49.159672,199.195988,161.698035,203.149399,189.069460,84.352298,14.416030,189.309636,18.840167,48.554024,49.647710,160.475149,200.603725,158.514647,191.771822,115.685237,183.657895,-0.000462,0.038743,75.784893,64.724360,182.706709,17.502076,59.151859,0.719650,704935.549485,0.876030,9.448105,3.385239,4.021286,0.065352,0.059722,32.000000,118.572925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097492,68.339831,105.554563,100.000000,36.337272,43.037975,49.622109,53.101266,60.746835,58.616894,60.708861,168.704596,115.200303,169.205289,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535436,49.180518,199.062715,161.693000,203.118592,189.068995,84.471492,14.419598,189.317126,18.841487,48.914446,49.804293,160.507900,200.743476,158.502625,191.693900,115.696440,183.636813,-0.000461,0.038771,75.783845,64.545623,182.645992,17.504893,59.080000,0.719968,704824.423676,0.876723,9.412427,3.471521,4.024564,0.064382,0.060282,32.000000,118.453311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100439,68.349436,105.588600,100.000000,36.357018,43.037975,49.625417,53.101266,60.746835,58.617053,60.708861,168.942984,115.270456,169.374368,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.524855,49.250737,199.146737,161.701672,203.114533,189.071747,84.465045,14.426162,189.283648,18.841199,48.803190,49.693415,160.483008,200.605703,158.460710,191.743817,115.691645,183.338607,-0.000461,0.038784,75.724345,64.453685,182.649130,17.503459,59.028230,0.720051,704799.872129,0.875544,9.394227,3.447771,4.018592,0.066380,0.061640,32.000000,118.502338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068407,68.326069,105.598887,100.000000,36.334929,43.037975,49.624342,53.101266,60.746835,58.617039,60.708861,168.930091,115.250818,169.286642,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537811,49.294899,199.084000,161.725731,203.108201,189.091217,84.463745,14.420596,189.312241,18.840611,49.008297,49.796196,160.506397,200.636344,158.472472,191.758787,115.674002,183.585248,-0.000462,0.038775,75.641222,64.672079,182.750270,17.511398,59.174361,0.721206,705005.095771,0.876004,9.475444,3.337361,4.021147,0.065574,0.059686,32.000000,118.589213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097120,68.329896,105.633226,100.000000,36.341521,43.037975,49.625413,53.101266,60.746835,58.617673,60.708861,168.927490,115.121253,169.275116,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629298,49.294899,199.106416,161.725731,203.199789,189.117909,84.405027,14.420882,189.222145,18.840351,48.728565,49.823771,160.463350,200.760255,158.447412,191.737559,115.681206,183.711229,-0.000463,0.038772,75.471212,64.590360,182.553460,17.507119,59.130301,0.719266,705240.387798,0.875961,9.506139,3.450298,4.018829,0.064355,0.059240,32.000000,118.515493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074099,68.314726,105.620196,100.000000,36.339279,43.037975,49.625648,53.101266,60.746835,58.618097,60.708861,168.810054,115.156233,169.369293,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596486,49.292430,199.287514,161.743075,203.175334,189.160676,84.512741,14.421738,189.388564,18.843872,48.351014,49.766799,160.518420,200.720827,158.486409,191.776552,115.717543,183.345936,-0.000463,0.038761,75.462297,64.600528,182.673259,17.521052,59.036806,0.718791,705184.425105,0.874900,9.411115,3.491732,4.011873,0.063929,0.059634,32.000000,118.591784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127397,68.347764,105.674470,100.000000,36.336523,43.037975,49.622911,53.101266,60.746835,58.618124,60.708861,169.025483,115.269842,169.390733,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.552010,49.203833,199.152724,161.713981,203.120050,189.180347,84.318920,14.421453,189.241838,18.847312,48.413456,49.785032,160.535966,200.545542,158.507768,191.759154,115.708334,183.929073,-0.000463,0.038792,75.460911,64.647452,182.575405,17.530789,59.065681,0.720976,705241.055184,0.874619,9.442711,3.314297,4.018178,0.063898,0.060695,32.000000,118.425502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132652,68.364671,105.695827,100.000000,36.413541,43.037975,49.624552,53.101266,60.746835,58.618171,60.708861,168.637841,115.048684,169.273857,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.460001,49.154734,199.181414,161.696916,203.002884,189.200271,84.423072,14.428873,189.343236,18.852021,48.732419,49.837935,160.475383,200.729593,158.486613,191.780754,115.663527,183.748767,-0.000463,0.038795,75.383516,64.623672,182.572220,17.541452,59.159412,0.720728,705215.584384,0.877377,9.400316,3.548649,4.019064,0.064012,0.059666,32.000000,118.588979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110611,68.322211,105.671625,100.000000,36.360034,43.037975,49.628290,53.101266,60.746835,58.617398,60.708861,168.846145,115.174490,169.354581,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.473746,49.194781,199.018724,161.723772,203.007290,189.193337,84.398745,14.418884,189.254143,18.855674,48.895739,49.661122,160.513484,200.557162,158.481461,191.701336,115.683736,183.150132,-0.000461,0.038815,75.404964,64.222283,182.581157,17.559677,58.991854,0.720808,705459.485414,0.878076,9.446897,3.523900,4.027121,0.065410,0.061432,32.000000,118.586744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135227,68.327754,105.641875,100.000000,36.358079,43.037975,49.631067,53.101266,60.746835,58.616943,60.708861,168.797490,115.238237,169.407256,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.462001,49.194781,199.028878,161.723772,203.040496,189.193637,84.431800,14.416743,189.157699,18.858773,49.129799,49.671164,160.510582,200.573940,158.476668,191.600267,115.660802,183.710355,-0.000462,0.038818,75.379040,64.494906,182.558459,17.570377,59.002187,0.722317,705417.318906,0.878124,9.472642,3.272385,4.022714,0.062700,0.058123,32.000000,118.626319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146961,68.309578,105.634615,100.000000,36.319171,43.037975,49.631393,53.101266,60.746835,58.617277,60.708861,168.863599,115.109056,169.351984,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.475006,49.277892,199.081965,161.749510,203.110933,189.198181,84.533521,14.421881,189.216607,18.859751,48.877152,49.689946,160.543631,200.505359,158.465322,191.633274,115.671539,183.705045,-0.000463,0.038781,75.399237,64.613086,182.487890,17.577261,59.085796,0.722369,705538.480422,0.878013,9.484864,3.511799,4.023874,0.063770,0.058849,32.000000,118.655872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144014,68.320762,105.631929,100.000000,36.301100,43.037975,49.632641,53.101266,60.746835,58.618008,60.708861,169.067043,115.174183,169.172244,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.440862,49.308339,198.947599,161.761819,203.123825,189.216291,84.367722,14.422880,189.227576,18.859462,49.046468,49.713524,160.525179,200.556754,158.473208,191.638021,115.674125,183.605651,-0.000464,0.038783,75.403160,64.554950,182.456094,17.582998,59.049656,0.721523,705701.643708,0.876926,9.554443,3.499013,4.023890,0.064850,0.059254,32.000000,118.536318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117845,68.292041,105.619409,100.000000,36.330373,43.037975,49.632893,53.101266,60.746835,58.618047,60.708861,168.735445,115.168698,169.288806,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.522845,49.355245,199.041107,161.780562,203.246474,189.192561,84.447535,14.421595,189.152091,18.857571,48.969242,49.853561,160.527416,200.365139,158.471681,191.670148,115.649819,183.157087,-0.000463,0.038776,75.443870,64.453529,182.474878,17.573291,59.041290,0.722193,705881.964725,0.879482,9.620422,3.458054,4.023951,0.066545,0.060083,32.000000,118.550962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154333,68.314472,105.636254,100.000000,36.305346,43.037975,49.634972,53.101266,60.746835,58.618367,60.708861,168.895070,115.177405,169.291323,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529868,49.355245,198.909610,161.780562,203.205558,189.183062,84.458258,14.418456,189.028171,18.855927,48.715568,49.731679,160.505956,200.477797,158.474668,191.592364,115.630892,183.437823,-0.000464,0.038750,75.446309,64.452513,182.463092,17.561864,59.033186,0.721493,705860.498030,0.877041,9.582042,3.308993,4.019178,0.063460,0.058086,32.000000,118.592963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129409,68.288246,105.642208,100.000000,36.303583,43.037975,49.632735,53.101266,60.746835,58.618848,60.708861,168.916517,115.180857,169.332983,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508091,49.341255,198.957500,161.780842,203.234246,189.166307,84.370274,14.426019,189.193124,18.856341,48.859350,49.727060,160.529865,200.457145,158.480167,191.562116,115.638802,183.346136,-0.000463,0.038720,75.455773,64.571975,182.501818,17.556636,59.083619,0.721123,705893.251320,0.876748,9.574741,3.436460,4.015953,0.064341,0.061414,32.000000,118.612239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144589,68.312191,105.650208,100.000000,36.270156,43.037975,49.633171,53.101266,60.746835,58.618805,60.708861,168.740548,115.170885,169.349073,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537405,49.313825,198.932540,161.756504,203.235415,189.135080,84.437217,14.422452,189.124836,18.855869,49.051946,49.780183,160.508106,200.441834,158.482101,191.511937,115.600452,183.176390,-0.000463,0.038719,75.438405,64.560893,182.442287,17.550516,59.047401,0.720823,705795.720230,0.877979,9.583392,3.393115,4.018687,0.064341,0.060512,32.000000,118.568113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128463,68.275656,105.629351,100.000000,36.260862,43.037975,49.635553,53.101266,60.746835,58.618660,60.708861,168.874434,115.192556,169.137704,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.472312,49.365942,198.886882,161.749230,203.190713,189.112428,84.384952,14.423022,189.090267,18.852159,48.949978,49.788226,160.499574,200.494269,158.477317,191.490180,115.590901,183.413333,-0.000464,0.038730,75.481353,64.546761,182.550543,17.545131,59.009688,0.722379,705886.922618,0.878761,9.629343,3.453895,4.024903,0.065327,0.061803,32.000000,118.607288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121123,68.289089,105.633236,100.000000,36.237344,43.037975,49.634858,53.101266,60.746835,58.618718,60.708861,168.769904,115.173224,169.129640,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545940,49.350307,198.956657,161.748950,203.273723,189.122667,84.433689,14.422594,189.026916,18.850612,48.828262,49.796732,160.494127,200.487317,158.487310,191.574500,115.597626,183.232687,-0.000464,0.038713,75.471953,64.655455,182.461356,17.550634,59.010501,0.721851,705883.584967,0.878341,9.645296,3.466988,4.020166,0.063654,0.058224,32.000000,118.645408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142909,68.293460,105.599008,100.000000,36.207842,43.037975,49.637949,53.101266,60.746835,58.619259,60.708861,168.867377,115.237585,169.185855,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.487396,49.350307,198.773175,161.748950,203.299810,189.135196,84.447153,14.431157,189.126023,18.847881,48.720150,49.728624,160.496537,200.374538,158.493119,191.569210,115.549288,183.336256,-0.000463,0.038719,75.479452,64.617624,182.525393,17.538018,58.984826,0.721074,705745.872545,0.876395,9.553098,3.390427,4.015600,0.065193,0.059621,32.000000,118.597612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104496,68.284484,105.620235,100.000000,36.223516,43.037975,49.636075,53.101266,60.746835,58.619204,60.708861,168.894307,114.942554,169.173857,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547949,49.336318,198.751787,161.734683,203.254575,189.163786,84.337295,14.422309,189.116684,18.847129,48.622605,49.826660,160.503016,200.367810,158.474360,191.508698,115.594710,183.311084,-0.000462,0.038705,75.495568,64.355412,182.413918,17.531128,59.022565,0.721717,706055.460269,0.877464,9.613968,3.478810,4.016642,0.065346,0.059081,32.000000,118.649963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107911,68.261296,105.613985,100.000000,36.186864,43.037975,49.638913,53.101266,60.746835,58.619159,60.708861,168.674589,115.084048,169.157846,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600486,49.307242,198.834083,161.703071,203.264224,189.192117,84.417676,14.421738,189.040606,18.844971,48.458515,49.796688,160.495621,200.419103,158.459786,191.646821,115.580529,183.434413,-0.000462,0.038687,75.523036,64.569000,182.406005,17.527683,58.930118,0.720495,705874.126492,0.877514,9.537021,3.423656,4.011302,0.064762,0.060895,32.000000,118.624438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127549,68.266840,105.603629,100.000000,36.123413,43.037975,49.637348,53.101266,60.746835,58.619230,60.708861,168.835351,115.354493,169.191087,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529673,49.254851,198.684339,161.664745,203.224714,189.184022,84.469672,14.416458,189.072589,18.845579,48.524201,49.716686,160.444812,200.366689,158.479714,191.590366,115.547168,183.602984,-0.000461,0.038690,75.517423,64.740797,182.369562,17.544826,58.917844,0.721203,705888.244905,0.875707,9.453369,3.485505,4.008712,0.064755,0.057935,32.000000,118.438793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125007,68.252650,105.585827,100.000000,36.150915,43.037975,49.636040,53.101266,60.746835,58.619032,60.708861,168.939344,115.056393,169.089199,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523433,49.254851,198.738138,161.664745,203.191412,189.173750,84.287018,14.418741,189.003941,18.849803,48.415765,49.805224,160.408155,200.319065,158.470485,191.568040,115.561593,183.098568,-0.000461,0.038683,75.537765,64.777222,182.572856,17.553187,58.974414,0.721727,705958.554123,0.876391,9.474549,3.583981,4.011420,0.064070,0.058358,32.000000,118.395044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134762,68.259932,105.553807,100.000000,36.069439,43.037975,49.639233,53.101266,60.746835,58.618612,60.708861,168.574036,115.006723,169.164848,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589949,49.223033,198.773424,161.629217,203.093052,189.147827,84.405244,14.418741,189.069806,18.845608,48.611179,49.694117,160.405696,200.346465,158.475182,191.531044,115.570674,183.322208,-0.000461,0.038686,75.559104,64.761703,182.522277,17.567649,58.949499,0.721222,705859.004641,0.878366,9.481037,3.374578,4.013012,0.064748,0.059362,32.000000,118.379745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142421,68.244739,105.507616,100.000000,36.073557,43.037975,49.639614,53.101266,60.746835,58.618359,60.708861,168.810489,115.275787,169.192543,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602941,49.211513,198.828924,161.621384,203.059583,189.152431,84.340907,14.420882,189.072437,18.843976,48.660937,49.815974,160.419600,200.366546,158.448788,191.473045,115.559120,183.369893,-0.000461,0.038670,75.578236,64.727742,182.422607,17.567004,59.038904,0.720610,705582.064305,0.875196,9.380696,3.451774,4.008376,0.063924,0.059816,32.000000,118.490380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146145,68.255540,105.480793,100.000000,36.084473,43.037975,49.638563,53.101266,60.746835,58.618266,60.708861,168.681815,115.055319,169.097342,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572509,49.227422,198.851585,161.618586,203.060146,189.165864,84.391116,14.421167,189.082365,18.844098,48.556107,49.807325,160.412909,200.275010,158.435673,191.590349,115.576099,183.520033,-0.000461,0.038670,75.577459,64.598977,182.418324,17.571941,58.980367,0.719466,705575.394338,0.876038,9.355091,3.481981,4.008410,0.064628,0.059502,32.000000,118.510058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136273,68.250220,105.452150,100.000000,36.063726,43.037975,49.638704,53.101266,60.746835,58.618268,60.708861,168.782232,115.008564,169.072244,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578242,49.192312,198.778559,161.606837,203.008601,189.145280,84.400711,14.420311,188.939155,18.841693,48.415997,49.799809,160.398716,200.234685,158.421446,191.466281,115.548415,183.302393,-0.000460,0.038641,75.555618,64.453878,182.474736,17.576268,58.916245,0.720716,705653.716135,0.876214,9.402606,3.523013,4.011328,0.063108,0.060468,32.000000,118.349694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113976,68.224131,105.390683,100.000000,36.032933,43.037975,49.640351,53.101266,60.746835,58.618418,60.708861,168.801423,115.094442,169.066343,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578036,49.192312,198.844867,161.606837,202.860943,189.123728,84.320899,14.420596,189.054173,18.838042,48.342666,49.766632,160.394204,200.392030,158.430493,191.484331,115.561666,183.476367,-0.000461,0.038610,75.565718,64.672896,182.406005,17.583939,58.912153,0.721078,705574.133317,0.875821,9.361542,3.466591,4.009391,0.063737,0.058630,32.000000,118.394332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124763,68.249911,105.377789,100.000000,36.014263,43.037975,49.640792,53.101266,60.746835,58.618111,60.708861,168.641799,115.104261,169.094274,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537242,49.135534,198.831848,161.596206,202.892350,189.094977,84.412205,14.418028,189.117960,18.832206,48.353525,49.730439,160.388640,200.294377,158.406069,191.484044,115.554052,183.038108,-0.000460,0.038597,75.584031,64.626548,182.412574,17.566472,58.891907,0.721226,705452.100300,0.876554,9.361756,3.520579,4.010745,0.064582,0.059184,32.000000,118.501430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111987,68.222553,105.354548,100.000000,35.998924,43.037975,49.641370,53.101266,60.746835,58.617599,60.708861,168.824410,115.237278,169.182512,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.493593,49.117157,198.815448,161.590332,202.903950,189.107739,84.388582,14.419455,189.013316,18.826108,48.621019,49.757369,160.400125,200.359411,158.431904,191.414739,115.541629,183.237873,-0.000460,0.038576,75.617835,64.583869,182.440269,17.549789,58.997362,0.721727,705277.050400,0.876134,9.347364,3.358721,4.013785,0.064942,0.061337,32.000000,118.399098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137519,68.229015,105.374257,100.000000,36.003967,43.037975,49.643432,53.101266,60.746835,58.617560,60.708861,168.777163,115.094058,169.158790,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508517,49.138825,198.847561,161.598165,202.856694,189.126206,84.362771,14.418741,189.028783,18.821122,48.559073,49.667314,160.395101,200.331134,158.424607,191.521591,115.571377,183.474838,-0.000462,0.038570,75.664366,64.404772,182.347697,17.533861,58.931508,0.720963,705394.752680,0.877251,9.374372,3.448429,4.016994,0.064402,0.058681,32.000000,118.462146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124509,68.233439,105.390400,100.000000,35.950826,43.037975,49.645719,53.101266,60.746835,58.617351,60.708861,168.725543,114.953332,169.148483,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641503,49.163786,198.784869,161.616069,202.666178,189.131159,84.477525,14.420596,189.065287,18.814904,48.421858,49.827221,160.405737,200.387300,158.384381,191.552619,115.538904,183.256318,-0.000461,0.038565,75.716244,64.669629,182.579606,17.522510,58.930564,0.721779,705396.353831,0.877365,9.380519,3.510278,4.016431,0.063392,0.058736,32.000000,118.518926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103467,68.206529,105.363134,100.000000,35.933985,43.037975,49.646120,53.101266,60.746835,58.617485,60.708861,168.955049,115.129537,169.188806,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
