OSU 80 Ton Compressor Load Stand
49.593561,49.163786,198.913663,161.616069,202.624373,189.149088,84.417512,14.427304,189.142436,18.810886,48.362923,49.814923,160.410895,200.461528,158.398599,191.507988,115.542714,183.699694,-0.000462,0.038544,75.743570,64.825806,182.521703,17.500937,59.025791,0.719983,705391.163642,0.873651,9.267335,3.458287,4.004409,0.064090,0.059415,32.000000,118.565532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100031,68.198095,105.354237,100.000000,35.932115,43.037975,49.641876,53.101266,60.746835,58.617674,60.708861,168.835025,115.139088,169.252692,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561388,49.118254,198.924100,161.606277,202.607657,189.189671,84.359431,14.421881,189.063956,18.807989,48.182346,49.788709,160.390011,200.318128,158.417620,191.568898,115.545926,183.198183,-0.000462,0.038514,75.761257,64.612105,182.417895,17.488702,59.049106,0.719849,705530.884910,0.875294,9.317104,3.625773,4.010877,0.065051,0.059214,32.000000,118.571484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101468,68.198287,105.356290,100.000000,35.932408,43.037975,49.644093,53.101266,60.746835,58.617246,60.708861,168.718862,115.003961,169.153401,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.471392,49.058733,198.828054,161.579142,202.628353,189.200613,84.424212,14.422594,189.051105,18.805290,48.291585,49.661909,160.359253,200.372173,158.420336,191.435154,115.521584,183.247542,-0.000462,0.038508,75.780195,64.543230,182.352693,17.496549,58.984091,0.720058,705587.518794,0.876604,9.304992,3.428783,4.013691,0.064458,0.059818,32.000000,118.549572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093670,68.194214,105.335255,100.000000,35.954583,43.037975,49.645896,53.101266,60.746835,58.617197,60.708861,168.848424,115.084009,169.260954,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543228,49.019784,198.848637,161.547811,202.626576,189.174735,84.423511,14.424735,189.039680,18.805869,48.318616,49.719928,160.360873,200.421448,158.433645,191.557898,115.546755,183.253437,-0.000463,0.038511,75.819496,64.475127,182.449302,17.488288,58.976040,0.721676,705702.998682,0.877605,9.339044,3.472215,4.019051,0.063739,0.059039,32.000000,118.510257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100436,68.186026,105.376652,100.000000,35.898528,43.037975,49.649860,53.101266,60.746835,58.616598,60.708861,168.847021,115.215262,169.278971,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.458410,49.019784,198.830111,161.547811,202.636734,189.172218,84.385873,14.425020,189.070201,18.806225,48.406418,49.741817,160.336092,200.314254,158.405790,191.480280,115.550130,183.349708,-0.000464,0.038523,75.842269,64.502856,182.382203,17.484080,58.975410,0.720713,705314.690892,0.875984,9.225394,3.449322,4.013639,0.064148,0.061778,32.000000,118.407574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108361,68.171930,105.347792,100.000000,35.899558,43.037975,49.647940,53.101266,60.746835,58.616164,60.708861,168.771746,115.008717,169.244353,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.485826,49.013750,198.812400,161.528788,202.688655,189.151756,84.486590,14.422309,189.033331,18.803389,48.401268,49.759248,160.314309,200.322144,158.388103,191.465997,115.521304,183.544355,-0.000463,0.038522,75.862687,64.525138,182.388628,17.470979,58.970611,0.721759,705421.531987,0.878032,9.313603,3.483168,4.020148,0.064333,0.059281,32.000000,118.422039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095532,68.165309,105.352105,100.000000,35.845349,43.037975,49.651757,53.101266,60.746835,58.616008,60.708861,168.973180,115.090261,169.345690,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.466033,49.014024,198.844301,161.537740,202.838294,189.130149,84.457813,14.419169,188.929841,18.801391,48.436833,49.856495,160.332689,200.332867,158.352998,191.541902,115.541821,183.532400,-0.000462,0.038496,75.869278,64.407977,182.321204,17.458490,59.138169,0.721320,705401.106178,0.876336,9.279044,3.587203,4.017563,0.064201,0.058507,32.000000,118.423250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092990,68.156108,105.362896,100.000000,35.845724,43.037975,49.651876,53.101266,60.746835,58.615869,60.708861,168.915627,115.122940,169.340379,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.450361,49.025544,198.827701,161.569910,202.964714,189.127624,84.449386,14.423593,189.117478,18.797685,48.160751,49.715862,160.372425,200.305651,158.358150,191.610051,115.561668,183.398723,-0.000463,0.038494,75.903447,64.464021,182.459745,17.462103,58.949447,0.718934,705188.692440,0.876048,9.223806,3.513395,4.012871,0.063329,0.058304,32.000000,118.540835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104884,68.182583,105.385361,100.000000,35.846518,43.037975,49.653240,53.101266,60.746835,58.615763,60.708861,168.898772,115.256264,169.168113,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.498335,48.967945,198.892270,161.562357,202.955084,189.158837,84.457539,14.419312,189.028373,18.795948,48.234674,49.589266,160.374151,200.297455,158.367796,191.480602,115.553286,183.621999,-0.000465,0.038499,75.948818,64.606270,182.387753,17.472336,59.004495,0.722014,705240.636661,0.877338,9.327740,3.490575,4.020753,0.064528,0.059765,32.000000,118.533657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096831,68.169106,105.385648,100.000000,35.823544,43.037975,49.654663,53.101266,60.746835,58.615763,60.708861,168.915078,115.143806,169.249152,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553090,48.967945,198.766912,161.562357,202.924025,189.164316,84.392529,14.425877,189.043273,18.792566,48.077364,49.889192,160.379609,200.424709,158.372513,191.543557,115.537610,183.268454,-0.000465,0.038498,75.923907,64.640604,182.506244,17.473937,58.980236,0.720880,705182.825541,0.876312,9.220228,3.585205,4.018161,0.065035,0.059691,32.000000,118.499962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080863,68.155180,105.374176,100.000000,35.836011,43.037975,49.653707,53.101266,60.746835,58.615142,60.708861,168.785058,115.165362,169.186013,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.499425,48.932014,198.693218,161.561518,202.770833,189.165167,84.393120,14.411321,188.962852,18.788143,48.324701,49.749559,160.363883,200.341491,158.326591,191.380528,115.526028,183.647145,-0.000464,0.038538,75.942592,64.506146,182.354961,17.464223,58.969064,0.720163,705167.616909,0.875937,9.163305,3.464274,4.011191,0.065186,0.060392,32.000000,118.499411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079278,68.125314,105.342539,100.000000,35.807951,43.037975,49.652431,53.101266,60.746835,58.614692,60.708861,168.786241,115.183657,169.138098,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.514200,48.950939,198.843982,161.540537,202.751420,189.134982,84.357068,14.421310,189.096236,18.786026,48.378467,49.821762,160.343171,200.267324,158.351443,191.410401,115.517008,183.229771,-0.000463,0.038539,75.961073,64.666585,182.463498,17.445462,58.976407,0.720721,705216.507547,0.876901,9.183163,3.622173,4.014051,0.064106,0.059997,32.000000,118.573287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085885,68.154392,105.361307,100.000000,35.737945,43.037975,49.655135,53.101266,60.746835,58.614541,60.708861,168.714137,114.963918,169.143133,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.548350,48.975076,198.774098,161.522074,202.699555,189.110260,84.441737,14.419169,189.053400,18.787036,48.506127,49.810525,160.300579,200.302532,158.350215,191.569772,115.519697,183.694498,-0.000464,0.038554,75.972884,64.637164,182.451731,17.451920,58.962665,0.720766,705146.463871,0.876891,9.186724,3.469918,4.015898,0.063984,0.058142,32.000000,118.614060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088268,68.121017,105.350878,100.000000,35.784870,43.037975,49.655328,53.101266,60.746835,58.614565,60.708861,168.883473,115.039248,169.190340,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609156,48.967396,198.779420,161.519836,202.571597,189.109186,84.444421,14.420311,189.201962,18.786879,48.144691,49.758875,160.306269,200.359288,158.331416,191.643113,115.524655,183.573210,-0.000464,0.038570,75.987876,64.710999,182.437862,17.477276,58.994608,0.720269,705070.399637,0.875286,9.175363,3.646785,4.011720,0.063586,0.060005,32.000000,118.637067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090396,68.129388,105.369839,100.000000,35.754382,43.037975,49.654977,53.101266,60.746835,58.614600,60.708861,168.888843,115.024021,169.090143,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.557973,48.967396,198.871514,161.519836,202.497842,189.119526,84.355636,14.423022,189.090104,18.787175,48.056495,49.714317,160.311014,200.461650,158.321846,191.492461,115.528818,183.192142,-0.000465,0.038579,76.015970,64.740338,182.409084,17.494311,58.964317,0.720813,705023.590734,0.875043,9.182792,3.431104,4.013720,0.065582,0.060969,32.000000,118.539111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067832,68.122159,105.358112,100.000000,35.715561,43.037975,49.653474,53.101266,60.746835,58.614403,60.708861,168.711273,115.093790,169.101591,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534369,48.936128,198.738886,161.486267,202.492031,189.125296,84.447546,14.420596,189.119548,18.787338,48.364630,49.762734,160.305228,200.416004,158.346582,191.424681,115.545879,183.527298,-0.000465,0.038574,76.031257,64.443545,182.404048,17.487027,58.949761,0.720398,705020.553147,0.876015,9.157684,3.443553,4.012907,0.063338,0.060386,32.000000,118.594607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057715,68.119920,105.391704,100.000000,35.724963,43.037975,49.655882,53.101266,60.746835,58.613994,60.708861,168.895093,115.267196,169.195375,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.397425,48.954231,198.893625,161.480952,202.462009,189.137593,84.389697,14.422880,189.209761,18.788087,48.196244,49.678763,160.292914,200.321573,158.347056,191.469339,115.552958,183.394744,-0.000465,0.038582,76.062792,64.701480,182.520053,17.486751,59.001138,0.720484,704951.010247,0.875475,9.150944,3.556040,4.012141,0.063553,0.058788,32.000000,118.653107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015499,68.113372,105.379340,100.000000,35.670148,43.037975,49.657342,53.101266,60.746835,58.613845,60.708861,168.779394,114.980334,169.154227,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585647,48.949294,198.784678,161.489344,202.430625,189.136559,84.385176,14.421881,189.212521,18.787423,48.395692,49.783511,160.256290,200.322857,158.321277,191.553578,115.546444,183.214344,-0.000465,0.038592,76.084696,64.661439,182.389016,17.489390,58.941107,0.722118,705211.136511,0.878873,9.311546,3.497748,4.026397,0.063206,0.058753,32.000000,118.722400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969281,68.114044,105.358009,100.000000,35.706327,43.037975,49.663118,53.101266,60.746835,58.613864,60.708861,168.770352,115.057314,169.146752,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579650,48.949294,198.877194,161.489344,202.447028,189.124079,84.358279,14.422309,189.094130,18.789366,48.421210,49.900894,160.278277,200.350522,158.320697,191.600455,115.571391,183.689639,-0.000466,0.038585,76.096712,64.587540,182.455850,17.495702,58.996470,0.720117,704936.710545,0.875200,9.110832,3.434515,4.008916,0.063402,0.058886,32.000000,118.597655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991465,68.117148,105.368101,100.000000,35.658914,43.037975,49.657133,53.101266,60.746835,58.613681,60.708861,168.716559,115.250588,169.190065,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.513566,48.974253,198.906207,161.513122,202.452392,189.134530,84.382877,14.418741,189.136161,18.787903,48.258196,49.752432,160.288094,200.476288,158.294724,191.556631,115.576369,183.300007,-0.000466,0.038604,76.130568,64.600635,182.379513,17.480323,59.003446,0.719714,704825.930658,0.875539,9.117060,3.593215,4.011267,0.063756,0.058761,32.000000,118.484406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.975740,68.105546,105.380309,100.000000,35.675563,43.037975,49.657915,53.101266,60.746835,58.613761,60.708861,168.765753,115.247251,169.185344,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571392,48.935580,198.850387,161.496058,202.473504,189.138876,84.486548,14.423165,189.194520,18.788212,48.161785,49.730378,160.279521,200.409440,158.323829,191.601637,115.559479,183.283863,-0.000468,0.038633,76.164620,64.569284,182.532249,17.474316,58.985114,0.720656,704990.715267,0.876691,9.210699,3.437715,4.017206,0.063517,0.058743,32.000000,118.402364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978315,68.094403,105.401475,100.000000,35.715634,43.037975,49.661076,53.101266,60.746835,58.613247,60.708861,168.973095,115.074459,169.182826,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543165,48.885112,198.907654,161.476196,202.458583,189.125154,84.355982,14.420311,189.058301,18.786389,48.058453,49.671483,160.257757,200.378370,158.329532,191.588026,115.578306,183.478856,-0.000468,0.038618,76.180512,64.501414,182.301135,17.469262,58.997231,0.719641,705001.390577,0.874030,9.101411,3.610543,4.014290,0.064410,0.059199,32.000000,118.363788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996626,68.111923,105.399002,100.000000,35.643271,43.037975,49.659650,53.101266,60.746835,58.613098,60.708861,168.711963,115.157805,169.341441,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.468442,48.865638,198.850185,161.490743,202.385457,189.110909,84.409427,14.422594,189.112884,18.786877,48.332267,49.707878,160.298354,200.428277,158.286914,191.588680,115.573648,183.630995,-0.000469,0.038627,76.185909,64.577044,182.430846,17.458592,59.043860,0.720114,704693.003919,0.876126,9.090788,3.504900,4.014835,0.063303,0.059225,32.000000,118.525288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003659,68.105664,105.385127,100.000000,35.646871,43.037975,49.661293,53.101266,60.746835,58.612482,60.708861,168.818854,115.184731,169.257767,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529350,48.865638,199.006179,161.490743,202.442567,189.115213,84.436688,14.419740,189.055278,18.787487,48.759273,49.733938,160.283880,200.513494,158.297286,191.640260,115.571163,183.718086,-0.000469,0.038619,76.211180,64.623197,182.321286,17.460006,58.914671,0.720265,704723.265151,0.876926,9.149018,3.568317,4.019738,0.064508,0.058271,32.000000,118.511420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981465,68.091322,105.375042,100.000000,35.620791,43.037975,49.664737,53.101266,60.746835,58.612129,60.708861,168.873377,114.897946,169.150883,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.522273,48.920494,198.894472,161.506688,202.403808,189.101601,84.419707,14.425448,189.088771,18.788265,48.539367,49.789190,160.289522,200.342734,158.286354,191.558123,115.575081,183.365807,-0.000470,0.038625,76.216893,64.453461,182.455726,17.459482,58.935888,0.721479,704662.119589,0.875466,9.085673,3.604423,4.017945,0.063950,0.059022,32.000000,118.538106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003457,68.114195,105.375022,100.000000,35.617928,43.037975,49.663299,53.101266,60.746835,58.612429,60.708861,168.839415,115.261787,169.215635,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611119,49.002230,198.974788,161.517878,202.357756,189.080193,84.316492,14.419455,189.274816,18.787971,48.114281,49.876435,160.319549,200.446666,158.302506,191.699462,115.602310,183.280316,-0.000470,0.038476,76.241931,64.657543,182.538491,17.447803,59.004967,0.721090,704729.703602,0.875853,9.147885,3.464439,4.016263,0.066861,0.060664,32.000000,118.552293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003393,68.117042,105.387422,100.000000,35.615431,43.037975,49.664251,53.101266,60.746835,58.612271,60.708861,168.632984,115.149329,169.195336,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508691,48.936951,199.031754,161.505849,202.279636,189.090639,84.481046,14.423308,189.196787,18.789575,48.063722,49.742379,160.317052,200.488031,158.313574,191.639753,115.602907,183.609507,-0.000471,0.038468,76.246238,64.565669,182.480344,17.438811,59.050548,0.719413,704619.406663,0.875282,9.137317,3.404160,4.010689,0.065670,0.060421,32.000000,118.528931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008521,68.125509,105.386034,100.000000,35.645548,43.037975,49.661646,53.101266,60.746835,58.612870,60.708861,168.962092,115.231448,169.280505,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523379,48.936951,199.045002,161.505849,202.306098,189.105719,84.448897,14.421310,189.126799,18.793972,48.041696,49.775792,160.317380,200.605581,158.325212,191.571097,115.611159,183.544172,-0.000470,0.038488,76.271204,64.628687,182.651131,17.436891,59.066153,0.720213,704657.298136,0.875473,9.178465,3.530762,4.020138,0.064142,0.058573,32.000000,118.633767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016352,68.103415,105.352146,100.000000,35.651573,43.037975,49.665915,53.101266,60.746835,58.612166,60.708861,168.897793,115.313644,169.402102,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516254,48.890872,199.109710,161.495219,202.265722,189.132121,84.441182,14.426019,189.187731,18.799311,48.405541,49.708055,160.276465,200.502648,158.315111,191.767306,115.615492,183.318712,-0.000471,0.038495,76.254410,64.324818,182.600692,17.446277,59.150889,0.719928,704660.841412,0.875588,9.163192,3.497278,4.019213,0.064900,0.060272,32.000000,118.469998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992371,68.113897,105.336208,100.000000,35.628496,43.037975,49.666102,53.101266,60.746835,58.611608,60.708861,168.882364,114.971321,169.256705,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.507615,48.902117,198.992868,161.495219,202.151619,189.119781,84.423385,14.422166,189.078297,18.804388,48.505089,49.715735,160.279349,200.491456,158.316871,191.659147,115.619967,183.481854,-0.000473,0.038517,76.249233,64.422898,182.559150,17.453869,59.117713,0.719928,704660.841412,0.875588,9.163192,3.497278,4.019213,0.063507,0.058565,32.000000,118.511772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021279,68.122908,105.345915,100.000000,35.666982,43.037975,49.667128,53.101266,60.746835,58.611435,60.708861,168.846770,115.256916,169.358711,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.363267,48.961088,199.030402,161.511164,202.072611,189.131780,84.423935,14.423308,189.093331,18.809148,48.833237,49.535596,160.301181,200.422630,158.290878,191.693373,115.628653,183.412639,-0.000474,0.038528,76.232050,64.425020,182.507428,17.475936,59.134026,0.719341,704615.488198,0.876142,9.144749,3.464399,4.019440,0.064733,0.060557,32.000000,118.638249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006363,68.107958,105.308879,100.000000,35.635189,43.037975,49.671563,53.101266,60.746835,58.611309,60.708861,168.847871,115.061303,169.342464,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585016,49.065865,199.025910,161.564595,202.181093,189.127636,84.483374,14.420168,189.194792,18.813831,48.723793,49.703016,160.298558,200.550292,158.284103,191.649489,115.607829,183.852698,-0.000474,0.038537,76.233743,64.421554,182.501025,17.482602,59.051912,0.721251,704965.902353,0.879186,9.351761,3.429794,4.031822,0.063610,0.059855,32.000000,118.684246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993096,68.109217,105.272671,100.000000,35.585927,43.037975,49.674651,53.101266,60.746835,58.611687,60.708861,168.966747,115.178326,169.360993,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.475653,49.065865,198.870054,161.564595,202.290731,189.104502,84.478900,14.408038,189.076591,18.816551,48.606211,49.715901,160.322936,200.469662,158.309294,191.638337,115.623951,183.492049,-0.000474,0.038527,76.234533,64.579477,182.459364,17.498714,59.079554,0.719630,704992.414149,0.874440,9.228058,3.619697,4.013832,0.065044,0.060741,32.000000,118.613141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021652,68.143243,105.290973,100.000000,35.618482,43.037975,49.667504,53.101266,60.746835,58.612501,60.708861,168.957801,115.063451,169.361937,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555672,49.069979,198.970030,161.599284,202.419087,189.058437,84.423064,14.424164,189.224611,18.818306,48.522521,49.802038,160.327150,200.477307,158.287129,191.643543,115.588146,183.841186,-0.000475,0.038531,76.188697,64.628111,182.427847,17.518843,58.992693,0.720209,704994.743637,0.876525,9.341742,3.464353,4.019554,0.064030,0.060272,32.000000,118.602578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001821,68.114218,105.279458,100.000000,35.605275,43.037975,49.672123,53.101266,60.746835,58.612424,60.708861,168.846127,115.125740,169.240301,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.495198,49.050230,198.986753,161.616628,202.364888,189.037298,84.456640,14.411749,189.235567,18.820926,48.716910,49.803917,160.362634,200.439938,158.332502,191.708869,115.610477,183.673855,-0.000474,0.038533,76.187751,64.723836,182.571738,17.519242,58.986661,0.720209,704994.743637,0.876525,9.341742,3.464353,4.019554,0.065009,0.059880,32.000000,118.609525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991596,68.131002,105.265388,100.000000,35.582215,43.037975,49.670063,53.101266,60.746835,58.612384,60.708861,168.913281,115.086771,169.178617,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600725,49.110025,198.949704,161.623901,202.448786,189.024328,84.423199,14.423879,189.254888,18.819802,48.757936,49.837001,160.356193,200.565256,158.352811,191.721813,115.591188,183.244582,-0.000473,0.038541,76.143521,64.769454,182.584031,17.523304,59.072762,0.721108,704732.550695,0.876022,9.305777,3.548036,4.020324,0.064224,0.057833,32.000000,118.559663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005236,68.119721,105.237506,100.000000,35.592968,43.037975,49.672934,53.101266,60.746835,58.612127,60.708861,168.846397,115.074190,169.169058,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605708,49.110025,199.081693,161.623901,202.462997,188.990927,84.412197,14.419027,189.192016,18.820775,48.348155,49.932373,160.367051,200.610473,158.353517,191.701479,115.603806,183.906895,-0.000472,0.038546,76.149679,64.680311,182.518157,17.525024,58.995447,0.718678,704730.815082,0.874386,9.255903,3.401465,4.011024,0.064814,0.058648,32.000000,118.597376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988586,68.121748,105.232737,100.000000,35.561049,43.037975,49.669830,53.101266,60.746835,58.612582,60.708861,168.824395,115.304554,169.189081,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586549,49.085065,199.013903,161.605158,202.396443,188.989300,84.406837,14.416030,189.260768,18.823255,48.153743,49.882757,160.377522,200.638627,158.358736,191.711683,115.642591,183.332719,-0.000472,0.038545,76.149050,64.537645,182.679298,17.524452,59.047689,0.719776,704577.366852,0.874247,9.250730,3.644624,4.013282,0.063115,0.060913,32.000000,118.610518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006365,68.125011,105.247267,100.000000,35.588519,43.037975,49.670165,53.101266,60.746835,58.612307,60.708861,168.813674,114.951222,169.178617,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.467863,48.991807,198.970849,161.549489,202.273536,188.999995,84.414115,14.420311,189.121551,18.826281,48.219876,49.809230,160.342184,200.523361,158.381364,191.744974,115.618685,183.655973,-0.000472,0.038534,76.152863,64.459268,182.338172,17.536400,59.091854,0.719147,704377.085418,0.874609,9.245665,3.384141,4.013465,0.063180,0.058641,32.000000,118.508530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009695,68.106308,105.250180,100.000000,35.634540,43.037975,49.671497,53.101266,60.746835,58.611390,60.708861,168.828229,115.154737,169.260010,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547311,48.968768,199.093107,161.521235,202.176249,188.996221,84.448893,14.418884,189.256758,18.830877,48.392247,49.729833,160.300952,200.684375,158.366798,191.703292,115.664165,183.645078,-0.000473,0.038533,76.173946,64.654685,182.521278,17.537526,59.027207,0.719867,704294.184576,0.875512,9.170995,3.531426,4.018426,0.064092,0.058945,32.000000,118.640274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.987437,68.130162,105.254350,100.000000,35.557872,43.037975,49.676527,53.101266,60.746835,58.611272,60.708861,168.897786,115.352959,169.220710,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643562,48.997842,199.033603,161.526270,202.219495,188.971001,84.428152,14.414460,189.212618,18.831208,48.642056,49.795420,160.310624,200.580301,158.343697,191.742872,115.667974,183.940690,-0.000473,0.038508,76.187329,64.629188,182.575428,17.528859,59.028440,0.719875,704106.756541,0.874689,9.170134,3.483238,4.018242,0.064355,0.060181,32.000000,118.700618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013047,68.129629,105.226723,100.000000,35.604741,43.037975,49.674395,53.101266,60.746835,58.610941,60.708861,168.856303,115.048032,169.168861,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603909,48.997842,199.186833,161.526270,202.161026,188.964190,84.402057,14.427161,189.209793,18.834598,48.576802,49.832649,160.293189,200.749898,158.303602,191.806422,115.609950,183.308917,-0.000474,0.038517,76.193757,64.718012,182.507528,17.521861,59.063058,0.718437,703940.627097,0.872975,9.099255,3.593490,4.009253,0.063217,0.058195,32.000000,118.738584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997130,68.117835,105.207471,100.000000,35.576999,43.037975,49.671697,53.101266,60.746835,58.611074,60.708861,168.804114,115.199498,169.178617,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609981,49.054893,199.181480,161.547531,202.258755,188.938852,84.469595,14.424021,189.324328,18.841091,48.271583,49.853388,160.347893,200.601931,158.302645,191.788614,115.637678,183.868958,-0.000475,0.038516,76.222592,64.558868,182.593963,17.526959,59.062009,0.718893,704161.194889,0.873989,9.140415,3.407579,4.015547,0.064545,0.060409,32.000000,118.789389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003546,68.132998,105.208823,100.000000,35.588240,43.037975,49.673596,53.101266,60.746835,58.611465,60.708861,168.939191,115.429632,169.096123,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609615,48.982208,199.104370,161.524032,202.265220,188.962231,84.333878,14.420311,189.321762,18.847545,48.180783,49.855038,160.331318,200.655630,158.315057,191.788490,115.641373,183.644056,-0.000475,0.038522,76.260843,64.592403,182.688311,17.537294,59.037015,0.718844,704117.080313,0.873194,9.191161,3.596120,4.014948,0.064386,0.060512,32.000000,118.816630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010984,68.132135,105.189447,100.000000,35.624328,43.037975,49.673976,53.101266,60.746835,58.611382,60.708861,168.667756,115.181931,169.186367,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.554320,48.989613,199.106388,161.529347,202.151577,189.025898,84.381901,14.422452,189.269478,18.851940,48.526730,49.795452,160.320807,200.677505,158.343350,191.706370,115.659029,183.816457,-0.000474,0.038513,76.291901,64.695988,182.569551,17.537463,59.081783,0.718881,704004.367376,0.874536,9.118855,3.505636,4.013423,0.065242,0.062895,32.000000,118.846007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018474,68.150454,105.231620,100.000000,35.597611,43.037975,49.674492,53.101266,60.746835,58.610626,60.708861,168.763802,115.204484,169.195021,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555759,48.989613,199.043254,161.529347,202.216967,189.058466,84.357968,14.426447,189.271839,18.856160,48.603471,49.928910,160.329476,200.542545,158.338091,191.616979,115.669059,183.494787,-0.000474,0.038493,76.298645,64.537935,182.710763,17.534066,58.994162,0.719311,704284.004562,0.875435,9.183695,3.554515,4.017942,0.064755,0.059743,32.000000,118.827737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011441,68.157129,105.210286,100.000000,35.596927,43.037975,49.677048,53.101266,60.746835,58.610570,60.708861,168.715935,115.275365,169.155328,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.513373,49.042002,199.152803,161.532425,202.259156,189.063885,84.294386,14.422024,189.197464,18.859158,48.845992,49.738983,160.300278,200.565194,158.305430,191.770156,115.676380,183.707800,-0.000474,0.038493,76.309944,64.583498,182.559660,17.543044,58.994608,0.720322,704354.559087,0.875806,9.182200,3.420302,4.016551,0.064238,0.060241,32.000000,118.718814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970511,68.153952,105.190993,100.000000,35.569357,43.037975,49.678043,53.101266,60.746835,58.610886,60.708861,168.588773,115.101615,169.062999,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604813,49.081499,199.160845,161.545013,202.243405,189.064182,84.396381,14.424164,189.290476,18.860776,48.942300,49.776210,160.304838,200.672204,158.327342,191.763821,115.659374,183.346077,-0.000473,0.038488,76.334447,64.718446,182.596553,17.563477,58.983436,0.721286,704546.816126,0.877454,9.278647,3.495235,4.022202,0.064537,0.060063,32.000000,118.829469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988821,68.166480,105.224796,100.000000,35.574849,43.037975,49.680039,53.101266,60.746835,58.611146,60.708861,168.792763,115.118568,169.202063,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606574,49.159123,199.011035,161.585856,202.261219,189.081333,84.350476,14.431727,189.296241,18.862337,48.821006,49.829906,160.338077,200.652042,158.327487,191.610199,115.664129,183.456319,-0.000473,0.038471,76.313998,64.621299,182.493332,17.571342,58.981102,0.720356,704559.798968,0.874698,9.223133,3.372519,4.014950,0.064119,0.059686,32.000000,118.787094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980682,68.139609,105.226817,100.000000,35.609184,43.037975,49.677413,53.101266,60.746835,58.611077,60.708861,168.700952,115.075955,169.064494,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508415,49.175581,199.066011,161.609075,202.381536,189.094176,84.396544,14.420311,189.246090,18.864372,48.980242,49.723138,160.316448,200.544563,158.293365,191.546629,115.644313,183.550682,-0.000473,0.038450,76.311414,64.700545,182.612442,17.556873,59.075227,0.720204,704799.963907,0.875409,9.298928,3.410371,4.011788,0.064780,0.061802,32.000000,118.565502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972999,68.131495,105.215137,100.000000,35.524988,43.037975,49.677864,53.101266,60.746835,58.611725,60.708861,168.793088,115.001008,169.069963,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534865,49.175581,199.021629,161.609075,202.409505,189.100424,84.462541,14.423879,189.300814,18.862961,49.131103,49.888819,160.369790,200.555796,158.334021,191.584749,115.681317,183.684516,-0.000472,0.038299,76.292551,64.490280,182.436535,17.548429,58.966415,0.720553,705106.446168,0.876958,9.417381,3.466638,4.020852,0.063667,0.058739,32.000000,118.650699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976255,68.157629,105.237433,100.000000,35.564108,43.037975,49.682049,53.101266,60.746835,58.611848,60.708861,168.925082,115.078793,169.098365,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604567,49.242508,199.170105,161.628937,202.487937,189.058221,84.431063,14.432441,189.228638,18.863732,48.596364,49.811127,160.358354,200.611819,158.316525,191.644486,115.638806,183.156669,-0.000473,0.038280,76.250801,64.490348,182.724915,17.561557,59.005256,0.721453,704962.526751,0.875782,9.389882,3.481310,4.017809,0.063528,0.058399,32.000000,118.684105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955752,68.143320,105.242244,100.000000,35.563419,43.037975,49.681801,53.101266,60.746835,58.612425,60.708861,168.862127,115.161027,169.085029,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.526673,49.237845,198.958561,161.650478,202.499329,189.046238,84.370347,14.415031,189.067893,18.863981,48.554637,49.750183,160.390424,200.554451,158.350182,191.678740,115.613333,183.630777,-0.000474,0.038282,76.238238,64.548408,182.463582,17.577273,59.038615,0.720453,705001.683232,0.874710,9.384398,3.319843,4.015157,0.063953,0.060152,32.000000,118.750202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956283,68.156328,105.242375,100.000000,35.594821,43.037975,49.679793,53.101266,60.746835,58.612444,60.708861,168.740693,115.108940,169.085974,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.521052,49.179146,198.893989,161.640407,202.513590,189.063232,84.456670,14.423736,189.200811,18.863259,48.764845,49.773183,160.355770,200.470192,158.342208,191.587214,115.620865,183.811864,-0.000472,0.038267,76.212482,64.743011,182.591393,17.568985,58.936098,0.720440,705169.011211,0.876801,9.460663,3.528548,4.017200,0.065901,0.060967,32.000000,118.826420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.941281,68.157927,105.256371,100.000000,35.578748,43.037975,49.683200,53.101266,60.746835,58.612421,60.708861,168.913339,115.138129,169.163826,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657541,49.207673,199.022797,161.643484,202.562832,189.116105,84.308084,14.419883,189.278677,18.864201,48.843729,49.795482,160.365855,200.515104,158.355333,191.664361,115.639216,183.743694,-0.000472,0.038268,76.218047,64.748796,182.605651,17.572996,58.992169,0.721538,705075.976707,0.875950,9.407808,3.590908,4.016352,0.063818,0.059227,32.000000,118.824688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.922532,68.137475,105.284499,100.000000,35.506123,43.037975,49.684007,53.101266,60.746835,58.611901,60.708861,168.616168,115.321469,169.117366,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600171,49.207673,198.960864,161.643484,202.550583,189.140509,84.381934,14.417457,189.077347,18.865058,48.907876,49.858843,160.390356,200.635814,158.351245,191.570341,115.619813,183.365325,-0.000471,0.038279,76.234327,64.720070,182.462419,17.573239,58.995159,0.719660,704979.490870,0.875576,9.286607,3.521554,4.008206,0.064558,0.059044,32.000000,118.873662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937120,68.147520,105.284795,100.000000,35.526808,43.037975,49.679823,53.101266,60.746835,58.612144,60.708861,168.763868,115.116497,169.102299,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533471,49.251560,198.974342,161.649638,202.583062,189.152702,84.380610,14.422452,189.238098,18.867051,48.550010,49.758254,160.419599,200.587640,158.363597,191.649654,115.644474,183.265029,-0.000471,0.038290,76.265297,64.625091,182.419445,17.574941,58.959990,0.720324,705306.344880,0.875601,9.354127,3.419521,4.011294,0.064380,0.061686,32.000000,118.902952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.941588,68.157820,105.280255,100.000000,35.542534,43.037975,49.682333,53.101266,60.746835,58.612534,60.708861,168.761220,115.348663,169.205761,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568424,49.204930,198.974030,161.642924,202.561622,189.175688,84.279229,14.419312,189.145231,18.866327,48.524352,49.933796,160.404220,200.465768,158.355342,191.672591,115.616637,183.526830,-0.000471,0.038450,76.242493,64.813731,182.484995,17.572441,58.962848,0.721791,705464.115573,0.877088,9.467311,3.356087,4.016968,0.063420,0.060373,32.000000,118.864607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.938726,68.169506,105.255680,100.000000,35.492903,43.037975,49.685384,53.101266,60.746835,58.612558,60.708861,168.558457,115.183772,169.127870,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610668,49.190667,198.877060,161.618307,202.701990,189.185632,84.414224,14.428445,189.075424,18.866867,48.755970,49.829547,160.382400,200.453862,158.360987,191.686613,115.616142,183.177813,-0.000470,0.038313,76.266145,64.827928,182.474223,17.582576,58.969247,0.721293,705493.495614,0.877448,9.384358,3.485102,4.014129,0.064000,0.058348,32.000000,118.914365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.931660,68.163257,105.210945,100.000000,35.510192,43.037975,49.684760,53.101266,60.746835,58.612152,60.708861,168.828449,115.099198,169.083338,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550791,49.190667,198.907757,161.618307,202.810486,189.168996,84.264603,14.420168,189.211462,18.864614,48.816057,49.822895,160.370038,200.306956,158.343317,191.693819,115.641006,183.652402,-0.000470,0.038314,76.256775,64.452592,182.498741,17.576679,58.878322,0.720418,705424.150315,0.875228,9.326222,3.350687,4.008756,0.064352,0.058690,32.000000,118.808804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929223,68.158320,105.180707,100.000000,35.446388,43.037975,49.683794,53.101266,60.746835,58.612021,60.708861,168.529205,115.082705,169.050962,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589909,49.215353,198.849045,161.616348,202.806113,189.180962,84.371670,14.417029,189.184297,18.862870,48.752138,49.851755,160.366953,200.469846,158.368497,191.609842,115.626358,183.302212,-0.000471,0.038305,76.275131,64.644662,182.686497,17.581876,58.970139,0.722325,705376.722199,0.877881,9.388415,3.509225,4.014220,0.064845,0.058880,32.000000,118.859770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.932043,68.156987,105.143968,100.000000,35.392772,43.037975,49.686515,53.101266,60.746835,58.612232,60.708861,168.743341,115.101499,169.089121,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
