OSU 80 Ton Compressor Load Stand
49.552365,49.215627,198.793875,161.606277,202.816671,189.192427,84.377442,14.422594,189.113701,18.859839,48.544232,49.738904,160.361967,200.319004,158.368023,191.595688,115.590643,183.496484,-0.000470,0.038292,76.290421,64.610369,182.561373,17.590466,58.965812,0.720637,705465.417428,0.876115,9.372465,3.388579,4.009869,0.067012,0.060961,32.000000,118.850084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.902887,68.136919,105.115404,100.000000,35.411640,43.037975,49.685897,53.101266,60.746835,58.612240,60.708861,168.754884,114.902511,168.976493,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568943,49.195878,198.836520,161.578023,202.843904,189.198546,84.302157,14.418028,189.145908,18.858212,48.902897,49.724591,160.350011,200.385710,158.357168,191.581994,115.619113,183.545950,-0.000469,0.038292,76.294630,64.559572,182.513406,17.583907,58.890543,0.722884,705736.151790,0.877629,9.436332,3.589715,4.015266,0.064271,0.060088,32.000000,118.825067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.895503,68.138668,105.106348,100.000000,35.369213,43.037975,49.687965,53.101266,60.746835,58.612245,60.708861,168.604315,115.044618,169.105722,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576412,49.251834,198.723656,161.577463,202.912345,189.187857,84.446644,14.421595,189.189191,18.854893,48.974962,49.732545,160.357117,200.380796,158.363538,191.530475,115.631121,183.814294,-0.000468,0.038284,76.324729,64.713590,182.536716,17.582955,58.953433,0.721874,705547.578132,0.877283,9.374767,3.490011,4.011312,0.063303,0.058991,32.000000,118.901813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.914135,68.158586,105.114113,100.000000,35.352037,43.037975,49.687981,53.101266,60.746835,58.612067,60.708861,168.893288,115.136556,169.104620,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589243,49.251834,198.916460,161.577463,202.883033,189.179497,84.371677,14.417314,189.073772,18.854519,48.691962,49.957625,160.356288,200.390215,158.338204,191.521468,115.600234,183.601392,-0.000468,0.038288,76.304899,64.714700,182.571756,17.589088,58.947794,0.720798,705600.688079,0.875723,9.422965,3.581590,4.008432,0.066013,0.059856,32.000000,118.921280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.885415,68.142283,105.084057,100.000000,35.315013,43.037975,49.688262,53.101266,60.746835,58.612568,60.708861,168.743353,115.087154,169.080387,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562921,49.241411,198.810104,161.565714,202.810548,189.187328,84.270101,14.422594,189.105039,18.852684,48.375155,49.872265,160.346019,200.392560,158.360329,191.514361,115.648643,183.601775,-0.000468,0.038272,76.299123,64.768987,182.558925,17.589542,58.944438,0.721174,705654.917634,0.876211,9.409637,3.530301,4.011282,0.063197,0.058649,32.000000,118.934195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.897322,68.184155,105.092386,100.000000,35.354065,43.037975,49.688354,53.101266,60.746835,58.612500,60.708861,168.540203,115.227613,169.179797,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576375,49.176678,198.952064,161.528508,202.857148,189.195696,84.406829,14.423165,189.071615,18.851390,48.408083,49.752307,160.345855,200.358065,158.362803,191.586154,115.597769,183.245828,-0.000467,0.038273,76.281857,64.570591,182.517727,17.588844,58.964579,0.721281,705522.443044,0.877795,9.426556,3.482040,4.011267,0.063338,0.058550,32.000000,118.757068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863526,68.139478,105.083157,100.000000,35.317198,43.037975,49.689930,53.101266,60.746835,58.612519,60.708861,168.813659,115.231103,169.103401,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.532036,49.132791,198.906220,161.515640,202.793162,189.217533,84.368690,14.424164,188.958861,18.851217,48.451867,49.760616,160.300785,200.347974,158.337982,191.556676,115.594033,183.275883,-0.000468,0.038277,76.273466,64.545779,182.549400,17.575810,58.932033,0.721120,705545.113070,0.875989,9.347846,3.395365,4.013042,0.066271,0.060185,32.000000,118.661461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867325,68.149523,105.125610,100.000000,35.328210,43.037975,49.690039,53.101266,60.746835,58.611940,60.708861,168.737380,115.064256,169.095258,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530642,49.132791,198.822853,161.515640,202.677549,189.247244,84.375702,14.417885,189.088889,18.849540,48.788144,49.790073,160.324179,200.355884,158.343714,191.501014,115.599637,183.588903,-0.000470,0.038266,76.267415,64.693545,182.573142,17.576241,58.996155,0.721956,705598.343184,0.877249,9.350034,3.410724,4.015709,0.064688,0.060096,32.000000,118.698461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.888576,68.186618,105.139649,100.000000,35.331569,43.037975,49.692326,53.101266,60.746835,58.611525,60.708861,168.751403,115.029506,169.094392,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.526065,49.176952,198.888340,161.544733,202.576376,189.252568,84.511042,14.418456,189.201905,18.846545,48.927746,49.683760,160.285955,200.423486,158.321608,191.579489,115.593818,183.519770,-0.000470,0.038252,76.245798,64.325422,182.431928,17.573634,58.966966,0.721086,705703.063104,0.877342,9.351483,3.526076,4.014138,0.064936,0.059555,32.000000,118.713472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.879595,68.167223,105.109848,100.000000,35.293255,43.037975,49.693045,53.101266,60.746835,58.611877,60.708861,169.022084,114.977457,169.078342,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574464,49.242782,198.908703,161.576065,202.566611,189.237379,84.315966,14.423451,189.214418,18.841664,48.598576,49.886929,160.346078,200.418532,158.329476,191.636474,115.608173,183.425841,-0.000469,0.038261,76.275472,64.808068,182.693408,17.569101,59.036124,0.721795,705855.941605,0.876160,9.400401,3.505194,4.015832,0.064002,0.058054,32.000000,118.808273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.887842,68.177567,105.105641,100.000000,35.286713,43.037975,49.694122,53.101266,60.746835,58.612439,60.708861,168.631932,114.987161,168.970002,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644514,49.241685,199.101505,161.576904,202.590107,189.233457,84.342609,14.407610,189.202173,18.836243,48.368919,49.795555,160.347360,200.526317,158.359412,191.570762,115.627080,183.018386,-0.000468,0.038255,76.283664,64.618581,182.464483,17.558217,59.009845,0.721505,705709.621528,0.876337,9.395686,3.355083,4.009921,0.064831,0.060091,32.000000,118.798457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.913327,68.172747,105.119590,100.000000,35.289154,43.037975,49.692922,53.101266,60.746835,58.612459,60.708861,168.685219,115.069664,169.058987,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637981,49.162689,199.111462,161.534942,202.521817,189.236938,84.375900,14.420026,189.259207,18.835804,48.399702,49.807645,160.337632,200.601850,158.393764,191.667600,115.626597,183.547459,-0.000467,0.038272,76.301593,64.677063,182.551462,17.552003,59.015903,0.721505,705709.621528,0.876337,9.395686,3.355083,4.009921,0.064506,0.061456,32.000000,118.855690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.903421,68.183613,105.134246,100.000000,35.312170,43.037975,49.690878,53.101266,60.746835,58.612468,60.708861,168.751800,115.272412,169.085501,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723305,49.162689,199.025069,161.534942,202.532965,189.252510,84.239038,14.420311,189.207029,18.833524,48.266852,49.821413,160.321278,200.564787,158.382272,191.714660,115.641939,183.444086,-0.000467,0.038286,76.303620,64.640920,182.559742,17.546154,59.066598,0.720365,705632.538325,0.875654,9.342110,3.278061,4.010544,0.064727,0.060051,32.000000,118.914558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.907784,68.174678,105.127450,100.000000,35.349762,43.037975,49.691600,53.101266,60.746835,58.611771,60.708861,168.478077,115.269574,169.176847,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580764,49.111122,199.160030,161.506129,202.498767,189.279257,84.447831,14.427161,189.316517,18.830225,48.441014,49.860588,160.311096,200.755280,158.373573,191.709939,115.663493,183.621359,-0.000466,0.038272,76.326443,64.738595,182.627287,17.546242,59.093533,0.720240,705480.832097,0.875259,9.269892,3.483108,4.011272,0.063418,0.059019,32.000000,119.004345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.918542,68.190033,105.178751,100.000000,35.317872,43.037975,49.688862,53.101266,60.746835,58.611289,60.708861,168.895661,115.247021,169.208475,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595576,49.079305,199.130477,161.487106,202.483795,189.273165,84.432293,14.416173,189.290656,18.828731,48.467966,49.776665,160.294144,200.654264,158.379199,191.832104,115.662596,183.778509,-0.000466,0.038261,76.321005,64.526026,182.646483,17.542222,59.092772,0.718355,705355.744174,0.875082,9.181404,3.427834,4.002652,0.064149,0.060635,32.000000,119.016404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.888631,68.175447,105.166684,100.000000,35.359049,43.037975,49.694397,53.101266,60.746835,58.611237,60.708861,168.864586,115.195356,169.209577,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611429,49.081225,199.164790,161.488225,202.479905,189.268638,84.434822,14.418028,189.286954,18.828378,48.476154,49.866074,160.298001,200.775667,158.351777,191.790118,115.676130,183.400503,-0.000467,0.038227,76.299854,64.405528,182.627617,17.536028,59.076958,0.719847,705350.790592,0.875468,9.230531,3.536307,4.015085,0.065512,0.059242,32.000000,119.005163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.919032,68.184702,105.182371,100.000000,35.372837,43.037975,49.694413,53.101266,60.746835,58.610890,60.708861,168.869643,115.103187,169.208751,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634669,49.081225,199.200687,161.488225,202.393267,189.254236,84.477392,14.426875,189.269816,18.827801,48.498736,49.801825,160.298445,200.782395,158.342421,191.842155,115.673921,183.872628,-0.000468,0.038239,76.336468,64.777352,182.616886,17.537678,59.148214,0.719914,705253.130726,0.875115,9.215990,3.376800,4.014494,0.064250,0.058793,32.000000,119.066158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.897528,68.160243,105.205243,100.000000,35.366381,43.037975,49.694438,53.101266,60.746835,58.610837,60.708861,168.954783,115.271990,169.300961,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.446489,49.076288,199.043757,161.491862,202.313612,189.253397,84.408492,14.420311,189.370466,18.830325,48.908490,49.610407,160.335040,200.588272,158.323312,191.770888,115.718855,183.664461,-0.000467,0.038241,76.334454,64.477891,182.732038,17.539522,59.047348,0.718782,705189.774719,0.874152,9.191866,3.561293,4.013338,0.065828,0.060557,32.000000,119.071294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.899316,68.155796,105.245525,100.000000,35.402042,43.037975,49.694071,53.101266,60.746835,58.610724,60.708861,168.816984,115.214533,169.186485,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.479021,49.110025,199.060932,161.522913,202.251863,189.284524,84.321811,14.415602,189.226345,18.830893,49.183960,49.711282,160.305639,200.505441,158.300626,191.798122,115.713646,183.843724,-0.000466,0.038266,76.321665,64.463054,182.639059,17.525454,58.974152,0.722022,705281.313127,0.878548,9.382513,3.436031,4.025438,0.063869,0.059268,32.000000,119.065317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.885962,68.151564,105.247826,100.000000,35.328800,43.037975,49.701556,53.101266,60.746835,58.610653,60.708861,168.643621,115.008219,169.164809,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624913,49.110025,199.060179,161.522913,202.189430,189.286278,84.503485,14.422594,189.306721,18.830228,48.816563,49.733868,160.324954,200.672102,158.319233,191.643603,115.691894,183.261091,-0.000467,0.038247,76.321982,64.623110,182.597268,17.521866,59.032006,0.722738,705456.986821,0.879036,9.382398,3.510419,4.023138,0.065096,0.059614,32.000000,118.956888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.881131,68.152129,105.260487,100.000000,35.347950,43.037975,49.701218,53.101266,60.746835,58.610893,60.708861,169.006970,115.274637,169.201945,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523775,49.244154,199.129436,161.606557,202.022769,189.267178,84.400063,14.419312,189.255224,18.830761,48.756119,49.689489,160.369869,200.614184,158.328069,191.725559,115.681666,183.249484,-0.000468,0.038251,76.342064,64.560530,182.688617,17.526287,59.005833,0.720151,705307.757110,0.874292,9.230793,3.307144,4.011295,0.064926,0.060075,32.000000,118.972210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.907457,68.156054,105.290785,100.000000,35.330675,43.037975,49.696621,53.101266,60.746835,58.612030,60.708861,168.800126,115.133488,169.175195,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.478415,49.225228,199.028738,161.628657,201.964285,189.279270,84.437100,14.412177,189.216546,18.832223,48.924484,49.817990,160.368028,200.588456,158.326223,191.713371,115.656559,183.765045,-0.000468,0.038424,76.326196,64.734229,182.648035,17.524827,59.096758,0.722183,705751.673463,0.877590,9.469985,3.312883,4.020886,0.064397,0.061050,32.000000,118.999005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870565,68.149858,105.282121,100.000000,35.354279,43.037975,49.702073,53.101266,60.746835,58.611886,60.708861,168.874199,115.057506,169.181213,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632648,49.240314,199.071644,161.640407,201.891847,189.297815,84.404824,14.424592,189.347453,18.833753,48.817144,49.922507,160.378683,200.714384,158.361030,191.811513,115.691253,183.858428,-0.000467,0.038431,76.358586,64.781439,182.646745,17.531976,59.071870,0.721273,705896.812427,0.878155,9.487245,3.541224,4.021892,0.064238,0.060027,32.000000,119.024552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.900169,68.149166,105.295702,100.000000,35.327147,43.037975,49.703499,53.101266,60.746835,58.612030,60.708861,168.809647,115.267848,169.366107,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666585,49.256223,199.269704,161.646841,201.788769,189.296132,84.321414,14.426305,189.345734,18.836431,48.746822,49.880849,160.380110,200.817704,158.363215,191.795950,115.673793,183.932783,-0.000465,0.038412,76.364595,64.705395,182.642257,17.535124,59.110711,0.721273,705896.812427,0.878155,9.487245,3.541224,4.021892,0.063810,0.058315,32.000000,118.893701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.868129,68.129535,105.296368,100.000000,35.320905,43.037975,49.698424,53.101266,60.746835,58.612048,60.708861,168.642829,115.355452,169.166304,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640209,49.205204,199.165901,161.632853,201.743462,189.278939,84.413767,14.417172,189.356376,18.839625,48.089314,49.789360,160.420231,200.824718,158.398910,191.912147,115.719291,183.575294,-0.000466,0.038415,76.403304,64.580116,182.750435,17.553954,59.112809,0.719928,705684.749817,0.875535,9.353054,3.538484,4.010901,0.064788,0.059814,32.000000,118.961426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872152,68.150617,105.334826,100.000000,35.410661,43.037975,49.697622,53.101266,60.746835,58.612213,60.708861,168.827533,115.141965,169.189042,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586655,49.205204,199.219831,161.632853,201.710471,189.276306,84.347395,14.417742,189.397153,18.840885,48.203321,49.868063,160.369717,200.735424,158.393508,191.885664,115.709619,183.601004,-0.000466,0.038384,76.400619,64.608457,182.771401,17.558181,59.047270,0.719559,705732.967607,0.875768,9.333748,3.584621,4.012148,0.063426,0.059742,32.000000,119.016557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.875749,68.136756,105.323846,100.000000,35.368908,43.037975,49.698938,53.101266,60.746835,58.611778,60.708861,168.694789,115.123746,169.173424,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598783,49.088082,199.127159,161.590891,201.663345,189.262112,84.369930,14.419740,189.400295,18.842973,48.747285,49.805573,160.342564,200.752263,158.395315,191.894670,115.703371,184.189525,-0.000466,0.038369,76.446541,64.596896,182.874883,17.549482,59.039428,0.719424,705404.437807,0.875121,9.310096,3.401166,4.012189,0.064660,0.058675,32.000000,119.018572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.885209,68.142492,105.339041,100.000000,35.412964,43.037975,49.701354,53.101266,60.746835,58.610738,60.708861,168.739859,115.255881,169.086760,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587197,49.134985,199.196087,161.589213,201.638715,189.273269,84.472372,14.416743,189.304792,18.842966,48.910894,49.925217,160.348967,200.681909,158.384393,191.874234,115.725033,183.434642,-0.000466,0.038354,76.443265,64.485595,182.570859,17.541731,59.099722,0.721043,705509.648915,0.876848,9.365695,3.420765,4.017610,0.064360,0.058905,32.000000,119.052722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.869450,68.169949,105.319915,100.000000,35.365032,43.037975,49.701424,53.101266,60.746835,58.610672,60.708861,168.944744,115.176830,169.106036,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.541636,49.217273,199.105799,161.640686,201.770105,189.274370,84.453623,14.425306,189.398669,18.845839,48.969554,49.880012,160.368811,200.701235,158.357543,191.841726,115.691466,183.886892,-0.000466,0.038326,76.471020,64.682179,182.810780,17.553430,59.041920,0.720171,705262.326235,0.875354,9.294913,3.341089,4.017087,0.064394,0.059716,32.000000,119.092277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863545,68.141576,105.289940,100.000000,35.377783,43.037975,49.702365,53.101266,60.746835,58.611040,60.708861,168.907246,115.354378,169.178460,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604134,49.217273,199.240230,161.640686,201.831180,189.257201,84.360191,14.423879,189.397569,18.849025,49.058662,49.878748,160.418718,200.797827,158.364599,191.876154,115.716604,183.701820,-0.000465,0.038484,76.474224,64.514620,182.698895,17.553706,59.116402,0.721417,705673.941157,0.876649,9.424538,3.549249,4.018959,0.065553,0.059323,32.000000,119.053350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.869238,68.143954,105.279510,100.000000,35.355093,43.037975,49.704664,53.101266,60.746835,58.611746,60.708861,168.720382,115.437801,169.189789,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628573,49.268018,199.302891,161.675375,201.860821,189.244949,84.455321,14.420026,189.488509,18.850098,48.852452,49.753879,160.392387,200.884491,158.357427,191.915001,115.765896,183.422906,-0.000466,0.038482,76.479611,64.718392,182.576915,17.549826,59.116087,0.719987,705420.888494,0.876313,9.359612,3.452703,4.016605,0.063785,0.059384,32.000000,119.066756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848892,68.138122,105.243309,100.000000,35.363910,43.037975,49.703001,53.101266,60.746835,58.612202,60.708861,168.910641,115.277168,169.291874,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614567,49.275149,199.299089,161.677334,201.879330,189.225267,84.423014,14.418313,189.420115,18.853562,48.571669,49.657952,160.412076,200.856847,158.411844,191.956315,115.750508,183.335166,-0.000465,0.038487,76.484905,64.620953,182.848656,17.561607,59.122984,0.719901,705276.219371,0.874915,9.384986,3.295692,4.015890,0.063609,0.059390,32.000000,119.016093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.875187,68.154074,105.262010,100.000000,35.434736,43.037975,49.702544,53.101266,60.746835,58.612236,60.708861,168.846029,115.262516,169.253833,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604875,49.228245,199.315305,161.661108,201.944495,189.217852,84.430622,14.420882,189.516823,18.859474,48.634124,49.725821,160.430877,200.765963,158.450292,191.977463,115.786619,183.888672,-0.000464,0.038499,76.505663,64.620744,182.807009,17.561958,59.184353,0.719901,705276.219371,0.874915,9.384986,3.295692,4.015890,0.064858,0.060321,32.000000,118.913121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.893032,68.192747,105.255112,100.000000,35.424789,43.037975,49.703512,53.101266,60.746835,58.612335,60.708861,168.861244,115.071275,169.163589,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.541606,49.228245,199.270275,161.661108,202.075077,189.231438,84.483525,14.418884,189.455824,18.862810,48.824389,49.759884,160.396370,200.794627,158.401754,191.959657,115.762201,183.760815,-0.000465,0.038494,76.444237,64.623484,182.713968,17.559041,59.026551,0.719220,705052.465032,0.875412,9.369816,3.454784,4.018059,0.063865,0.059081,32.000000,118.970043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.858683,68.127556,105.242759,100.000000,35.453232,43.037975,49.704316,53.101266,60.746835,58.611948,60.708861,168.967051,115.076837,169.165360,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624506,49.220839,199.330552,161.656632,202.033295,189.233880,84.351317,14.424449,189.528563,18.867376,49.129850,49.897999,160.393978,200.837051,158.423859,191.883407,115.769161,183.795927,-0.000465,0.038499,76.417073,64.660740,182.809598,17.575135,59.170060,0.721888,705279.724236,0.876168,9.435539,3.429874,4.022281,0.065086,0.058627,32.000000,118.949501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.902939,68.159427,105.256973,100.000000,35.440902,43.037975,49.707181,53.101266,60.746835,58.611894,60.708861,168.702635,115.276286,169.242740,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637216,49.303402,199.431721,161.699714,201.861310,189.251094,84.431389,14.419883,189.459929,18.871185,48.945997,49.841615,160.402569,200.937680,158.391006,191.957233,115.782551,183.795279,-0.000465,0.038532,76.384719,64.787838,182.866052,17.581680,59.188392,0.719226,705126.097631,0.875907,9.342028,3.436463,4.016777,0.063702,0.058529,32.000000,119.026833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.896236,68.163106,105.262951,100.000000,35.448582,43.037975,49.705094,53.101266,60.746835,58.611904,60.708861,168.862778,115.362087,169.276178,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597231,49.305596,199.369257,161.715939,201.838357,189.256168,84.378385,14.417172,189.664619,18.875996,48.716927,49.809177,160.437984,200.878865,158.421230,192.010912,115.811361,183.696418,-0.000464,0.038550,76.377001,64.650849,182.868073,17.571331,59.179082,0.719119,705323.840923,0.875113,9.408856,3.498452,4.014124,0.063885,0.059925,32.000000,119.112068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.900461,68.182310,105.276162,100.000000,35.520253,43.037975,49.704936,53.101266,60.746835,58.612675,60.708861,168.756771,115.266659,169.176886,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.524665,49.269389,199.336724,161.731605,201.794787,189.249493,84.438602,14.415744,189.480633,18.879010,48.777278,49.746836,160.463852,200.879069,158.443392,191.927344,115.810866,183.717845,-0.000464,0.038520,76.358466,64.757726,182.978409,17.574808,59.146273,0.719119,705323.840923,0.875113,9.408856,3.498452,4.014124,0.063326,0.058904,32.000000,119.005988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.914070,68.194284,105.293593,100.000000,35.500632,43.037975,49.706860,53.101266,60.746835,58.612748,60.708861,168.877204,115.232062,169.182905,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.524068,49.269389,199.283307,161.731605,201.849274,189.259277,84.514139,14.418884,189.556338,18.882483,49.255602,49.746889,160.441725,200.868182,158.443073,191.915327,115.773724,183.498324,-0.000464,0.038504,76.343185,64.516159,182.916775,17.581021,59.136071,0.719838,705300.798864,0.876472,9.455103,3.355860,4.019766,0.065552,0.059588,32.000000,119.019605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.889234,68.193516,105.288688,100.000000,35.507744,43.037975,49.710162,53.101266,60.746835,58.612474,60.708861,169.028278,115.327260,169.290301,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600781,49.368137,199.293727,161.776646,201.899600,189.260389,84.383208,14.416886,189.471478,18.885907,49.461914,49.817501,160.481062,200.906142,158.479113,191.963852,115.809298,184.029634,-0.000464,0.038501,76.349054,64.616749,182.870398,17.586972,59.083357,0.720982,705295.835589,0.877151,9.494293,3.364626,4.024999,0.063377,0.059780,32.000000,119.080182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.927254,68.233275,105.312727,100.000000,35.493895,43.037975,49.710876,53.101266,60.746835,58.613385,60.708861,168.766416,115.345364,169.388098,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564654,49.469355,199.251187,161.821687,201.998327,189.261381,84.335367,14.416886,189.455624,18.890843,49.428323,49.840729,160.505618,200.926366,158.458122,192.040615,115.800037,183.859537,-0.000463,0.038529,76.326316,64.474629,182.796487,17.593871,59.120388,0.721011,705460.409848,0.876425,9.494916,3.317002,4.023969,0.066021,0.061443,32.000000,119.108240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.899578,68.209286,105.297778,100.000000,35.507478,43.037975,49.708730,53.101266,60.746835,58.613473,60.708861,168.670733,115.223125,169.199703,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629400,49.486087,199.320095,161.815532,202.120727,189.262145,84.429080,14.421738,189.600542,18.893112,49.071576,49.866049,160.545954,200.966446,158.484612,192.008634,115.796379,184.109250,-0.000463,0.038561,76.323330,64.700338,182.851918,17.593670,59.132609,0.721054,705818.526605,0.877985,9.652700,3.430126,4.020026,0.064011,0.059439,32.000000,119.110874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.898450,68.230610,105.294874,100.000000,35.559498,43.037975,49.710587,53.101266,60.746835,58.614497,60.708861,168.858159,115.148063,169.172008,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682732,49.486087,199.364146,161.815532,202.211435,189.282687,84.339562,14.422880,189.611653,18.898028,48.907468,49.754946,160.525150,200.966772,158.490518,191.997552,115.782493,183.621159,-0.000463,0.038557,76.313395,64.762085,182.917507,17.610596,59.126577,0.720289,705789.475255,0.875785,9.602197,3.530061,4.016170,0.063565,0.059280,32.000000,118.807718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.883372,68.231303,105.293575,100.000000,35.536750,43.037975,49.708712,53.101266,60.746835,58.614793,60.708861,168.679125,115.305513,169.179010,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639360,49.431501,199.391596,161.801264,202.367957,189.307854,84.426450,14.420454,189.592067,18.901243,48.656809,49.888967,160.516724,201.000064,158.517500,192.168046,115.793175,184.110904,-0.000463,0.038546,76.307711,64.627831,182.876413,17.617308,59.125948,0.719864,705820.556766,0.875765,9.546867,3.355674,4.012745,0.063745,0.060040,32.000000,118.896494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.903951,68.238201,105.307571,100.000000,35.572941,43.037975,49.707173,53.101266,60.746835,58.614461,60.708861,168.852900,115.207821,169.185973,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560434,49.369508,199.516245,161.751468,202.569192,189.300232,84.393095,14.428303,189.592888,18.905843,48.870424,49.807476,160.520426,201.045587,158.523096,192.082508,115.805874,184.019502,-0.000464,0.038548,76.272177,64.682072,182.938593,17.628116,59.118762,0.720477,705823.086683,0.875695,9.537273,3.533902,4.016804,0.065406,0.060075,32.000000,118.953907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.892267,68.263917,105.275791,100.000000,35.583797,43.037975,49.709126,53.101266,60.746835,58.614585,60.708861,168.786189,115.316828,169.205840,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736267,49.373897,199.458137,161.733284,202.626284,189.269687,84.384219,14.423308,189.756070,18.909796,48.875183,49.916187,160.485680,201.016944,158.496181,192.102449,115.787860,183.793806,-0.000463,0.038506,76.218623,64.819034,182.948446,17.632241,59.117241,0.721734,705707.473683,0.877402,9.557238,3.485975,4.025716,0.065937,0.062270,32.000000,119.031339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.879232,68.255430,105.263142,100.000000,35.594632,43.037975,49.712495,53.101266,60.746835,58.614135,60.708861,168.768438,115.298072,169.194117,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721432,49.373897,199.527528,161.733284,202.730297,189.263498,84.370500,14.421881,189.610001,18.912609,48.998643,49.887146,160.495735,200.995783,158.510783,192.065982,115.824907,183.892282,-0.000464,0.038496,76.209231,64.632035,183.056009,17.633005,59.197991,0.719234,705405.219067,0.873920,9.379179,3.416945,4.010316,0.064664,0.058782,32.000000,119.094169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.876635,68.299813,105.281102,100.000000,35.634595,43.037975,49.706633,53.101266,60.746835,58.614264,60.708861,168.740999,115.407769,169.213393,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658617,49.397761,199.554736,161.739439,202.779678,189.266366,84.423224,14.418599,189.601979,18.911853,49.098156,49.947864,160.493267,201.015334,158.495871,192.174014,115.846351,184.401086,-0.000464,0.038501,76.104133,64.850426,182.870152,17.645851,59.152226,0.719234,705405.219067,0.873920,9.379179,3.416945,4.010316,0.063412,0.058598,32.000000,119.040573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.898811,68.301241,105.260562,100.000000,35.648755,43.037975,49.707389,53.101266,60.746835,58.614567,60.708861,168.846449,115.276861,169.192661,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686457,49.428483,199.431321,161.740837,202.809510,189.273591,84.332301,14.417885,189.742312,18.911397,48.942882,49.980612,160.505241,200.965039,158.487898,192.244033,115.835571,184.054139,-0.000465,0.038530,75.958940,64.797602,183.019871,17.654334,59.178033,0.720100,705374.335876,0.875077,9.483554,3.592479,4.018532,0.064320,0.058800,32.000000,119.097733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.897502,68.286209,105.265992,100.000000,35.704317,43.037975,49.709906,53.101266,60.746835,58.614672,60.708861,168.664602,115.343907,169.260639,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648011,49.374446,199.606759,161.730207,202.849498,189.288808,84.402694,14.419598,189.638607,18.914700,48.978222,49.934081,160.504806,201.040797,158.488969,192.161649,115.854319,183.621305,-0.000465,0.038507,75.932144,64.654255,182.955504,17.648801,59.178689,0.719199,705463.268487,0.875584,9.485398,3.469629,4.013796,0.064525,0.060203,32.000000,119.179608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.902832,68.317743,105.253881,100.000000,35.740859,43.037975,49.710823,53.101266,60.746835,58.615101,60.708861,168.805388,115.429478,169.249467,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605795,49.388984,199.703633,161.766575,202.880846,189.284968,84.416630,14.421310,189.746881,18.917026,49.330214,49.817539,160.499802,201.051968,158.511091,192.203617,115.854294,184.105067,-0.000465,0.038509,75.921874,64.526263,182.966680,17.664020,59.164894,0.720109,705324.899366,0.875877,9.474944,3.273124,4.020655,0.065396,0.059587,32.000000,119.210195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.905609,68.320109,105.245886,100.000000,35.760635,43.037975,49.711182,53.101266,60.746835,58.614724,60.708861,168.833259,115.179515,169.162331,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672658,49.388984,199.629170,161.766575,202.855782,189.291728,84.472566,14.420739,189.748435,18.922137,49.407318,49.921415,160.519681,201.077330,158.489935,192.129380,115.884027,184.063686,-0.000464,0.038524,75.940520,64.700156,183.015873,17.676517,59.123955,0.720109,705324.899366,0.875877,9.474944,3.273124,4.020655,0.063559,0.058505,32.000000,119.051828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.897670,68.305504,105.199063,100.000000,35.826934,43.037975,49.713088,53.101266,60.746835,58.614947,60.708861,168.945131,115.332899,169.277319,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692962,49.486362,199.652181,161.823085,202.990279,189.333644,84.482939,14.420882,189.768844,18.924388,49.269806,49.878350,160.562370,201.115473,158.492399,192.212641,115.822407,184.334809,-0.000464,0.038545,75.931720,64.667627,182.980283,17.664141,59.129672,0.721064,705460.132860,0.876244,9.529599,3.470533,4.025813,0.064174,0.058585,32.000000,119.091678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.894573,68.284938,105.182135,100.000000,35.817171,43.037975,49.711107,53.101266,60.746835,58.615911,60.708861,168.965878,115.354148,169.170080,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658679,49.558230,199.584059,161.870365,203.009716,189.347191,84.363589,14.422594,189.716295,18.927104,49.186310,49.892245,160.588379,201.074129,158.533926,192.192515,115.903687,183.787543,-0.000464,0.038582,76.006049,64.751671,183.014301,17.676905,59.226971,0.720637,705878.431367,0.874315,9.536532,3.590912,4.017715,0.064102,0.059158,32.000000,119.127160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.918717,68.336152,105.240079,100.000000,35.854633,43.037975,49.710763,53.101266,60.746835,58.616065,60.708861,168.727179,115.273563,169.301158,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620238,49.537657,199.617400,161.872323,203.084801,189.337692,84.470577,14.418313,189.781965,18.931404,49.159434,49.776694,160.581418,201.231474,158.543532,192.282924,115.848320,184.020940,-0.000464,0.038578,75.982859,64.550057,182.980815,17.683133,59.186137,0.719929,705841.916025,0.876462,9.643958,3.298703,4.019117,0.064552,0.060056,32.000000,119.119467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.899829,68.306004,105.228682,100.000000,35.858131,43.037975,49.712351,53.101266,60.746835,58.616882,60.708861,168.941155,115.394306,169.496044,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535468,49.537657,199.477664,161.872323,203.183112,189.334938,84.530406,14.419598,189.754157,18.936864,49.557323,49.773755,160.603224,201.096901,158.590266,192.101998,115.873438,183.909588,-0.000463,0.038584,76.028659,64.538436,183.111810,17.692492,59.288785,0.720924,706020.678592,0.876010,9.663276,3.444084,4.022903,0.063598,0.059594,32.000000,119.106822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.933858,68.316814,105.243340,100.000000,35.888606,43.037975,49.714222,53.101266,60.746835,58.616889,60.708861,169.060811,115.348970,169.348758,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636408,49.568654,199.513165,161.883793,203.342768,189.363645,84.417642,14.417600,189.566168,18.937714,49.364106,49.927697,160.602539,201.047769,158.565459,192.129337,115.866982,183.888981,-0.000464,0.038595,76.015387,64.815286,182.831464,17.692969,59.252830,0.720399,706039.736486,0.877040,9.751332,3.376031,4.026966,0.063708,0.060964,32.000000,119.053287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.907373,68.269489,105.236409,100.000000,35.896254,43.037975,49.717847,53.101266,60.746835,58.617346,60.708861,168.835284,115.193591,169.332629,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707330,49.624065,199.673469,161.900019,203.375879,189.394387,84.386757,14.425448,189.729446,18.939105,49.199295,49.899485,160.607272,201.159182,158.551736,192.112250,115.858294,184.111328,-0.000464,0.038616,76.030111,64.602931,182.994150,17.691582,59.157681,0.719803,706098.358721,0.876438,9.677492,3.374539,4.019492,0.065615,0.060516,32.000000,119.014402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.919652,68.308402,105.273842,100.000000,35.896055,43.037975,49.714739,53.101266,60.746835,58.617544,60.708861,168.773513,115.570090,169.372047,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667324,49.587307,199.585148,161.896662,203.420844,189.403969,84.476556,14.418028,189.743435,18.942780,48.921629,49.898724,160.600080,201.194492,158.570155,192.231463,115.878385,184.107988,-0.000464,0.038649,76.037904,64.696301,183.023930,17.694972,59.246221,0.719803,706098.358721,0.876438,9.677492,3.374539,4.019492,0.063454,0.060324,32.000000,119.009307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.914204,68.282985,105.273452,100.000000,35.965835,43.037975,49.712530,53.101266,60.746835,58.618255,60.708861,168.953111,115.309080,169.368192,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711627,49.587307,199.634946,161.896662,203.439807,189.434428,84.398831,14.433155,189.711002,18.945823,48.900619,49.865282,160.615177,201.188254,158.572098,192.307055,115.856844,184.185636,-0.000465,0.038634,76.038026,64.594465,182.973140,17.705646,59.121857,0.719871,706215.557727,0.875454,9.664067,3.447569,4.018440,0.063273,0.059083,32.000000,119.122075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.912193,68.301344,105.316207,100.000000,35.966326,43.037975,49.714280,53.101266,60.746835,58.618151,60.708861,168.797662,115.269037,169.314337,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643304,49.513792,199.580092,161.871484,203.340590,189.459247,84.495323,14.425020,189.728691,18.949755,49.141230,49.833270,160.614945,201.089439,158.606161,192.133498,115.902239,184.003324,-0.000465,0.038681,76.064362,64.810291,183.023743,17.717975,59.379580,0.721053,706345.606527,0.875534,9.618126,3.499026,4.015860,0.064158,0.061184,32.000000,119.151620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.922311,68.314392,105.356163,100.000000,36.014666,43.037975,49.714991,53.101266,60.746835,58.617763,60.708861,168.990646,115.343945,169.371496,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
