OSU 80 Ton Compressor Load Stand
49.669950,49.506112,199.537251,161.840990,203.226448,189.468983,84.398155,14.423736,189.611039,18.950660,49.120539,49.800797,160.567322,201.146706,158.586689,192.117219,115.892410,183.763055,-0.000465,0.038696,76.064788,64.590437,183.057375,17.724026,59.251230,0.718617,706170.568993,0.875554,9.620063,3.381667,4.020551,0.065780,0.060812,32.000000,119.070390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.924524,68.294157,105.402796,100.000000,36.040495,43.037975,49.715970,53.101266,60.746835,58.617864,60.708861,168.796310,115.291091,169.348680,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594747,49.513792,199.575341,161.855258,203.122017,189.486549,84.384324,14.416458,189.572217,18.951658,49.252151,49.664381,160.552418,201.158510,158.563080,192.125261,115.876443,183.962114,-0.000465,0.038703,76.029328,64.554899,183.004412,17.736357,59.209006,0.718617,706170.568993,0.875554,9.620063,3.381667,4.020551,0.065918,0.059567,32.000000,119.113350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.928822,68.297216,105.397399,100.000000,36.020939,43.037975,49.715394,53.101266,60.746835,58.618028,60.708861,168.768649,115.221514,169.345690,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.532256,49.556310,199.426664,161.890507,203.075524,189.509918,84.475768,14.426875,189.639511,18.952309,49.385328,49.817419,160.578244,200.979412,158.582562,192.098846,115.861167,183.769296,-0.000467,0.038685,76.010565,64.528398,182.932924,17.732591,59.117084,0.719714,706190.236460,0.876318,9.580147,3.300529,4.017263,0.064033,0.059160,32.000000,119.103619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.935749,68.295009,105.412621,100.000000,36.050356,43.037975,49.718553,53.101266,60.746835,58.618263,60.708861,168.951537,115.441061,169.406980,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539919,49.556310,199.462640,161.890507,203.061926,189.531333,84.431782,14.420311,189.585550,18.948851,49.563891,49.667910,160.618260,200.938109,158.573681,192.027253,115.850026,183.493711,-0.000467,0.038696,76.021919,64.667547,182.909228,17.724755,59.217975,0.721381,706449.900291,0.878037,9.665879,3.393281,4.024123,0.064386,0.058564,32.000000,119.046984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929290,68.276064,105.418880,100.000000,36.019667,43.037975,49.721440,53.101266,60.746835,58.618817,60.708861,168.863563,115.465072,169.297500,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638679,49.621322,199.377391,161.916245,203.048980,189.496615,84.451586,14.417314,189.460792,18.948936,49.617400,49.830599,160.612032,200.918802,158.559146,192.000135,115.788469,183.512589,-0.000466,0.038703,76.020153,64.763870,182.878168,17.730656,59.194896,0.723109,706782.237416,0.878527,9.773324,3.334181,4.026198,0.064919,0.060063,32.000000,119.035087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.921171,68.278740,105.418757,100.000000,36.039918,43.037975,49.721831,53.101266,60.746835,58.619585,60.708861,168.903171,115.295310,169.332315,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673961,49.698953,199.465839,161.940305,203.093658,189.482624,84.420626,14.423879,189.591569,18.949583,49.330042,49.882808,160.649415,200.946569,158.578908,192.006211,115.838776,183.736100,-0.000466,0.038715,76.037256,64.774682,182.841822,17.729258,59.174912,0.721948,706880.691558,0.878934,9.765359,3.238918,4.026301,0.065325,0.059108,32.000000,119.120160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943760,68.263121,105.437380,100.000000,36.031775,43.037975,49.718814,53.101266,60.746835,58.619813,60.708861,168.841251,115.357216,169.357138,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617849,49.660823,199.430327,161.940864,203.135457,189.487950,84.378897,14.424021,189.539902,18.951366,49.108836,49.938830,160.642040,200.933338,158.603927,191.946866,115.786991,184.052114,-0.000467,0.038696,76.050164,64.592030,182.785022,17.723259,59.260383,0.720891,706904.502213,0.876541,9.768828,3.343761,4.015501,0.064120,0.060633,32.000000,119.113685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961763,68.260370,105.414871,100.000000,36.048170,43.037975,49.717933,53.101266,60.746835,58.620758,60.708861,168.757795,115.138474,169.331331,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546851,49.660823,199.449197,161.940864,203.257644,189.514587,84.433772,14.416458,189.439670,18.950981,49.240040,49.806839,160.665512,200.893808,158.624442,192.021933,115.809630,183.747615,-0.000468,0.038727,76.068799,64.569274,182.822653,17.725948,59.147584,0.720415,707111.742366,0.878007,9.788923,3.517428,4.019326,0.064570,0.059074,32.000000,119.108380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967753,68.265124,105.425821,100.000000,36.073555,43.037975,49.720449,53.101266,60.746835,58.620683,60.708861,168.867544,115.357983,169.365438,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613159,49.609526,199.380965,161.912888,203.314871,189.537269,84.510912,14.423593,189.737397,18.951862,49.228771,49.815924,160.622076,200.997332,158.601250,191.935519,115.769983,183.704962,-0.000468,0.038750,76.062379,64.632277,182.807599,17.736839,59.272997,0.722855,707221.558217,0.878955,9.862667,3.377352,4.025467,0.064171,0.059014,32.000000,119.072399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.946782,68.253258,105.432327,100.000000,36.052967,43.037975,49.723573,53.101266,60.746835,58.620476,60.708861,169.021824,115.398218,169.372716,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633033,49.630923,199.353113,161.913168,203.381101,189.550204,84.301829,14.420454,189.502666,18.950472,49.526689,49.908135,160.630829,200.920637,158.607763,191.920971,115.819674,184.102252,-0.000469,0.038764,76.103010,64.668833,183.014282,17.722979,59.184878,0.720263,707224.983635,0.876830,9.742495,3.400538,4.018711,0.063789,0.060503,32.000000,119.007702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978850,68.267097,105.441560,100.000000,36.082292,43.037975,49.721637,53.101266,60.746835,58.620697,60.708861,168.603658,115.162792,169.354148,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672075,49.666035,199.431675,161.919602,203.396002,189.542338,84.477164,14.424878,189.521473,18.948893,49.117793,49.985331,160.613756,200.952298,158.586880,192.018129,115.771315,183.802395,-0.000470,0.038778,76.072368,64.807372,182.984769,17.732967,59.256239,0.720263,707224.983635,0.876830,9.742495,3.400538,4.018711,0.063934,0.059719,32.000000,118.989333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.925564,68.234077,105.412558,100.000000,36.107794,43.037975,49.721393,53.101266,60.746835,58.621116,60.708861,168.954327,115.350964,169.370198,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651925,49.666035,199.386024,161.919602,203.446839,189.544700,84.408539,14.420168,189.635909,18.947985,48.987605,49.924906,160.630838,200.863432,158.597973,191.987669,115.766576,183.852535,-0.000469,0.038806,76.080549,64.618234,182.889180,17.730600,59.272473,0.719989,707295.652765,0.876187,9.737867,3.436806,4.014966,0.064959,0.059942,32.000000,119.026219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.934459,68.258791,105.417327,100.000000,36.124576,43.037975,49.720285,53.101266,60.746835,58.621667,60.708861,168.817077,115.486628,169.390104,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602351,49.613092,199.438342,161.904775,203.517793,189.558409,84.422022,14.423308,189.461719,18.945785,49.164535,49.807029,160.613997,200.911748,158.624808,191.933604,115.811330,183.496545,-0.000470,0.038782,76.098018,64.639506,182.929846,17.729497,58.985140,0.719943,707352.933165,0.877305,9.758770,3.460887,4.015676,0.065223,0.061477,32.000000,119.118317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.954878,68.253887,105.459813,100.000000,36.114872,43.037975,49.721398,53.101266,60.746835,58.621449,60.708861,168.844043,115.250012,169.371457,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617679,49.593891,199.260481,161.887430,203.494798,189.569904,84.469867,14.422737,189.427317,18.945578,49.192696,49.704447,160.603731,200.931075,158.622431,191.894407,115.777713,183.734632,-0.000471,0.038780,76.109751,64.545823,182.801359,17.722534,59.202397,0.724162,707171.195031,0.878072,9.757284,3.278711,4.020744,0.064003,0.060907,32.000000,119.147612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.920308,68.264985,105.478393,100.000000,36.148961,43.037975,49.724153,53.101266,60.746835,58.621576,60.708861,168.939734,115.146452,169.362645,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516738,49.608704,199.253846,161.910370,203.409179,189.560986,84.368058,14.421881,189.491672,18.946732,49.385570,49.821846,160.613409,200.825839,158.593692,191.835041,115.768452,183.578207,-0.000471,0.038795,76.097658,64.540719,182.831176,17.718290,59.138930,0.720845,707274.446024,0.877280,9.722167,3.404257,4.015917,0.064577,0.059459,32.000000,119.215698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.939290,68.251988,105.465041,100.000000,36.105001,43.037975,49.723828,53.101266,60.746835,58.621788,60.708861,168.736116,115.413637,169.379600,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583163,49.656708,199.156685,161.948698,203.279941,189.586763,84.444073,14.416315,189.471234,18.942347,49.368954,49.767874,160.622702,200.681480,158.593209,191.878858,115.794315,183.559256,-0.000471,0.038799,76.084823,64.445798,182.744031,17.709770,59.142838,0.720845,707274.446024,0.877280,9.722167,3.404257,4.015917,0.064338,0.059224,32.000000,119.189667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944153,68.261435,105.494789,100.000000,36.069183,43.037975,49.728066,53.101266,60.746835,58.622138,60.708861,168.888147,115.334548,169.236563,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616412,49.656708,199.232870,161.948698,203.232903,189.616169,84.475826,14.420454,189.497436,18.938845,49.467991,49.807586,160.652759,200.676649,158.604873,191.805745,115.746831,183.415498,-0.000471,0.038826,76.104256,64.507111,182.774275,17.708088,59.061012,0.721947,707476.378225,0.878458,9.820826,3.319949,4.016619,0.064577,0.059442,32.000000,119.202003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.923383,68.260998,105.507710,100.000000,36.073532,43.037975,49.726241,53.101266,60.746835,58.622793,60.708861,168.951651,115.157882,169.322755,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592695,49.691546,199.243306,161.955692,203.199440,189.629507,84.359505,14.419455,189.490717,18.935378,49.170970,49.819745,160.658619,200.712509,158.613386,191.812732,115.780701,183.977190,-0.000470,0.038843,76.148910,64.539273,182.702792,17.715018,59.076643,0.721947,707476.378225,0.878458,9.820826,3.319949,4.016619,0.064619,0.058195,32.000000,119.172568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.930267,68.267480,105.486595,100.000000,36.119013,43.037975,49.725565,53.101266,60.746835,58.623349,60.708861,168.719011,115.208396,169.176689,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.577617,49.656434,199.242045,161.946739,203.162182,189.637144,84.476624,14.417457,189.399482,18.932747,49.315576,49.772102,160.643794,200.639402,158.626413,191.752062,115.740619,183.653282,-0.000470,0.038852,76.152690,64.617320,182.690515,17.721164,59.102528,0.723100,707772.964782,0.879435,9.845764,3.494835,4.017594,0.063405,0.059677,32.000000,119.056872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.922202,68.238193,105.518556,100.000000,36.114869,43.037975,49.726966,53.101266,60.746835,58.623615,60.708861,168.953247,115.292702,169.196556,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534900,49.688254,199.199101,161.938906,203.111480,189.636374,84.418270,14.424307,189.322652,18.930541,49.508194,49.777977,160.630125,200.522464,158.617986,191.673022,115.723269,183.500482,-0.000469,0.038877,76.175609,64.851887,182.661796,17.719430,59.118028,0.723100,707772.964782,0.879435,9.845764,3.494835,4.017594,0.064592,0.061138,32.000000,119.127110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.921223,68.220995,105.490649,100.000000,36.079530,43.037975,49.728062,53.101266,60.746835,58.623557,60.708861,168.836541,115.354455,169.260718,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662283,49.688254,199.109947,161.938906,203.176389,189.618327,84.333881,14.419740,189.251076,18.924840,49.614468,49.794365,160.646551,200.684090,158.624654,191.757116,115.715237,183.380178,-0.000471,0.038890,76.180774,64.649987,182.805215,17.716070,59.056685,0.723244,708066.371313,0.879985,9.902520,3.368293,4.021389,0.064065,0.059495,32.000000,119.097519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.945578,68.231678,105.476947,100.000000,36.105920,43.037975,49.730291,53.101266,60.746835,58.624092,60.708861,168.667762,115.274253,169.161111,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.517978,49.737357,199.146950,161.943103,203.170502,189.611265,84.462483,14.420596,189.295407,18.918413,49.041784,49.773779,160.632004,200.578609,158.623639,191.731895,115.682758,183.718453,-0.000471,0.038886,76.209668,64.498269,182.607833,17.707372,59.067228,0.722046,707836.918275,0.878274,9.770243,3.329838,4.009279,0.063380,0.058805,32.000000,119.079281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929937,68.202699,105.498674,100.000000,36.101940,43.037975,49.726221,53.101266,60.746835,58.624792,60.708861,168.924966,115.065752,169.122441,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572364,49.670973,199.027567,161.904216,203.266882,189.600488,84.399360,14.420596,189.288706,18.911074,49.364175,49.792947,160.618151,200.589536,158.619174,191.618299,115.661069,183.573985,-0.000472,0.038887,76.214558,64.615395,182.689249,17.693093,59.008324,0.723966,708273.066197,0.879862,9.969214,3.492969,4.021710,0.062949,0.059760,32.000000,119.125179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.888502,68.191950,105.480721,100.000000,36.035860,43.037975,49.732248,53.101266,60.746835,58.624591,60.708861,168.798720,115.184117,169.240615,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619247,49.681945,199.071791,161.898900,203.283953,189.572285,84.369820,14.423879,189.240996,18.904527,49.294109,49.777062,160.631107,200.582870,158.630277,191.691825,115.687917,183.413536,-0.000473,0.038884,76.257635,64.648735,182.647663,17.690015,59.044595,0.723966,708273.066197,0.879862,9.969214,3.492969,4.021710,0.065215,0.060187,32.000000,119.041247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.910688,68.200043,105.505486,100.000000,36.041508,43.037975,49.730840,53.101266,60.746835,58.624846,60.708861,168.739641,115.121022,169.141284,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631082,49.689352,199.143962,161.905894,203.340325,189.544503,84.438453,14.423879,189.255705,18.901239,49.030606,49.742462,160.642386,200.738787,158.632915,191.704212,115.695185,183.423494,-0.000473,0.038867,76.263555,64.597931,182.700037,17.689918,59.082990,0.722468,707812.800639,0.878517,9.808594,3.370049,4.011987,0.065279,0.058776,32.000000,119.111291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.933097,68.224992,105.512837,100.000000,36.046478,43.037975,49.729681,53.101266,60.746835,58.625202,60.708861,168.876905,115.108020,169.190615,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632403,49.689352,199.035728,161.905894,203.278430,189.562508,84.305302,14.423593,189.281406,18.894622,48.850870,49.786847,160.635927,200.610800,158.618526,191.676383,115.673441,183.373747,-0.000472,0.038861,76.242990,64.602873,182.676093,17.672813,59.117923,0.721943,707684.256733,0.877460,9.803716,3.366630,4.012485,0.063442,0.060201,32.000000,119.037811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.900653,68.168780,105.491242,100.000000,36.074826,43.037975,49.729732,53.101266,60.746835,58.625530,60.708861,168.610604,115.192709,169.267130,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.507688,49.619950,199.076340,161.877918,203.184491,189.572934,84.426167,14.423879,189.126916,18.887332,49.094894,49.801427,160.619866,200.629515,158.662348,191.590779,115.645995,183.870447,-0.000474,0.038866,76.252132,64.577348,182.604099,17.645167,59.102712,0.721285,707826.847972,0.878903,9.802346,3.369148,4.010197,0.064684,0.058985,32.000000,119.077972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.902845,68.191352,105.500134,100.000000,36.043784,43.037975,49.730133,53.101266,60.746835,58.625179,60.708861,168.852333,115.344482,169.163983,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586815,49.584290,198.949630,161.853579,203.166378,189.560523,84.443752,14.414460,189.259035,18.881647,49.245765,49.849512,160.614092,200.481140,158.631687,191.548439,115.660183,182.977570,-0.000474,0.038872,76.254598,64.765753,182.568412,17.624135,59.077194,0.723076,707993.809814,0.879977,9.862507,3.588377,4.021120,0.062888,0.059274,32.000000,119.156478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.923445,68.212826,105.512890,100.000000,36.042690,43.037975,49.735302,53.101266,60.746835,58.625405,60.708861,168.887505,115.256341,169.183023,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613038,49.616659,198.996780,161.853299,203.150043,189.517918,84.429086,14.418456,189.118879,18.876371,49.192452,49.790319,160.612530,200.566193,158.607132,191.646636,115.630969,183.561233,-0.000475,0.038879,76.231591,64.632530,182.597698,17.610770,59.018002,0.723076,707993.809814,0.879977,9.862507,3.588377,4.021120,0.064640,0.058513,32.000000,119.178784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878977,68.160367,105.501669,100.000000,36.061568,43.037975,49.733093,53.101266,60.746835,58.625302,60.708861,168.858171,115.296308,169.297893,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546855,49.616659,199.077276,161.853299,203.156561,189.492557,84.502374,14.417314,189.185727,18.869130,49.109232,49.798436,160.620059,200.634693,158.624101,191.674667,115.651480,183.946319,-0.000476,0.038881,76.254969,64.606232,182.667040,17.602527,59.095106,0.721900,707660.969248,0.878090,9.744615,3.229158,4.012148,0.065113,0.059530,32.000000,119.228654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929616,68.183664,105.536356,100.000000,36.008471,43.037975,49.732741,53.101266,60.746835,58.625803,60.708861,169.004749,115.255114,169.358082,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628253,49.617207,199.064487,161.861692,203.244046,189.487415,84.427100,14.421738,189.324006,18.862985,48.772107,49.803673,160.643617,200.692938,158.636411,191.673713,115.636297,183.290108,-0.000477,0.038897,76.221566,64.552665,182.691696,17.594363,59.087474,0.722319,707669.422045,0.877610,9.749753,3.484057,4.010978,0.065848,0.059402,32.000000,119.195473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.896693,68.177287,105.530959,100.000000,36.049211,43.037975,49.735690,53.101266,60.746835,58.626033,60.708861,168.854200,115.102497,169.336485,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593385,49.553567,198.980134,161.855817,203.318125,189.478871,84.372286,14.419883,189.202678,18.855935,48.767735,49.800193,160.625321,200.630085,158.650103,191.627854,115.638526,183.611796,-0.000477,0.038918,76.202993,64.790779,182.672383,17.585926,59.225502,0.721337,707506.153178,0.877192,9.734509,3.373961,4.011112,0.065090,0.059992,32.000000,119.054436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.910941,68.186990,105.551937,100.000000,36.026663,43.037975,49.733282,53.101266,60.746835,58.626258,60.708861,168.744573,115.103302,169.422086,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605303,49.498431,198.884021,161.819449,203.365751,189.473068,84.458559,14.433440,189.421839,18.852984,48.771688,49.867679,160.578219,200.469458,158.628892,191.768045,115.655207,183.985625,-0.000477,0.038922,76.196991,64.502945,182.696545,17.587529,59.151518,0.719715,707371.106712,0.878251,9.707068,3.496027,4.012231,0.066832,0.060620,32.000000,119.137784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.894638,68.186040,105.548093,100.000000,35.989099,43.037975,49.735034,53.101266,60.746835,58.625895,60.708861,168.917118,115.092256,169.332315,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605274,49.498431,198.964533,161.819449,203.369287,189.496273,84.435564,14.417314,189.339031,18.851320,48.784942,49.900772,160.561445,200.498999,158.650518,191.758275,115.643528,183.387873,-0.000478,0.038934,76.193038,64.582382,182.651704,17.581178,59.116035,0.719715,707371.106712,0.878251,9.707068,3.496027,4.012231,0.064704,0.060363,32.000000,119.242315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.904342,68.186615,105.561378,100.000000,35.942114,43.037975,49.735117,53.101266,60.746835,58.625586,60.708861,168.871127,115.102919,169.297578,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582650,49.458108,198.947570,161.780283,203.406841,189.484507,84.373750,14.416458,189.142377,18.848987,48.870684,49.744626,160.548430,200.555552,158.599786,191.734602,115.628881,183.630572,-0.000478,0.038945,76.175347,64.816921,182.532883,17.587142,59.020834,0.720794,707256.995146,0.877305,9.639586,3.404521,4.010955,0.063562,0.059626,32.000000,119.273244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.862587,68.150181,105.556523,100.000000,35.989583,43.037975,49.737493,53.101266,60.746835,58.625434,60.708861,168.747500,115.165400,169.223739,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602630,49.446587,198.965929,161.747272,203.467310,189.473291,84.474475,14.424735,189.250351,18.848249,48.852310,49.752902,160.529148,200.477063,158.594779,191.632054,115.645241,183.593957,-0.000479,0.038992,76.179253,64.800205,182.607240,17.595167,59.033685,0.722063,707221.095261,0.877920,9.620091,3.513913,4.012287,0.064226,0.058687,32.000000,119.213804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.874919,68.153390,105.596173,100.000000,35.983968,43.037975,49.737224,53.101266,60.746835,58.625469,60.708861,168.948950,115.350197,169.196595,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582077,49.444393,198.972693,161.740278,203.493703,189.488953,84.350515,14.420311,189.204904,18.844615,48.842303,49.803383,160.513742,200.654325,158.570291,191.594382,115.657582,183.618917,-0.000480,0.038978,76.154399,64.577211,182.712948,17.584162,58.956344,0.722063,707221.095261,0.877920,9.620091,3.513913,4.012287,0.064746,0.058597,32.000000,119.151139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821392,68.132607,105.592321,100.000000,35.950475,43.037975,49.736931,53.101266,60.746835,58.625601,60.708861,168.701030,115.147526,169.172992,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583418,49.449056,198.936149,161.741117,203.498349,189.509919,84.474812,14.421881,189.189640,18.841834,48.717598,49.927593,160.539974,200.550863,158.531384,191.618443,115.633570,183.747651,-0.000481,0.038971,76.118775,64.532715,182.594759,17.571282,59.027863,0.721633,707048.646956,0.876719,9.590487,3.482423,4.011197,0.064713,0.061171,32.000000,119.169994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812995,68.133342,105.632171,100.000000,35.993599,43.037975,49.738217,53.101266,60.746835,58.625712,60.708861,168.949623,115.345403,169.360521,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.527531,49.449056,198.976656,161.741117,203.466643,189.515688,84.375358,14.418741,189.275900,18.838244,49.012855,49.780533,160.541988,200.501404,158.565062,191.628831,115.665252,183.155866,-0.000481,0.038977,76.136158,64.546237,182.669610,17.576424,59.103236,0.722920,707087.056918,0.878479,9.609637,3.479720,4.012996,0.063671,0.059331,32.000000,119.116001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812728,68.134738,105.642699,100.000000,35.930892,43.037975,49.738703,53.101266,60.746835,58.625885,60.708861,168.750715,115.182506,169.329718,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628044,49.432872,198.947946,161.748111,203.377779,189.485208,84.359030,14.419169,189.181371,18.836469,49.160804,49.872739,160.532424,200.689717,158.557737,191.592426,115.638102,183.010193,-0.000480,0.038963,76.108330,64.584401,182.558927,17.565964,59.011104,0.722018,707266.999370,0.877268,9.612909,3.553426,4.012151,0.063835,0.059699,32.000000,119.099152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801757,68.132478,105.652686,100.000000,35.969305,43.037975,49.741337,53.101266,60.746835,58.625874,60.708861,168.718061,115.053440,169.346673,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579306,49.484167,199.095656,161.785039,203.314216,189.458832,84.492077,14.421310,189.253300,18.834008,49.175908,49.716665,160.542672,200.466951,158.557833,191.698221,115.646666,183.782830,-0.000481,0.038968,76.111092,64.732908,182.625841,17.545188,58.966992,0.721946,707234.862028,0.879429,9.670981,3.293089,4.017496,0.066168,0.061068,32.000000,119.238770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.817219,68.128425,105.675685,100.000000,35.921375,43.037975,49.738258,53.101266,60.746835,58.625998,60.708861,168.984155,115.152359,169.254148,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579245,49.515164,199.014048,161.803502,203.357172,189.430590,84.461683,14.419740,189.098916,18.831040,49.059276,49.849756,160.553681,200.642664,158.573015,191.649550,115.664792,183.764120,-0.000480,0.038957,76.052104,64.690989,182.580708,17.538077,59.034052,0.721554,707026.158846,0.877441,9.550390,3.263868,4.008781,0.065209,0.058539,32.000000,119.238778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822731,68.127294,105.667727,100.000000,35.953644,43.037975,49.740527,53.101266,60.746835,58.626596,60.708861,168.923366,115.008219,169.309537,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610386,49.515164,199.009136,161.803502,203.392669,189.416007,84.405158,14.414460,189.251517,18.830999,49.018841,49.870628,160.581059,200.638852,158.565409,191.634980,115.648773,183.294747,-0.000480,0.038955,76.016184,64.769510,182.645586,17.542513,59.088209,0.723121,707122.820942,0.877019,9.652290,3.553906,4.015701,0.064721,0.061119,32.000000,119.282075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813110,68.125140,105.666265,100.000000,35.936262,43.037975,49.741181,53.101266,60.746835,58.627029,60.708861,168.810317,115.184923,169.251512,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598351,49.492122,199.003050,161.802943,203.336042,189.411832,84.453370,14.418456,189.318109,18.827499,49.154221,49.772613,160.544098,200.652470,158.587529,191.660652,115.646539,183.634365,-0.000481,0.038938,75.991325,64.577970,182.590192,17.541971,59.042051,0.722046,707027.494873,0.877281,9.683351,3.528559,4.014060,0.064373,0.060661,32.000000,119.318306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.816718,68.122101,105.664803,100.000000,35.945343,43.037975,49.740579,53.101266,60.746835,58.626994,60.708861,168.906740,115.183964,169.184675,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638736,49.520376,199.105272,161.799306,203.297860,189.415194,84.277810,14.432156,189.282777,18.828942,48.970621,49.811653,160.578572,200.616100,158.577614,191.659195,115.650710,183.486130,-0.000480,0.038942,75.879290,64.719577,182.750082,17.548461,59.036674,0.720916,706968.137355,0.877190,9.651012,3.363277,4.011441,0.064070,0.060778,32.000000,119.329916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.817835,68.129042,105.661452,100.000000,35.922632,43.037975,49.741519,53.101266,60.746835,58.627150,60.708861,168.555619,115.275595,169.186603,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641049,49.481973,199.076220,161.804621,203.162829,189.397748,84.363766,14.419455,189.256184,18.827512,48.713726,49.805613,160.569374,200.761600,158.573294,191.771987,115.643750,183.188901,-0.000482,0.038946,75.899505,64.612456,182.665102,17.551692,59.080524,0.721438,706936.470876,0.877967,9.626796,3.435306,4.011087,0.064202,0.058054,32.000000,119.239789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824699,68.113047,105.650829,100.000000,35.974188,43.037975,49.740480,53.101266,60.746835,58.627625,60.708861,168.727532,115.245064,169.296359,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579765,49.409831,199.036060,161.764337,203.192345,189.387820,84.476477,14.418884,189.237472,18.823899,48.643426,49.660472,160.591113,200.671165,158.596215,191.684223,115.670038,183.765223,-0.000482,0.038992,75.938327,64.523837,182.642505,17.557033,59.086425,0.721438,706936.470876,0.877967,9.626796,3.435306,4.011087,0.064317,0.059145,32.000000,119.205545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852015,68.154142,105.668252,100.000000,35.988743,43.037975,49.741024,53.101266,60.746835,58.627442,60.708861,168.952954,115.429440,169.243684,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610114,49.382949,199.084600,161.747272,203.243538,189.334334,84.355515,14.419598,189.370570,18.823720,48.798382,49.730059,160.550854,200.686067,158.570181,191.780442,115.652504,183.821275,-0.000483,0.039040,75.852471,64.463456,182.618092,17.566637,59.093008,0.721059,706588.620861,0.876661,9.577478,3.523738,4.014462,0.065421,0.060599,32.000000,119.322286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.837872,68.118346,105.662869,100.000000,35.990074,43.037975,49.743847,53.101266,60.746835,58.626977,60.708861,168.711030,115.251853,169.344549,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613857,49.382949,199.027853,161.747272,203.213077,189.329897,84.485447,14.420882,189.339330,18.824029,48.975441,49.793720,160.554219,200.654244,158.557724,191.687199,115.679227,183.532480,-0.000484,0.038886,75.845851,64.545111,182.746803,17.563946,59.100535,0.721059,706588.620861,0.876661,9.577478,3.523738,4.014462,0.065137,0.059647,32.000000,119.326542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.847811,68.112502,105.655239,100.000000,35.944697,43.037975,49.743305,53.101266,60.746835,58.626845,60.708861,168.970893,115.134869,169.264770,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606294,49.396938,199.034608,161.761259,203.115047,189.324978,84.420892,14.418170,189.193611,18.824478,48.720661,49.815536,160.538196,200.695568,158.547316,191.770703,115.652573,183.343185,-0.000484,0.038655,75.795168,64.636329,182.740502,17.550555,59.067700,0.720454,706343.432972,0.877008,9.519078,3.562899,4.012984,0.064342,0.059118,32.000000,119.289393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.838425,68.125138,105.634260,100.000000,35.957667,43.037975,49.743676,53.101266,60.746835,58.627066,60.708861,168.841784,115.197772,169.154935,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697682,49.412299,199.216668,161.768813,203.159570,189.312024,84.415162,14.423308,189.361369,18.826315,48.423920,49.796633,160.550382,200.748165,158.551240,191.697285,115.672389,183.547476,-0.000485,0.038399,75.797344,64.836186,182.738298,17.543581,59.082990,0.720150,706214.411066,0.875566,9.515194,3.424693,4.011538,0.064246,0.059292,32.000000,119.231434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845236,68.130715,105.625620,100.000000,35.924758,43.037975,49.744454,53.101266,60.746835,58.627170,60.708861,168.830324,115.265968,169.265045,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608142,49.319586,199.204386,161.723213,203.288317,189.300554,84.431011,14.420739,189.389199,18.828296,48.551238,49.810958,160.531939,200.800722,158.566296,191.794785,115.658616,183.217610,-0.000485,0.038062,75.799406,64.632690,182.709460,17.533900,59.034393,0.719771,706123.127925,0.874643,9.457576,3.437324,4.008571,0.064032,0.060288,32.000000,119.250676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.841479,68.116970,105.602927,100.000000,35.975907,43.037975,49.744140,53.101266,60.746835,58.627454,60.708861,168.862022,115.219942,169.167720,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653914,49.311905,199.088929,161.714261,203.318921,189.301391,84.430168,14.422452,189.262123,18.830780,48.838331,49.867737,160.483262,200.812710,158.568006,191.726906,115.674363,183.272865,-0.000485,0.037817,75.764151,64.780279,182.618172,17.531313,59.109085,0.719771,706123.127925,0.874643,9.457576,3.437324,4.008571,0.064657,0.059368,32.000000,119.287556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.837967,68.128006,105.602521,100.000000,35.972568,43.037975,49.745384,53.101266,60.746835,58.626710,60.708861,168.860336,115.174490,169.281331,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655902,49.311905,199.250520,161.714261,203.371303,189.288884,84.413067,14.427161,189.412128,18.834428,48.933751,49.893076,160.499324,200.660197,158.518527,191.823209,115.675041,183.789171,-0.000485,0.037559,75.751742,64.835628,182.573608,17.527720,59.065576,0.721235,706020.903316,0.875951,9.457763,3.323607,4.015558,0.063747,0.058294,32.000000,119.245065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.831210,68.119988,105.606792,100.000000,35.946264,43.037975,49.744319,53.101266,60.746835,58.626702,60.708861,168.826133,115.385983,169.177634,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678611,49.361554,199.226528,161.748391,203.303521,189.287308,84.383190,14.422594,189.269620,18.836680,48.785738,49.882661,160.558432,200.881515,158.507297,191.775616,115.716349,183.450614,-0.000485,0.037196,75.744724,64.677018,182.746721,17.533237,59.082360,0.720292,705849.280280,0.875129,9.400515,3.527977,4.012625,0.064277,0.059733,32.000000,119.183794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.832540,68.129638,105.603954,100.000000,35.975153,43.037975,49.745704,53.101266,60.746835,58.627228,60.708861,168.766380,115.357523,169.182669,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624955,49.361279,199.181120,161.760140,203.275285,189.298372,84.391059,14.422309,189.365763,18.840863,48.707978,49.769644,160.548473,200.802292,158.530105,191.838403,115.666360,183.215588,-0.000485,0.037210,75.710739,64.557483,182.764546,17.523717,59.156501,0.720292,705849.280280,0.875129,9.400515,3.527977,4.012625,0.063681,0.058915,32.000000,119.197171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829018,68.122782,105.592436,100.000000,36.005886,43.037975,49.744364,53.101266,60.746835,58.627311,60.708861,168.782118,115.153548,169.362212,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684689,49.325346,199.289802,161.738040,203.319177,189.311401,84.476141,14.423165,189.464191,18.845732,48.565574,49.923517,160.515647,200.819621,158.555619,191.860121,115.690480,184.001306,-0.000485,0.037205,75.675996,64.622701,182.716781,17.532225,59.134183,0.719549,706062.405524,0.876128,9.482002,3.315080,4.013729,0.064487,0.060548,32.000000,119.251421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849642,68.157171,105.604480,100.000000,36.027675,43.037975,49.746995,53.101266,60.746835,58.627105,60.708861,168.952282,115.284187,169.151512,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603901,49.288041,199.239283,161.710064,203.368658,189.313559,84.356635,14.420596,189.334468,18.850064,48.919519,49.808541,160.501967,200.869568,158.546806,191.794479,115.713377,183.761385,-0.000485,0.037230,75.681380,64.688742,182.771318,17.551474,59.112048,0.719549,706062.405524,0.876128,9.482002,3.315080,4.013729,0.063155,0.058720,32.000000,119.277374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.860273,68.165329,105.590194,100.000000,36.038112,43.037975,49.745197,53.101266,60.746835,58.627170,60.708861,168.713271,115.358328,169.270670,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688235,49.329186,199.223162,161.721255,203.216209,189.321086,84.451743,14.419598,189.466671,18.852474,48.665333,49.860497,160.511204,200.879986,158.508198,191.938694,115.710925,183.625876,-0.000485,0.037229,75.648495,64.867270,182.727082,17.562918,59.212232,0.719305,705876.823344,0.874050,9.384095,3.594355,4.011091,0.063835,0.060380,32.000000,119.127368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.828966,68.163484,105.536724,100.000000,36.048999,43.037975,49.748524,53.101266,60.746835,58.626890,60.708861,168.903485,115.241382,169.362921,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601267,49.309711,199.353638,161.719296,203.131849,189.341824,84.354748,14.418028,189.544042,18.857200,48.728334,49.907658,160.503327,200.951972,158.529701,191.961408,115.741251,183.548725,-0.000484,0.037237,75.667760,64.547321,182.809702,17.567426,59.090123,0.720406,705819.162603,0.876789,9.430622,3.478918,4.016605,0.063664,0.059356,32.000000,119.199190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.838118,68.167664,105.507643,100.000000,36.068944,43.037975,49.746090,53.101266,60.746835,58.627330,60.708861,168.709496,115.352153,169.325627,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.577972,49.309711,199.235531,161.719296,203.139209,189.342809,84.399002,14.421025,189.436228,18.861309,48.882516,49.945904,160.517769,200.854503,158.534755,191.951204,115.737191,183.714310,-0.000484,0.037240,75.665174,64.846971,182.778109,17.561941,59.129436,0.718182,705829.160628,0.874287,9.384258,3.429064,4.009463,0.063884,0.061745,32.000000,119.292861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.876470,68.185716,105.485608,100.000000,36.085827,43.037975,49.749584,53.101266,60.746835,58.627220,60.708861,168.798005,115.454754,169.341402,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
