OSU 80 Ton Compressor Load Stand
49.687130,49.330009,199.300235,161.728248,203.168957,189.339737,84.394991,14.426590,189.505207,18.868559,48.723640,49.805438,160.520835,200.853381,158.551020,191.999144,115.734515,184.079985,-0.000484,0.037202,75.689442,64.856621,182.880917,17.566448,59.152751,0.721166,705873.438500,0.877045,9.455028,3.368944,4.019124,0.063695,0.058834,32.000000,119.319626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870309,68.220709,105.447444,100.000000,36.102483,43.037975,49.748574,53.101266,60.746835,58.627479,60.708861,168.789982,115.370717,169.278578,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682791,49.313277,199.387910,161.740278,203.102148,189.332299,84.384210,14.424021,189.563110,18.873393,48.752596,49.892697,160.504224,200.958128,158.563390,192.039764,115.735888,183.845777,-0.000484,0.037186,75.697429,64.667010,182.781596,17.555717,59.283803,0.720680,705931.556183,0.877047,9.479221,3.436937,4.018630,0.063605,0.058423,32.000000,119.309613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.880610,68.205250,105.410186,100.000000,36.098177,43.037975,49.747572,53.101266,60.746835,58.627398,60.708861,168.768421,115.322504,169.326689,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712037,49.325346,199.358128,161.739998,203.144552,189.312614,84.423511,14.417600,189.603105,18.875228,48.553441,49.906743,160.520643,200.911585,158.568541,191.997976,115.781187,183.647384,-0.000484,0.037204,75.732686,64.701427,182.975533,17.552845,59.142733,0.719192,705833.256020,0.874985,9.386226,3.580646,4.011104,0.064969,0.059434,32.000000,119.131058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.885452,68.181409,105.374336,100.000000,36.150720,43.037975,49.748326,53.101266,60.746835,58.627583,60.708861,168.847022,115.365386,169.272755,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635251,49.276247,199.390257,161.730766,203.121081,189.320973,84.419280,14.417885,189.573481,18.876731,48.640541,49.891922,160.510530,200.952155,158.569333,192.045688,115.780781,183.763081,-0.000484,0.037224,75.730214,64.807403,182.968313,17.548257,59.194057,0.717824,705757.109147,0.875106,9.373993,3.488970,4.013219,0.064605,0.060260,32.000000,119.070993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.876779,68.189353,105.352409,100.000000,36.133983,43.037975,49.747404,53.101266,60.746835,58.627648,60.708861,168.838560,115.319244,169.201906,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690125,49.261983,199.503217,161.731326,203.056719,189.339760,84.217699,14.419455,189.627024,18.880929,48.686108,49.725044,160.534718,200.897620,158.537423,192.059481,115.776749,184.323097,-0.000484,0.037199,75.738314,64.758660,182.869214,17.537613,59.152803,0.719404,705528.050156,0.875530,9.386285,3.412169,4.017110,0.063859,0.059571,32.000000,119.020657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856582,68.179095,105.353908,100.000000,36.152758,43.037975,49.749179,53.101266,60.746835,58.627272,60.708861,168.435398,115.461121,169.267012,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553543,49.291882,199.368317,161.728528,203.075293,189.350864,84.349388,14.424592,189.587870,18.889010,49.032497,49.797268,160.513981,200.898517,158.537365,191.945156,115.812737,184.045175,-0.000483,0.037206,75.751995,64.639974,182.895072,17.554535,59.120283,0.718515,705491.080210,0.873523,9.299903,3.532091,4.012045,0.064376,0.059336,32.000000,119.080470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.860253,68.192338,105.338520,100.000000,36.164970,43.037975,49.749147,53.101266,60.746835,58.627188,60.708861,168.698777,115.532770,169.335895,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668515,49.322054,199.362264,161.734123,203.091835,189.341469,84.390026,14.418170,189.469984,18.893729,49.048466,49.905689,160.486812,200.942002,158.532745,191.969537,115.778783,183.615960,-0.000485,0.037228,75.710920,64.964183,182.916551,17.567029,59.223981,0.721448,705692.094234,0.878036,9.486772,3.489009,4.023291,0.064381,0.059460,32.000000,119.132979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.851431,68.172271,105.350387,100.000000,36.219866,43.037975,49.754644,53.101266,60.746835,58.627778,60.708861,168.780051,115.345403,169.267838,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621187,49.385966,199.515171,161.771890,203.201770,189.363931,84.442277,14.417885,189.578711,18.896714,48.880950,49.906866,160.572884,201.147705,158.552691,192.012441,115.810954,184.161715,-0.000486,0.037245,75.704235,64.824392,182.951834,17.574360,59.196365,0.718721,705669.926281,0.875389,9.397578,3.357378,4.013856,0.063732,0.060225,32.000000,119.137960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867999,68.179308,105.394491,100.000000,36.263289,43.037975,49.749643,53.101266,60.746835,58.628441,60.708861,168.884555,115.424799,169.325470,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645840,49.376366,199.444321,161.804901,203.189879,189.360216,84.470920,14.420311,189.621996,18.899136,49.437660,49.965820,160.556543,200.958495,158.567969,192.073702,115.802440,184.031100,-0.000485,0.037242,75.683077,64.636182,182.896502,17.584389,59.078426,0.720282,705884.273875,0.876034,9.510601,3.535700,4.020766,0.063543,0.058920,32.000000,119.202082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863657,68.187848,105.431297,100.000000,36.254621,43.037975,49.751626,53.101266,60.746835,58.628485,60.708861,168.941840,115.526326,169.335068,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598733,49.452622,199.457904,161.841270,203.141017,189.383884,84.331309,14.420739,189.513575,18.902485,49.404295,49.802186,160.550306,200.937395,158.545134,191.995411,115.761096,183.667338,-0.000488,0.037270,75.671608,64.719922,182.807192,17.593861,59.126394,0.721187,705836.397833,0.875214,9.475415,3.493879,4.017342,0.062682,0.059619,32.000000,119.181682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867563,68.171385,105.423337,100.000000,36.245226,43.037975,49.753259,53.101266,60.746835,58.629300,60.708861,168.662617,115.425106,169.191324,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641011,49.533817,199.292832,161.877359,203.128593,189.403780,84.359320,14.415744,189.613344,18.906917,49.448608,49.839425,160.607328,200.930606,158.572898,192.041266,115.779172,183.997476,-0.000486,0.037272,75.701078,64.728649,182.786045,17.589619,59.148843,0.721502,706318.346342,0.877884,9.600570,3.394900,4.021431,0.063014,0.058267,32.000000,119.162410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.889834,68.189543,105.451185,100.000000,36.251530,43.037975,49.753556,53.101266,60.746835,58.630216,60.708861,168.718640,115.274637,169.130859,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631888,49.547258,199.209938,161.879597,203.161136,189.372949,84.366954,14.420882,189.472695,18.910124,49.476358,49.752298,160.583854,200.958577,158.576125,191.986101,115.781019,183.748611,-0.000487,0.037253,75.718166,64.774299,182.805540,17.596569,59.123430,0.720513,706476.543157,0.877054,9.637877,3.504187,4.014681,0.065524,0.058935,32.000000,119.230576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.869318,68.199342,105.449468,100.000000,36.296180,43.037975,49.753364,53.101266,60.746835,58.630577,60.708861,168.733908,115.105795,169.077988,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731909,49.613092,199.476950,161.899739,203.089876,189.354761,84.421929,14.418884,189.523161,18.914984,49.225152,49.974951,160.623783,200.899985,158.594293,192.001053,115.764247,183.420948,-0.000486,0.037218,75.746616,64.929122,182.804685,17.603023,59.145670,0.720634,706393.104794,0.877044,9.660787,3.406347,4.013749,0.065168,0.060188,32.000000,119.267627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.884344,68.208575,105.477918,100.000000,36.291463,43.037975,49.754928,53.101266,60.746835,58.631422,60.708861,168.843859,115.235974,169.119018,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658781,49.616384,199.333308,161.907573,203.013526,189.382164,84.413644,14.418599,189.301908,18.918566,48.890084,49.757325,160.605757,200.804127,158.601473,191.868918,115.747787,184.366643,-0.000486,0.037159,75.702844,64.605229,182.838173,17.600695,59.198358,0.719847,706389.980589,0.874593,9.622891,3.296585,4.011045,0.065350,0.059668,32.000000,119.235921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873990,68.211092,105.447722,100.000000,36.293461,43.037975,49.752963,53.101266,60.746835,58.631749,60.708861,168.827289,115.356257,169.133731,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583014,49.545612,199.153938,161.882114,203.034114,189.428185,84.356951,14.412462,189.381576,18.920757,49.113267,49.891372,160.585349,200.757543,158.587046,191.908090,115.743467,183.949793,-0.000486,0.037132,75.629076,64.738435,182.792879,17.608065,59.103997,0.719892,706700.721064,0.876244,9.702006,3.677786,4.014060,0.064788,0.059078,32.000000,119.214349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873873,68.180619,105.454906,100.000000,36.304767,43.037975,49.754509,53.101266,60.746835,58.631408,60.708861,168.713901,115.348164,169.126335,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680551,49.512146,199.254860,161.852460,203.182765,189.440401,84.413718,14.423879,189.299016,18.919979,49.217398,49.893692,160.559918,200.807287,158.597734,191.926677,115.705819,183.309552,-0.000485,0.037426,75.546028,64.569507,182.704442,17.614740,59.086661,0.721571,706808.911158,0.878360,9.709884,3.521507,4.016576,0.064094,0.061081,32.000000,119.240804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.871947,68.173699,105.412839,100.000000,36.292425,43.037975,49.756214,53.101266,60.746835,58.631352,60.708861,168.827437,115.336082,169.265163,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666637,49.561522,199.326796,161.875960,203.280089,189.473911,84.419031,14.425734,189.343692,18.919216,49.025778,49.756176,160.628884,200.810773,158.595637,191.830582,115.760399,183.930579,-0.000484,0.037763,75.489690,64.908365,182.697813,17.622621,59.175489,0.720752,706743.087970,0.875831,9.575187,3.311955,4.010722,0.064771,0.060190,32.000000,119.397209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.893294,68.199663,105.365656,100.000000,36.290242,43.037975,49.755547,53.101266,60.746835,58.632023,60.708861,168.838062,115.258988,169.322834,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674833,49.535737,199.276231,161.885472,203.277803,189.474297,84.477594,14.428160,189.530148,18.920458,49.010218,49.888876,160.610453,200.805044,158.570377,191.915313,115.712816,183.729934,-0.000484,0.038079,75.449997,64.950159,182.937635,17.635177,59.220834,0.720275,706835.338402,0.876324,9.638993,3.497166,4.013294,0.064148,0.058694,32.000000,119.408661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.875854,68.200069,105.327877,100.000000,36.292536,43.037975,49.759377,53.101266,60.746835,58.632049,60.708861,168.955187,115.182967,169.322008,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581584,49.523393,199.204079,161.898900,203.298220,189.488272,84.347199,14.424735,189.521330,18.918186,49.000693,49.848091,160.622195,200.808632,158.573480,191.840340,115.682277,183.563921,-0.000483,0.038446,75.447727,64.850355,182.721451,17.643600,59.117293,0.719435,706926.583376,0.875495,9.604708,3.467342,4.011614,0.064388,0.058669,32.000000,119.369998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.877610,68.190185,105.293794,100.000000,36.338289,43.037975,49.759376,53.101266,60.746835,58.632178,60.708861,168.694398,115.106562,169.223188,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565852,49.499254,199.146904,161.890787,203.339355,189.512732,84.407044,14.425591,189.417586,18.914508,48.922557,49.661007,160.614378,200.707066,158.608608,191.796866,115.712663,183.694880,-0.000483,0.038819,75.399405,64.512575,182.700607,17.635647,59.110475,0.721733,707189.168166,0.878714,9.689151,3.433788,4.017703,0.063635,0.059808,32.000000,119.430088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.851966,68.203162,105.270740,100.000000,36.321756,43.037975,49.758006,53.101266,60.746835,58.632191,60.708861,168.814088,115.145186,169.132748,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582816,49.442473,199.223983,161.859174,203.461863,189.524862,84.307978,14.419312,189.291998,18.910945,48.963768,49.784840,160.575326,200.747921,158.604888,191.704535,115.686863,183.562906,-0.000482,0.038989,75.298736,64.536190,182.702812,17.628042,59.102738,0.721907,707138.259834,0.878454,9.681354,3.453966,4.017825,0.063712,0.058851,32.000000,119.446761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.846209,68.216938,105.242246,100.000000,36.294880,43.037975,49.759324,53.101266,60.746835,58.631890,60.708861,168.615956,115.341874,169.162488,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675132,49.452348,199.101863,161.832038,203.399264,189.547726,84.429575,14.421738,189.243595,18.908312,48.937771,49.772322,160.582991,200.616610,158.594104,191.712991,115.683513,183.689068,-0.000481,0.039004,75.291558,64.464943,182.606364,17.621000,59.130957,0.721905,707108.141341,0.879069,9.606950,3.428810,4.018005,0.063206,0.059366,32.000000,119.419490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.850105,68.223752,105.266353,100.000000,36.246921,43.037975,49.761977,53.101266,60.746835,58.632152,60.708861,168.859150,115.420426,169.187783,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597678,49.371703,199.187364,161.801824,203.420500,189.527022,84.324614,14.419455,189.422073,18.903603,48.592213,49.869938,160.608317,200.674671,158.549391,191.726027,115.661724,183.713883,-0.000482,0.038984,75.283636,64.588770,182.705729,17.620918,59.079633,0.720161,707098.839223,0.876122,9.521008,3.480871,4.008079,0.063459,0.059206,32.000000,119.468017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.868101,68.214339,105.316833,100.000000,36.283335,43.037975,49.761929,53.101266,60.746835,58.632349,60.708861,168.649229,115.502315,169.245965,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.513107,49.362102,199.062932,161.819449,203.503379,189.535938,84.474438,14.421167,189.223902,18.899381,48.837746,49.716198,160.573864,200.583746,158.583824,191.617403,115.668303,183.607040,-0.000483,0.039008,75.276953,64.599794,182.643809,17.613026,59.105465,0.721750,707016.177594,0.878439,9.520745,3.512238,4.016062,0.063863,0.060183,32.000000,119.347443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.846670,68.203678,105.327074,100.000000,36.271692,43.037975,49.762739,53.101266,60.746835,58.631809,60.708861,168.948875,115.309310,169.310600,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558603,49.370331,199.012838,161.827282,203.454554,189.560465,84.331007,14.419883,189.302865,18.891284,49.092607,49.964255,160.580381,200.418226,158.548146,191.677725,115.699399,183.433374,-0.000483,0.038994,75.261759,64.647843,182.555561,17.618671,59.026184,0.722216,707121.286298,0.878562,9.599024,3.464412,4.020409,0.065086,0.061790,32.000000,119.316424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.854279,68.191342,105.344188,100.000000,36.277157,43.037975,49.766817,53.101266,60.746835,58.631841,60.708861,168.662015,115.286373,169.225667,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.577179,49.432324,199.011343,161.839871,203.377975,189.576684,84.483755,14.419740,189.102185,18.885675,49.175502,49.860639,160.572940,200.458042,158.548224,191.662099,115.676222,183.272439,-0.000482,0.039011,75.222043,64.840949,182.705198,17.596013,59.062927,0.722581,707048.403719,0.879293,9.559964,3.366233,4.015707,0.064859,0.058918,32.000000,119.348269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852706,68.185191,105.341859,100.000000,36.251764,43.037975,49.765917,53.101266,60.746835,58.632030,60.708861,168.967510,115.274483,169.017917,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657080,49.455365,199.126013,161.814693,203.407989,189.582999,84.357075,14.419455,189.239350,18.879124,48.602012,49.792618,160.557410,200.593940,158.568838,191.604120,115.653520,183.233139,-0.000481,0.039006,75.175028,64.633856,182.675871,17.586130,59.113517,0.722087,707311.842842,0.877566,9.602657,3.327203,4.014172,0.065292,0.060208,32.000000,119.416294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856314,68.192133,105.386630,100.000000,36.192238,43.037975,49.763696,53.101266,60.746835,58.632764,60.708861,168.714150,115.134217,169.197775,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.548200,49.362376,199.091505,161.759021,203.450027,189.586430,84.398718,14.419740,189.256633,18.873871,48.642642,49.859015,160.548426,200.536327,158.563978,191.715556,115.658673,183.372995,-0.000480,0.038953,75.160297,64.673837,182.559008,17.578430,59.056423,0.720811,707356.533468,0.877400,9.542752,3.334707,4.010023,0.063578,0.059379,32.000000,119.403378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.853867,68.179286,105.383077,100.000000,36.186738,43.037975,49.764078,53.101266,60.746835,58.633146,60.708861,168.797436,115.084048,169.255289,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602273,49.341530,198.934762,161.719296,203.551006,189.544329,84.418217,14.420739,189.101386,18.865946,48.691388,49.815344,160.493629,200.459367,158.554277,191.694716,115.641453,183.292047,-0.000478,0.038947,75.153030,64.586787,182.672260,17.571304,58.927023,0.722632,707285.984195,0.878894,9.562820,3.383626,4.018138,0.063180,0.059952,32.000000,119.337568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.869330,68.193948,105.405501,100.000000,36.155054,43.037975,49.767870,53.101266,60.746835,58.632295,60.708861,168.836434,115.082092,169.288727,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535222,49.323426,198.793073,161.686845,203.473281,189.534600,84.427989,14.423022,189.079317,18.854315,48.916840,49.797972,160.480122,200.445504,158.506440,191.615184,115.611623,183.844289,-0.000476,0.038948,75.119508,64.741644,182.610748,17.537768,59.018998,0.721374,707063.019148,0.877568,9.476777,3.551355,4.008657,0.064507,0.060843,32.000000,119.358078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.851102,68.174436,105.409194,100.000000,36.095558,43.037975,49.767446,53.101266,60.746835,58.632233,60.708861,168.855977,115.038136,169.383849,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620095,49.364022,198.859408,161.670060,203.528600,189.544000,84.360010,14.418170,189.157655,18.848176,49.245899,49.818623,160.462258,200.450111,158.519439,191.525746,115.682759,183.314618,-0.000474,0.038934,74.971672,64.713923,182.485159,17.530695,59.025948,0.722194,707202.686798,0.878508,9.537357,3.612660,4.013166,0.063812,0.059468,32.000000,119.335554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857531,68.217886,105.448079,100.000000,36.143042,43.037975,49.770840,53.101266,60.746835,58.632678,60.708861,168.720019,115.154123,169.200372,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537954,49.442473,198.931229,161.694398,203.441230,189.530644,84.371149,14.418313,189.096672,18.845752,48.518926,49.787253,160.483489,200.492985,158.485692,191.531104,115.592676,183.120994,-0.000472,0.038906,74.961130,64.439628,182.450222,17.526935,58.995290,0.721314,706936.872459,0.877690,9.489791,3.336974,4.007639,0.063603,0.061047,32.000000,119.055065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.817881,68.176080,105.417521,100.000000,36.124083,43.037975,49.768259,53.101266,60.746835,58.633533,60.708861,168.742297,115.008641,169.142661,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533902,49.360182,199.013413,161.676494,203.476079,189.562275,84.440019,14.411606,189.264843,18.836012,48.654852,49.640037,160.466222,200.499814,158.504944,191.633430,115.611357,183.473416,-0.000473,0.038889,74.939150,64.388162,182.495889,17.530376,58.976853,0.723064,707520.793257,0.879321,9.653563,3.352171,4.015734,0.063788,0.059878,32.000000,119.162775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799237,68.204390,105.414901,100.000000,36.084990,43.037975,49.770310,53.101266,60.746835,58.632960,60.708861,168.880037,115.217065,169.203086,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638884,49.413397,198.776414,161.700833,203.372047,189.551901,84.458274,14.419027,189.267033,18.823710,49.049112,49.928637,160.476405,200.399430,158.509875,191.557894,115.601750,183.705130,-0.000470,0.038884,74.989860,64.744510,182.681969,17.532988,59.040451,0.723487,707386.315644,0.878628,9.575484,3.469747,4.017721,0.064005,0.059433,32.000000,119.200298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.785574,68.211492,105.390840,100.000000,36.097797,43.037975,49.770032,53.101266,60.746835,58.632884,60.708861,168.916548,115.285261,169.169923,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
