OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, March 10, 2020
11:53:09 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.600659,49.337689,199.079054,161.705309,203.236812,189.549498,84.432799,14.414175,189.115251,18.806280,48.753338,49.850038,160.478865,200.525379,158.499526,191.655230,115.613690,183.183457,-0.000470,0.038904,74.984245,64.773309,182.577916,17.506657,59.052987,0.722632,707369.238823,0.877971,9.544800,3.726501,4.012408,0.064700,0.058471,32.000000,119.376225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763802,68.188432,105.348730,100.000000,36.055199,43.037975,49.770564,53.101266,60.746835,58.633682,60.708861,168.865597,115.286987,169.160914,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.490039,49.290510,198.910128,161.712303,203.316566,189.538329,84.454230,14.421310,189.160631,18.803093,48.558553,49.713254,160.485191,200.506256,158.494183,191.723482,115.574832,183.626282,-0.000470,0.038912,74.989723,64.568409,182.532514,17.513793,59.041946,0.721766,707166.333318,0.877276,9.483636,3.355323,4.013637,0.063988,0.059414,32.000000,119.388527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756673,68.213724,105.325760,100.000000,36.080622,43.037975,49.772649,53.101266,60.746835,58.633266,60.708861,168.908459,115.176868,169.341284,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.470728,49.290510,198.925626,161.712303,203.341985,189.515624,84.383965,14.416030,189.174473,18.802499,48.973100,49.795528,160.472812,200.414047,158.514943,191.513990,115.628204,183.976540,-0.000470,0.038894,75.004694,64.694303,182.678156,17.514426,59.175909,0.722747,707327.775030,0.879062,9.551421,3.565314,4.019195,0.064993,0.059770,32.000000,119.415010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.806926,68.217915,105.357037,100.000000,36.036371,43.037975,49.777521,53.101266,60.746835,58.632941,60.708861,168.767930,115.184846,169.243015,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638219,49.329735,198.933506,161.731326,203.236138,189.489208,84.410796,14.433868,189.127917,18.799466,48.616969,49.910666,160.447360,200.394211,158.506391,191.681605,115.616641,183.253755,-0.000470,0.038891,74.967217,64.760331,182.595325,17.499993,59.066808,0.721313,707089.761298,0.880069,9.571511,3.647082,4.021077,0.064328,0.060404,32.000000,119.383088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799170,68.222202,105.323823,100.000000,35.986997,43.037975,49.775139,53.101266,60.746835,58.633358,60.708861,168.821593,115.199958,169.274408,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601336,49.361005,198.959520,161.738320,203.199262,189.480030,84.369806,14.423736,189.232027,18.798593,48.620314,49.843681,160.463616,200.464158,158.511755,191.782788,115.625664,183.277904,-0.000469,0.038876,74.982358,64.610857,182.633978,17.489896,59.159019,0.720669,706870.912604,0.876553,9.452244,3.364146,4.008576,0.064802,0.059692,32.000000,119.370888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812132,68.234773,105.314223,100.000000,36.067033,43.037975,49.773706,53.101266,60.746835,58.633702,60.708861,168.739611,115.143077,169.086760,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556931,49.301208,199.015708,161.731326,203.096733,189.456449,84.472494,14.407753,189.147074,18.795058,48.492850,49.847028,160.483189,200.387178,158.506876,191.601870,115.623537,183.672308,-0.000469,0.038863,74.999012,64.491797,182.643774,17.485101,59.026289,0.720669,706870.912604,0.876553,9.452244,3.364146,4.008576,0.064874,0.058909,32.000000,119.189039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801364,68.241033,105.281787,100.000000,36.021416,43.037975,49.775486,53.101266,60.746835,58.633787,60.708861,168.944989,115.096398,169.082040,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673120,49.255126,199.030567,161.720415,203.077587,189.451120,84.457457,14.419169,189.199350,18.793567,48.673233,49.884109,160.484192,200.659218,158.512781,191.607420,115.633600,183.742328,-0.000468,0.038872,75.019338,64.636348,182.644259,17.486394,59.118474,0.719939,706924.348423,0.877653,9.506250,3.379874,4.011173,0.065656,0.061244,32.000000,119.222220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.831108,68.260853,105.272840,100.000000,36.029057,43.037975,49.777647,53.101266,60.746835,58.633319,60.708861,168.914913,115.290593,169.124486,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725798,49.255126,199.189599,161.720415,203.115180,189.463270,84.426668,14.423165,189.214786,18.789775,48.412703,49.912471,160.487895,200.688167,158.493501,191.749295,115.620192,183.580961,-0.000469,0.038852,74.991016,64.881456,182.736197,17.483222,59.145486,0.722056,706775.727117,0.877202,9.492577,3.534378,4.015901,0.066090,0.060799,32.000000,119.167260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820255,68.246237,105.229389,100.000000,36.031703,43.037975,49.774006,53.101266,60.746835,58.632953,60.708861,168.853337,115.399714,169.271418,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573110,49.261435,199.019183,161.721534,203.006846,189.471502,84.406564,14.421310,189.300206,18.790943,48.501769,49.745579,160.507023,200.486033,158.514937,191.782480,115.642872,183.375055,-0.000468,0.038808,75.000689,64.750060,182.678052,17.481835,59.117634,0.718798,706448.289015,0.874288,9.271256,3.502454,4.005760,0.063767,0.059632,32.000000,119.262068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.837633,68.261153,105.224838,100.000000,36.061381,43.037975,49.772407,53.101266,60.746835,58.633036,60.708861,168.813128,115.393040,169.399821,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622423,49.213159,199.207629,161.686845,202.953370,189.480379,84.463700,14.415744,189.253945,18.791487,48.608215,49.770552,160.440114,200.581096,158.523250,191.734378,115.591547,183.585620,-0.000466,0.038801,74.982107,64.754459,182.611302,17.479693,59.069221,0.720705,706628.810024,0.877541,9.435994,3.400223,4.014660,0.063056,0.059659,32.000000,119.245862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.817734,68.239970,105.203996,100.000000,36.027949,43.037975,49.778364,53.101266,60.746835,58.633065,60.708861,168.927401,115.394881,169.321300,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688791,49.205204,199.118309,161.682089,202.885828,189.480944,84.333180,14.431299,189.268356,18.795373,48.483483,49.856605,160.442698,200.614754,158.525463,191.813820,115.689257,183.250044,-0.000466,0.038779,74.999362,64.505052,182.704357,17.476660,59.071031,0.721077,706664.415486,0.875903,9.336510,3.532897,4.014468,0.064422,0.059589,32.000000,119.254912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.831792,68.265281,105.215180,100.000000,36.057088,43.037975,49.777106,53.101266,60.746835,58.632649,60.708861,168.666361,115.339918,169.210796,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645714,49.205204,199.208481,161.682089,202.796068,189.498416,84.477844,14.409465,189.244724,18.796351,48.506794,49.967645,160.451135,200.633857,158.518844,191.753849,115.654247,183.961977,-0.000467,0.038771,74.900951,64.702604,182.445290,17.487642,59.021070,0.719955,706183.640689,0.875940,9.259700,3.305508,4.007308,0.064033,0.059517,32.000000,119.245539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.825749,68.270037,105.228377,100.000000,36.061198,43.037975,49.775173,53.101266,60.746835,58.632580,60.708861,168.955689,115.181854,169.201355,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622699,49.170095,199.073293,161.655793,202.756141,189.485602,84.448497,14.418741,189.213631,18.797657,48.561625,49.878321,160.416050,200.711959,158.471238,191.701193,115.668290,183.750878,-0.000467,0.038740,74.817930,64.783266,182.685110,17.488294,59.124138,0.721416,706463.745060,0.875363,9.304383,3.615424,4.012602,0.065364,0.061193,32.000000,119.268948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814416,68.257436,105.205522,100.000000,36.082679,43.037975,49.777088,53.101266,60.746835,58.632268,60.708861,168.896995,115.358022,169.202968,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587170,49.186278,199.207453,161.654394,202.753830,189.480058,84.333135,14.418028,189.182191,18.801460,48.496967,49.768124,160.453798,200.681725,158.493999,191.785065,115.713236,183.615328,-0.000468,0.038724,74.852853,64.655952,182.583727,17.487637,59.094582,0.719982,706304.859820,0.875973,9.293160,3.519952,4.011739,0.064761,0.060357,32.000000,119.378866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824537,68.285455,105.239840,100.000000,36.049914,43.037975,49.778358,53.101266,60.746835,58.632248,60.708861,168.666270,115.173685,169.160639,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.492928,49.170095,199.165675,161.656912,202.700786,189.506879,84.510093,14.417314,189.305200,18.804803,48.628756,49.753604,160.438054,200.737279,158.466532,191.785493,115.641012,183.964439,-0.000467,0.038674,74.846957,64.517040,182.594761,17.477162,59.054613,0.721159,706208.145499,0.877884,9.346234,3.422680,4.017318,0.063420,0.058588,32.000000,119.286507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822931,68.265135,105.227339,100.000000,36.070688,43.037975,49.783600,53.101266,60.746835,58.632373,60.708861,169.020186,115.099352,169.134125,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698849,49.198347,199.025102,161.682649,202.816409,189.494470,84.361949,14.417885,189.232714,18.809852,48.741170,49.905079,160.419340,200.642929,158.461720,191.742548,115.688615,183.711171,-0.000468,0.038650,74.816536,64.718865,182.567269,17.486512,59.052882,0.722758,706656.918307,0.878696,9.422956,3.631479,4.023827,0.064476,0.059776,32.000000,119.283704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804351,68.263153,105.225688,100.000000,36.105724,43.037975,49.784515,53.101266,60.746835,58.632212,60.708861,168.723897,115.264166,169.189907,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705170,49.198347,199.216747,161.682649,202.775472,189.481126,84.450115,14.423879,189.294930,18.815386,48.810228,49.739214,160.452498,200.664417,158.474981,191.698996,115.691112,183.390356,-0.000470,0.038658,74.505606,64.591887,182.810658,17.485687,59.038327,0.722758,706656.918307,0.878696,9.422956,3.631479,4.023827,0.063576,0.059970,32.000000,119.348193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812312,68.276533,105.218651,100.000000,36.036619,43.037975,49.777543,53.101266,60.746835,58.632448,60.708861,168.900229,115.200956,169.185423,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654619,49.239765,199.148912,161.696357,202.777636,189.472724,84.417616,14.421453,189.183982,18.816248,48.491890,49.746696,160.449636,200.691674,158.461934,191.864112,115.665576,183.587084,-0.000471,0.038615,74.412085,64.789735,182.645237,17.503589,59.163845,0.719838,706221.368969,0.875490,9.242413,3.484302,4.004622,0.063959,0.059034,32.000000,119.376510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.791305,68.274199,105.225492,100.000000,36.067930,43.037975,49.777598,53.101266,60.746835,58.632811,60.708861,168.835232,115.257990,169.382472,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648746,49.203010,199.230249,161.686006,202.789159,189.471766,84.384383,14.420168,189.310996,18.819035,48.372867,49.907525,160.467589,200.658912,158.479931,191.810349,115.703624,183.355793,-0.000472,0.038614,74.404121,64.595854,182.594352,17.521668,59.087343,0.720385,706142.036469,0.874391,9.235860,3.357897,4.007968,0.063399,0.059083,32.000000,119.418337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800331,68.284073,105.235693,100.000000,36.078184,43.037975,49.779788,53.101266,60.746835,58.632829,60.708861,168.768767,115.363468,169.290458,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647874,49.155831,199.179584,161.646002,202.789482,189.494090,84.377001,14.418313,189.254716,18.819369,48.614163,49.816816,160.461400,200.707453,158.503880,191.844186,115.681381,183.754857,-0.000473,0.038596,74.238887,64.683681,182.678645,17.516819,59.059885,0.719387,706385.914550,0.875780,9.329705,3.459433,4.010682,0.065696,0.060184,32.000000,119.440908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.782293,68.286377,105.208008,100.000000,36.060821,43.037975,49.780397,53.101266,60.746835,58.632507,60.708861,168.754001,115.201109,169.157964,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603400,49.155831,199.262896,161.646002,202.751569,189.511315,84.475219,14.423308,189.333911,18.821857,48.411164,49.764470,160.412209,200.707229,158.487741,191.842173,115.692414,183.870693,-0.000474,0.038613,74.180587,64.582495,182.702729,17.524560,59.187868,0.720718,706216.948487,0.876226,9.252769,3.508396,4.011845,0.064210,0.059735,32.000000,119.429142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772407,68.306825,105.214389,100.000000,36.093671,43.037975,49.780939,53.101266,60.746835,58.632077,60.708861,168.950438,115.287639,169.197421,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.588754,49.149797,199.216971,161.659150,202.695597,189.533273,84.349274,14.420168,189.345481,18.825842,48.551564,49.857332,160.457323,200.719583,158.479063,191.801385,115.724302,183.577638,-0.000474,0.038606,74.198637,64.591280,182.598105,17.526889,59.101663,0.720008,706311.151087,0.876158,9.298934,3.542053,4.017122,0.065183,0.059771,32.000000,119.369486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820127,68.321367,105.213975,100.000000,36.090513,43.037975,49.782998,53.101266,60.746835,58.631996,60.708861,168.698548,115.395533,169.263117,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563409,49.144860,199.207565,161.664465,202.627160,189.538886,84.497759,14.424164,189.299628,18.828869,48.802152,49.734788,160.438716,200.836929,158.457773,191.809129,115.703282,183.340527,-0.000476,0.038621,74.207519,64.540715,182.782717,17.534025,59.095263,0.721202,706273.520982,0.877841,9.308108,3.397061,4.017382,0.064184,0.059960,32.000000,119.265746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.787554,68.304119,105.177165,100.000000,36.113422,43.037975,49.784149,53.101266,60.746835,58.631964,60.708861,168.995517,115.225925,169.119176,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696034,49.215902,199.244616,161.685446,202.623596,189.542968,84.379311,14.423593,189.387641,18.832053,48.679762,49.808939,160.449014,200.859028,158.464703,191.807092,115.673950,183.458632,-0.000478,0.038598,74.211842,64.723756,182.682946,17.553887,59.180236,0.721592,706387.254838,0.876810,9.329499,3.326468,4.019247,0.063460,0.060027,32.000000,119.350714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.791034,68.326316,105.174187,100.000000,36.096742,43.037975,49.785646,53.101266,60.746835,58.631887,60.708861,168.758622,115.402974,169.263393,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647298,49.215902,199.232185,161.685446,202.607575,189.566047,84.393063,14.426162,189.305712,18.835181,48.444351,49.693253,160.443519,200.864533,158.487841,191.740069,115.692202,183.828819,-0.000480,0.038606,74.250167,64.596621,182.741478,17.564646,59.020755,0.719114,706492.946384,0.875632,9.262886,3.401443,4.009266,0.064727,0.061134,32.000000,119.229984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794100,68.334792,105.165157,100.000000,36.129829,43.037975,49.781329,53.101266,60.746835,58.632497,60.708861,168.786126,115.285836,169.207374,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575613,49.180518,199.286278,161.689363,202.474890,189.571680,84.478765,14.419027,189.332245,18.838646,48.613471,49.809895,160.472415,200.778134,158.476854,191.863479,115.740603,183.408358,-0.000480,0.038613,74.286252,64.572333,182.760448,17.567385,59.090490,0.721744,706597.559803,0.876551,9.313437,3.526112,4.012951,0.065218,0.058718,32.000000,119.291159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.802338,68.371316,105.170692,100.000000,36.139707,43.037975,49.783447,53.101266,60.746835,58.632188,60.708861,168.957529,115.201186,169.280505,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574300,49.175855,199.192287,161.708945,202.472918,189.595640,84.458114,14.418599,189.411738,18.838538,48.870725,49.813528,160.439298,200.706271,158.484740,191.872830,115.695878,183.638752,-0.000480,0.038616,74.273707,64.738201,182.882879,17.563298,59.093926,0.721905,706446.621873,0.877007,9.352478,3.315364,4.019845,0.063401,0.059755,32.000000,119.212454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.807702,68.360890,105.118660,100.000000,36.155196,43.037975,49.786656,53.101266,60.746835,58.632173,60.708861,168.916228,115.266237,169.266225,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666780,49.239765,199.267687,161.719296,202.508608,189.613972,84.479042,14.416173,189.316479,18.844447,48.769179,49.918311,160.474962,200.689655,158.495237,191.900718,115.749366,183.796955,-0.000481,0.038609,74.321663,64.822353,182.654315,17.570280,59.125502,0.721712,706697.207402,0.877346,9.349178,3.449082,4.018055,0.063178,0.058545,32.000000,119.327752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.835032,68.380783,105.111010,100.000000,36.181805,43.037975,49.783493,53.101266,60.746835,58.632110,60.708861,168.958084,115.359326,169.167838,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602515,49.225776,199.342197,161.722374,202.499806,189.631742,84.440280,14.423308,189.335219,18.850845,48.554107,49.865994,160.476968,200.729899,158.463702,191.819682,115.732972,183.836086,-0.000481,0.038587,74.326742,64.788159,182.788877,17.568415,59.135966,0.720474,706581.489834,0.876578,9.311168,3.458857,4.011746,0.063670,0.059257,32.000000,119.356151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.837661,68.383417,105.074093,100.000000,36.183193,43.037975,49.784439,53.101266,60.746835,58.632683,60.708861,168.880561,115.257338,169.184597,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647760,49.225776,199.266483,161.722374,202.586703,189.650277,84.291631,14.427018,189.305424,18.857546,48.567288,49.879938,160.473392,200.885613,158.484617,191.908141,115.722010,183.513804,-0.000483,0.038570,74.351854,64.703658,182.673481,17.568092,59.138668,0.720474,706581.489834,0.876578,9.311168,3.458857,4.011746,0.063365,0.059404,32.000000,119.249480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.830394,68.377385,105.017560,100.000000,36.199267,43.037975,49.787068,53.101266,60.746835,58.632575,60.708861,168.583261,115.299261,169.169490,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628347,49.204656,199.341738,161.713422,202.708336,189.647309,84.351930,14.420882,189.302884,18.862969,48.593848,49.822959,160.494016,200.845879,158.501899,191.911294,115.766832,183.914301,-0.000482,0.038479,74.359574,64.611923,182.774377,17.568794,59.154849,0.721473,706786.023637,0.877267,9.369797,3.488147,4.018792,0.064030,0.058934,32.000000,119.334951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.858552,68.401434,105.003532,100.000000,36.157568,43.037975,49.785907,53.101266,60.746835,58.632397,60.708861,168.703860,115.433736,169.087114,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702721,49.195055,199.329852,161.699714,202.754142,189.669180,84.413003,14.421167,189.368217,18.864630,48.667330,49.932402,160.475746,200.862311,158.487354,191.978238,115.727752,184.234864,-0.000482,0.038228,74.315964,64.848421,182.790163,17.580760,59.171450,0.720733,706815.817605,0.878011,9.322833,3.374698,4.013605,0.063710,0.060976,32.000000,119.428248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.843367,68.393706,104.958000,100.000000,36.212794,43.037975,49.787101,53.101266,60.746835,58.632396,60.708861,168.826006,115.452837,169.222323,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711112,49.252383,199.379955,161.702511,202.798168,189.695068,84.316329,14.420739,189.409956,18.865927,48.894554,50.015304,160.476268,200.969524,158.490138,192.012361,115.751952,183.728063,-0.000482,0.038057,74.341600,64.709467,182.860056,17.595044,59.083200,0.720918,706633.258056,0.877699,9.321858,3.484455,4.016691,0.062245,0.058600,32.000000,119.485705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845188,68.393867,104.982892,100.000000,36.231541,43.037975,49.784793,53.101266,60.746835,58.632306,60.708861,168.632659,115.454793,169.225981,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659405,49.252383,199.291942,161.702511,202.834520,189.704203,84.506383,14.409323,189.424362,18.868335,48.688535,49.940862,160.463618,200.896295,158.494043,191.955474,115.722296,183.405347,-0.000484,0.038063,74.192851,64.681878,182.827266,17.591936,59.204285,0.719792,706735.200542,0.875684,9.235106,3.647081,4.010441,0.063513,0.060806,32.000000,119.491866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.808815,68.377803,104.979983,100.000000,36.245813,43.037975,49.784735,53.101266,60.746835,58.632819,60.708861,169.012766,115.346285,169.268192,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651104,49.263903,199.349203,161.712023,202.864423,189.712144,84.436296,14.419740,189.359926,18.869103,48.662886,49.832213,160.455646,200.871811,158.498112,191.988708,115.710221,183.974048,-0.000485,0.038065,74.221323,64.701281,182.653314,17.587966,59.065313,0.720117,707061.321165,0.875866,9.337356,3.332506,4.013176,0.064021,0.059436,32.000000,119.510832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.830727,68.383539,104.986895,100.000000,36.268632,43.037975,49.786919,53.101266,60.746835,58.632946,60.708861,168.872592,115.199076,169.275706,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580328,49.243057,199.277338,161.727689,202.939434,189.731610,84.425206,14.420168,189.460377,18.873561,48.764995,49.820621,160.479586,200.814178,158.501379,191.797474,115.743894,183.733532,-0.000487,0.038073,74.255605,64.688804,182.973207,17.606057,59.021201,0.722121,707195.335346,0.876821,9.357490,3.564104,4.015000,0.063913,0.059637,32.000000,119.567127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.895746,68.385064,105.012205,100.000000,36.257873,43.037975,49.787678,53.101266,60.746835,58.632977,60.708861,168.850412,115.273256,169.344195,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608252,49.290784,199.172283,161.773569,202.949156,189.762754,84.448483,14.423308,189.531344,18.876113,49.065385,49.819699,160.492814,200.809489,158.489010,191.967014,115.735867,183.581757,-0.000487,0.038096,74.265303,64.806619,182.806498,17.616032,59.019732,0.723413,707190.068280,0.878365,9.410119,3.437654,4.019282,0.063614,0.059094,32.000000,119.546185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.879221,68.389712,105.012851,100.000000,36.232012,43.037975,49.790715,53.101266,60.746835,58.632820,60.708861,168.896965,115.189487,169.176335,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677704,49.290784,199.327430,161.773569,202.955971,189.790812,84.433785,14.417885,189.339275,18.878843,49.054497,49.866906,160.493402,200.820864,158.470753,191.935352,115.754078,183.620898,-0.000488,0.038117,74.272791,64.605823,182.848718,17.630218,59.192038,0.723024,707406.054518,0.877835,9.428849,3.387085,4.014902,0.063821,0.058952,32.000000,119.518425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.866590,68.360430,105.006169,100.000000,36.205857,43.037975,49.790241,53.101266,60.746835,58.633272,60.708861,168.867571,115.190101,169.352102,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630553,49.339061,199.376280,161.802104,202.933721,189.810618,84.471125,14.418170,189.448083,18.881009,48.543140,49.881811,160.557543,200.933032,158.491707,192.010933,115.738512,183.464636,-0.000489,0.038118,74.300905,64.634369,182.937109,17.628709,59.177954,0.720531,707343.496263,0.876755,9.356777,3.383989,4.012412,0.063607,0.059403,32.000000,119.561374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878041,68.367328,105.029478,100.000000,36.294095,43.037975,49.788157,53.101266,60.746835,58.633746,60.708861,168.942249,115.363315,169.363275,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566515,49.240862,199.314727,161.789235,202.811298,189.812809,84.504396,14.417600,189.450454,18.883709,48.822444,49.710843,160.541464,200.829875,158.549461,191.909153,115.717459,183.711212,-0.000489,0.038127,74.370511,64.649317,182.888243,17.625346,59.212573,0.721625,707657.384635,0.877502,9.453974,3.339201,4.017209,0.065595,0.059608,32.000000,119.358746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.874818,68.354536,105.057996,100.000000,36.270083,43.037975,49.790300,53.101266,60.746835,58.632971,60.708861,169.008791,115.332285,169.331489,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592096,49.240862,199.236361,161.783919,202.811282,189.801351,84.363039,14.427018,189.412149,18.883456,49.078233,49.704830,160.524342,200.692836,158.560188,191.864463,115.703334,183.869342,-0.000489,0.038152,74.407102,64.520536,182.794056,17.617566,59.126866,0.722353,707542.201328,0.877694,9.423977,3.447567,4.020640,0.064564,0.059823,32.000000,119.437666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.868785,68.353897,105.066021,100.000000,36.288160,43.037975,49.793177,53.101266,60.746835,58.632990,60.708861,168.726078,115.366345,169.245100,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606722,49.330283,199.173377,161.814693,202.834949,189.795288,84.444867,14.425877,189.346776,18.882254,49.112121,49.791242,160.546381,200.729206,158.488055,191.925090,115.712860,183.854978,-0.000492,0.038131,74.411695,64.715911,182.794382,17.622420,59.119837,0.722122,707579.358615,0.879098,9.395703,3.530614,4.017502,0.063992,0.060513,32.000000,119.470304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849535,68.339186,105.077654,100.000000,36.284510,43.037975,49.792823,53.101266,60.746835,58.633009,60.708861,168.889734,115.449538,169.370316,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631155,49.330283,199.167166,161.814693,202.814095,189.783002,84.513454,14.418313,189.321562,18.881716,48.940566,49.779943,160.540298,200.738767,158.493642,191.857387,115.709750,183.811176,-0.000492,0.038142,74.414200,64.468379,182.715029,17.636872,59.150286,0.722122,707579.358615,0.879098,9.395703,3.530614,4.017502,0.066656,0.062482,32.000000,119.420123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.840746,68.337865,105.086065,100.000000,36.247926,43.037975,49.792774,53.101266,60.746835,58.633837,60.708861,169.026909,115.350351,169.309341,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649905,49.363748,199.156188,161.815252,202.780160,189.762330,84.314651,14.425163,189.377279,18.879963,48.585854,49.817981,160.554749,200.830263,158.505113,191.917857,115.695583,183.658049,-0.000492,0.038146,74.425707,64.811251,182.834132,17.634479,59.102004,0.722036,707720.802548,0.878150,9.469935,3.515545,4.015048,0.063351,0.059286,32.000000,119.460548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.875372,68.348855,105.105209,100.000000,36.266524,43.037975,49.792366,53.101266,60.746835,58.634202,60.708861,168.629302,115.241651,169.394195,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559267,49.319586,199.273322,161.793431,202.778132,189.750980,84.467520,14.424021,189.404412,18.879283,48.737539,49.697123,160.527611,200.725230,158.523891,191.867007,115.705320,183.820638,-0.000494,0.038161,74.430109,64.744114,182.672769,17.633200,59.107301,0.721286,707648.622788,0.876901,9.444572,3.501759,4.012946,0.064806,0.060962,32.000000,119.310944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.890653,68.353354,105.118649,100.000000,36.245906,43.037975,49.792142,53.101266,60.746835,58.634288,60.708861,168.935041,115.280965,169.159498,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657377,49.288041,199.207464,161.763218,202.745082,189.772659,84.429793,14.419883,189.318392,18.876809,48.876070,49.736517,160.494360,200.780132,158.545211,191.932786,115.712674,183.741572,-0.000494,0.038172,74.424637,64.629220,182.746783,17.626175,59.086530,0.721602,707672.819127,0.878587,9.458578,3.456828,4.011210,0.063866,0.059280,32.000000,119.385761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.901262,68.405557,105.137250,100.000000,36.274446,43.037975,49.795929,53.101266,60.746835,58.633966,60.708861,168.859586,115.085352,169.150686,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660856,49.288041,199.231279,161.763218,202.779323,189.770767,84.329458,14.423165,189.378387,18.876967,48.807575,49.948857,160.513179,200.701052,158.539200,191.838444,115.700850,183.527908,-0.000491,0.038163,74.439817,64.684449,182.665549,17.630288,59.040792,0.721699,707453.676900,0.877104,9.375119,3.471975,4.011639,0.064673,0.059216,32.000000,119.465795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.913318,68.374814,105.155176,100.000000,36.274579,43.037975,49.792912,53.101266,60.746835,58.633742,60.708861,168.658916,115.053286,169.161386,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551356,49.306694,199.236118,161.776646,202.705045,189.756196,84.400296,14.414603,189.232210,18.874012,48.892160,49.770060,160.534929,200.599526,158.506351,191.731932,115.703247,183.624636,-0.000491,0.038201,74.433284,64.441309,182.587971,17.624020,59.121149,0.722263,707476.814653,0.878071,9.371510,3.401304,4.011837,0.064249,0.060159,32.000000,119.366560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.912009,68.354378,105.170752,100.000000,36.246818,43.037975,49.793168,53.101266,60.746835,58.633952,60.708861,168.800592,115.291398,169.158790,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622452,49.303676,199.209624,161.782241,202.668180,189.781742,84.463791,14.422166,189.397164,18.871077,48.793702,49.866152,160.509043,200.720766,158.509801,191.773558,115.701318,183.259357,-0.000492,0.038201,74.486278,64.570408,182.700445,17.620417,59.072709,0.722699,707623.876515,0.879465,9.503856,3.436264,4.020801,0.063354,0.060462,32.000000,119.347373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.925768,68.370241,105.168801,100.000000,36.293039,43.037975,49.797671,53.101266,60.746835,58.634007,60.708861,168.927581,115.298225,169.169805,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561336,49.305048,199.109036,161.795389,202.682128,189.785821,84.444777,14.417600,189.217883,18.869068,48.929163,49.806519,160.478347,200.682928,158.483176,191.729388,115.677856,183.522995,-0.000492,0.038206,74.471678,64.745043,182.636163,17.616895,59.044569,0.722392,707601.856471,0.877517,9.426999,3.297049,4.014506,0.064295,0.059303,32.000000,119.367947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.880268,68.337130,105.137090,100.000000,36.251997,43.037975,49.795650,53.101266,60.746835,58.634034,60.708861,168.889554,115.336581,169.159144,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.522425,49.334124,199.015835,161.809098,202.693614,189.789141,84.467807,14.422880,189.219077,18.865518,49.018969,49.780286,160.500424,200.563930,158.513222,191.610641,115.667010,183.487791,-0.000491,0.038229,74.465712,64.722226,182.714211,17.605445,59.052436,0.723279,707805.218964,0.878938,9.491840,3.422402,4.017427,0.064728,0.060859,32.000000,119.477991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.891770,68.360710,105.157202,100.000000,36.243596,43.037975,49.798481,53.101266,60.746835,58.634117,60.708861,168.935615,115.359249,169.175195,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593067,49.334124,199.010372,161.809098,202.699437,189.745626,84.354777,14.417172,189.176759,18.864015,49.265926,49.827695,160.561748,200.514676,158.537382,191.759925,115.675038,183.644508,-0.000490,0.038237,74.532363,64.701979,182.619255,17.609699,59.042575,0.723350,707865.417931,0.878429,9.476983,3.486725,4.016081,0.064454,0.061142,32.000000,119.495010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.906337,68.374056,105.176484,100.000000,36.211649,43.037975,49.800601,53.101266,60.746835,58.634434,60.708861,168.709554,115.370986,169.087429,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685101,49.414219,199.077671,161.816931,202.735477,189.713543,84.360406,14.420168,189.205579,18.863135,48.862795,49.850996,160.558384,200.602482,158.510642,191.669536,115.679432,183.352692,-0.000490,0.038239,74.534889,64.847095,182.726021,17.594027,59.107878,0.722553,707694.080068,0.879136,9.487954,3.472144,4.012867,0.064262,0.058513,32.000000,119.514688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886854,68.370336,105.155025,100.000000,36.228715,43.037975,49.798661,53.101266,60.746835,58.635215,60.708861,168.720813,115.280352,169.052221,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657952,49.404345,199.058223,161.804342,202.715688,189.706048,84.401367,14.416458,189.313659,18.861479,48.697939,49.899916,160.535034,200.601218,158.524548,191.688642,115.657402,183.486430,-0.000491,0.038221,74.548053,64.858577,182.689679,17.593371,59.068041,0.720797,707611.380017,0.877318,9.472540,3.355020,4.006788,0.064398,0.059439,32.000000,119.502161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.897601,68.354911,105.145887,100.000000,36.224493,43.037975,49.795769,53.101266,60.746835,58.635329,60.708861,168.802733,115.271760,169.074841,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599926,49.342078,199.087362,161.753986,202.748290,189.695144,84.244565,14.416458,189.231941,18.859320,48.558707,49.847773,160.509852,200.573492,158.536241,191.648224,115.661240,183.722313,-0.000491,0.038128,74.548357,64.760890,182.662595,17.591714,59.075332,0.721532,707682.987604,0.877366,9.490826,3.428731,4.008587,0.064301,0.059716,32.000000,119.573853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.869391,68.346606,105.138610,100.000000,36.187266,43.037975,49.797110,53.101266,60.746835,58.635351,60.708861,168.489129,115.165937,169.058751,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636193,49.342078,199.148067,161.753986,202.834888,189.693644,84.474009,14.406469,189.211491,18.858655,48.482851,49.871733,160.479733,200.709308,158.545248,191.654369,115.629586,183.317608,-0.000490,0.038047,74.556418,64.655174,182.621768,17.587755,59.096365,0.722085,707568.281938,0.879937,9.488786,3.515977,4.013864,0.063213,0.057999,32.000000,119.461507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.885949,68.349473,105.139662,100.000000,36.220996,43.037975,49.799521,53.101266,60.746835,58.634896,60.708861,168.948019,115.108864,169.144431,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583782,49.263629,199.019995,161.687405,202.923661,189.670144,84.439671,14.422737,189.296894,18.857947,48.732845,49.840895,160.447281,200.640605,158.513849,191.758809,115.655258,183.186470,-0.000490,0.038047,74.557310,64.785955,182.716353,17.586879,59.025004,0.721513,707609.908018,0.876828,9.451137,3.391302,4.012154,0.063925,0.059348,32.000000,119.442743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870051,68.333546,105.128572,100.000000,36.147947,43.037975,49.798681,53.101266,60.746835,58.634273,60.708861,168.879341,115.250626,169.145494,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684236,49.278990,199.162918,161.660828,202.982523,189.667715,84.449956,14.419598,189.113483,18.856935,48.900313,49.785775,160.431237,200.646762,158.487214,191.730734,115.662002,183.516341,-0.000492,0.038043,74.561054,64.653928,182.647624,17.590429,59.128675,0.722468,707307.840798,0.877912,9.427104,3.314921,4.013812,0.063987,0.059174,32.000000,119.465155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.884714,68.322043,105.111085,100.000000,36.184103,43.037975,49.801086,53.101266,60.746835,58.634305,60.708861,168.899913,115.086694,169.147696,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622602,49.302031,199.103843,161.666144,202.987342,189.638444,84.470550,14.419169,189.186928,18.854009,48.658187,49.899541,160.447964,200.549456,158.482497,191.731772,115.644399,183.413071,-0.000493,0.038048,74.612073,64.654643,182.638059,17.592290,59.072971,0.720298,707177.110173,0.875861,9.338209,3.435685,4.008574,0.065922,0.059133,32.000000,119.486463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.920190,68.337628,105.119578,100.000000,36.205600,43.037975,49.801522,53.101266,60.746835,58.634491,60.708861,168.941101,115.269689,169.342425,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621758,49.272406,199.088835,161.656632,202.856246,189.610676,84.309899,14.420882,189.291606,18.851659,48.623229,49.652074,160.449459,200.690287,158.474950,191.749946,115.622865,183.593369,-0.000492,0.038062,74.605231,64.530409,182.656413,17.590803,59.044857,0.721565,707304.386984,0.877130,9.421789,3.414656,4.012163,0.063470,0.058945,32.000000,119.511701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.905655,68.327224,105.109745,100.000000,36.202592,43.037975,49.800778,53.101266,60.746835,58.634743,60.708861,168.619799,115.275519,169.238530,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
