OSU 80 Ton Compressor Load Stand
49.602453,49.489653,199.400536,161.867007,202.762153,189.549011,84.345606,14.419312,189.636524,18.771578,49.152169,49.898059,160.620480,200.815605,158.598896,192.055753,115.858483,183.718311,-0.000491,0.038442,75.188325,64.651029,183.011345,17.477367,59.116664,0.719697,706495.458024,0.875835,9.559820,3.278195,4.016256,0.064156,0.058363,32.000000,119.791483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990250,68.529203,105.558904,100.000000,36.692655,43.037975,49.824077,53.101266,60.746835,58.640776,60.708861,168.691212,115.203295,169.163629,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699846,49.508032,199.482849,161.878198,202.758496,189.563121,84.445441,14.423308,189.574164,18.769594,49.449497,49.986035,160.615254,200.987750,158.589135,192.058608,115.841042,184.287936,-0.000491,0.038433,75.176723,64.790773,183.096757,17.470382,59.169903,0.722135,706668.898634,0.878519,9.633739,3.317189,4.019973,0.063199,0.057433,32.000000,119.721163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998175,68.516359,105.542854,100.000000,36.675632,43.037975,49.827305,53.101266,60.746835,58.640931,60.708861,168.890881,115.372789,169.200568,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718268,49.581547,199.446308,161.908692,202.720026,189.561558,84.392471,14.420454,189.606122,18.766412,49.364395,49.899851,160.637704,201.019146,158.593173,192.159571,115.824721,184.088213,-0.000491,0.038429,75.224115,64.847707,183.148072,17.474548,59.211838,0.720541,706706.823267,0.875681,9.551063,3.554228,4.013752,0.063655,0.060234,32.000000,119.783352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010921,68.530374,105.553433,100.000000,36.717826,43.037975,49.824194,53.101266,60.746835,58.641256,60.708861,168.784941,115.282691,169.217248,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585668,49.581547,199.483247,161.908692,202.778772,189.568207,84.403225,14.421738,189.738156,18.764439,49.481022,50.039369,160.649946,200.939862,158.588486,192.209260,115.857435,183.492200,-0.000491,0.038421,75.209380,64.625848,183.112482,17.470929,59.167202,0.719856,706908.272701,0.876044,9.605482,3.493612,4.011530,0.065326,0.058681,32.000000,119.826914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992067,68.527282,105.549478,100.000000,36.722993,43.037975,49.823782,53.101266,60.746835,58.642088,60.708861,168.806451,115.373671,169.254187,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599155,49.628180,199.236201,161.905894,202.834837,189.555246,84.404359,14.422309,189.507136,18.759563,49.471271,49.888873,160.629905,200.804575,158.607967,192.123452,115.832593,184.062971,-0.000493,0.038191,75.178997,64.591787,182.971921,17.470826,59.135599,0.722230,706987.618757,0.878563,9.743061,3.230926,4.023002,0.063715,0.059767,32.000000,119.790799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991524,68.520504,105.508413,100.000000,36.662207,43.037975,49.828962,53.101266,60.746835,58.642707,60.708861,168.808719,115.352498,169.195572,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767266,49.667681,199.390224,161.905614,202.852725,189.548566,84.445912,14.420311,189.599769,18.757505,49.110404,49.981577,160.637732,200.804861,158.610537,192.132863,115.860520,183.635078,-0.000492,0.037949,75.176502,64.559732,183.076139,17.479353,59.124663,0.721851,707144.332401,0.878341,9.775689,3.476011,4.016927,0.065142,0.061085,32.000000,119.774294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979000,68.537886,105.519933,100.000000,36.666345,43.037975,49.828932,53.101266,60.746835,58.642939,60.708861,168.891823,115.283842,169.155328,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726375,49.635312,199.329780,161.897781,202.906477,189.552399,84.254744,14.415316,189.597716,18.754826,49.326340,49.897150,160.614962,200.817643,158.604671,192.107822,115.805395,184.396662,-0.000492,0.037683,75.161335,64.816760,183.226961,17.464503,59.143283,0.720287,706854.137187,0.874683,9.640849,3.283022,4.006453,0.063611,0.059040,32.000000,119.673890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983331,68.512711,105.500022,100.000000,36.707572,43.037975,49.823208,53.101266,60.746835,58.643535,60.708861,168.509487,115.456404,169.159420,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659967,49.635312,199.381156,161.897781,202.902373,189.542110,84.433860,14.422309,189.701300,18.751305,49.317824,49.888224,160.618654,200.878457,158.616663,192.142195,115.821874,183.655195,-0.000493,0.037428,75.137483,64.622498,183.177338,17.451988,59.032505,0.720371,707076.253869,0.877406,9.650845,3.631733,4.008532,0.063782,0.059403,32.000000,119.696580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969147,68.519287,105.508725,100.000000,36.719405,43.037975,49.824951,53.101266,60.746835,58.643495,60.708861,168.867720,115.337195,169.094825,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642658,49.650399,199.310248,161.870924,202.800973,189.551483,84.446344,14.419883,189.526448,18.752043,49.533988,49.991707,160.610151,200.839987,158.623591,192.102936,115.833961,184.112782,-0.000493,0.037115,75.127923,64.771176,183.133143,17.463208,59.140267,0.722674,707048.271070,0.876797,9.719704,3.329435,4.014927,0.063461,0.058953,32.000000,119.750194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973456,68.520694,105.525732,100.000000,36.728051,43.037975,49.827929,53.101266,60.746835,58.643945,60.708861,168.892687,115.371178,169.186327,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679405,49.715137,199.356507,161.886031,202.789496,189.582070,84.369944,14.421881,189.652821,18.753795,49.518272,49.822983,160.605447,200.862698,158.596263,192.039253,115.880741,183.878570,-0.000493,0.036909,75.106509,64.575840,183.105283,17.463673,59.071555,0.721557,707119.692340,0.877594,9.763857,3.489715,4.015549,0.062238,0.059421,32.000000,119.800709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983617,68.540432,105.528040,100.000000,36.797195,43.037975,49.828825,53.101266,60.746835,58.644763,60.708861,168.739889,115.180205,169.220356,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771908,49.737357,199.487552,161.909811,202.814722,189.597874,84.518613,14.417314,189.618346,18.758019,49.515023,49.942356,160.588933,200.885205,158.595915,192.133941,115.826125,183.718762,-0.000493,0.036669,75.096792,64.998448,183.098922,17.449025,59.282963,0.722211,707160.981610,0.877461,9.779366,3.356764,4.012860,0.063945,0.059040,32.000000,119.766316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970370,68.540879,105.522187,100.000000,36.765251,43.037975,49.827765,53.101266,60.746835,58.645042,60.708861,169.037226,115.444629,169.374368,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647467,49.759028,199.381999,161.928555,202.777265,189.603225,84.359943,14.417742,189.472661,18.755490,49.570831,49.871312,160.626499,200.819091,158.631311,192.022729,115.862010,183.999637,-0.000492,0.036499,75.076744,64.729667,183.100329,17.432557,59.172630,0.718894,707330.683913,0.874238,9.705718,3.349722,4.008035,0.064402,0.061133,32.000000,119.731849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007682,68.551238,105.566056,100.000000,36.825337,43.037975,49.824659,53.101266,60.746835,58.645526,60.708861,168.719887,115.382262,169.166107,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625994,49.759028,199.485857,161.928555,202.860599,189.608151,84.467277,14.420168,189.499929,18.755024,49.509366,49.873413,160.648738,200.735729,158.621570,192.078611,115.796828,183.823478,-0.000492,0.036523,75.057664,64.581806,183.054786,17.439863,59.095027,0.721632,707466.804113,0.878398,9.856389,3.422181,4.015955,0.063683,0.058125,32.000000,119.589648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997373,68.531351,105.567843,100.000000,36.805810,43.037975,49.829574,53.101266,60.746835,58.646014,60.708861,168.934554,115.198616,169.232157,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674397,49.769727,199.355704,161.940305,202.859545,189.604472,84.442115,14.418741,189.508309,18.753639,49.634106,49.914869,160.639927,200.894134,158.623290,192.077184,115.786718,183.546501,-0.000492,0.036528,75.062722,64.609456,183.039001,17.431610,59.180026,0.723149,707745.836526,0.877726,9.878673,3.419425,4.019786,0.063197,0.060307,32.000000,119.634497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005905,68.572734,105.591476,100.000000,36.793830,43.037975,49.830788,53.101266,60.746835,58.646412,60.708861,168.884230,115.323233,169.192228,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636464,49.806486,199.365601,161.968561,202.880340,189.598501,84.325873,14.422737,189.460658,18.753646,49.552968,49.881342,160.678331,200.781681,158.637292,191.999365,115.812670,183.936561,-0.000493,0.036528,75.078266,64.961726,183.170261,17.444003,59.074361,0.721156,707714.804625,0.877047,9.839150,3.322618,4.013249,0.065227,0.060958,32.000000,119.550899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026301,68.545781,105.581078,100.000000,36.819516,43.037975,49.829395,53.101266,60.746835,58.646721,60.708861,168.651746,115.095286,169.143487,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695121,49.777408,199.348202,161.974436,202.943239,189.614920,84.435138,14.415174,189.436424,18.752020,49.279924,50.012500,160.658117,200.783088,158.633987,191.969800,115.770401,184.031186,-0.000494,0.036522,75.062544,64.789173,183.052891,17.454003,59.143598,0.723020,707758.652268,0.879063,9.915264,3.447201,4.016515,0.063286,0.060356,32.000000,119.520169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031375,68.535901,105.549477,100.000000,36.826290,43.037975,49.831149,53.101266,60.746835,58.647369,60.708861,168.870276,115.296192,169.148798,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738701,49.777408,199.271403,161.974436,202.971076,189.627471,84.432110,14.422594,189.414753,18.750734,49.089525,49.985159,160.664575,200.775993,158.631416,192.001993,115.809166,183.737264,-0.000494,0.036516,75.088973,64.809989,182.955727,17.448829,59.178321,0.721374,707819.763172,0.876780,9.825339,3.525952,4.011424,0.063918,0.059828,32.000000,119.574870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038088,68.560498,105.503837,100.000000,36.838572,43.037975,49.829412,53.101266,60.746835,58.647435,60.708861,168.864220,115.457746,169.196634,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644821,49.703616,199.369845,161.950936,203.086294,189.618829,84.356906,14.422309,189.349419,18.748203,48.958122,49.949463,160.644572,200.869976,158.648674,191.940917,115.764704,183.892874,-0.000495,0.036331,75.130032,64.620865,183.035390,17.442423,59.133868,0.720234,707650.916333,0.876017,9.780168,3.373821,4.006365,0.063491,0.059328,32.000000,119.689846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071196,68.556672,105.489935,100.000000,36.834233,43.037975,49.830516,53.101266,60.746835,58.647184,60.708861,168.713811,115.287064,169.225234,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638903,49.659177,199.174685,161.919323,203.082132,189.620276,84.468823,14.418456,189.527309,18.746196,49.134897,49.863741,160.636938,200.694385,158.646297,191.860464,115.732905,183.713864,-0.000495,0.036337,75.131368,64.698363,182.999394,17.439254,59.076879,0.722030,707703.663091,0.878985,9.799724,3.464880,4.015690,0.063675,0.060266,32.000000,119.636600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074387,68.547400,105.456174,100.000000,36.818084,43.037975,49.831956,53.101266,60.746835,58.647062,60.708861,168.937645,115.371484,169.306784,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578157,49.617481,199.172751,161.894424,203.175032,189.601930,84.479924,14.416030,189.364551,18.743227,49.424954,49.761903,160.623153,200.662276,158.635493,191.930726,115.777993,183.674708,-0.000495,0.036351,75.162328,64.578484,182.843110,17.434804,59.151046,0.722214,707753.779953,0.877267,9.765425,3.441050,4.012472,0.064169,0.059524,32.000000,119.554802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055854,68.542550,105.447203,100.000000,36.800319,43.037975,49.832576,53.101266,60.746835,58.647311,60.708861,168.959848,115.298072,169.335501,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638606,49.672344,199.175061,161.909531,203.224777,189.584295,84.365830,14.413176,189.367417,18.741009,49.467168,49.837506,160.618400,200.777176,158.615278,191.914671,115.762212,183.420953,-0.000495,0.036342,75.163119,64.709418,183.124315,17.424960,59.143467,0.721926,707507.308599,0.878158,9.786799,3.380849,4.017349,0.065148,0.060086,32.000000,119.608126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068036,68.559326,105.430442,100.000000,36.777172,43.037975,49.835264,53.101266,60.746835,58.647174,60.708861,168.731660,115.200342,169.339160,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611136,49.672344,199.184578,161.909531,203.301629,189.582561,84.431761,14.423308,189.535266,18.735229,49.101825,49.885162,160.629245,200.622746,158.611828,191.997491,115.716261,183.556944,-0.000496,0.036342,75.186632,64.602424,182.888077,17.405770,59.040976,0.721297,707535.752058,0.878210,9.778900,3.298622,4.012503,0.062539,0.057553,32.000000,119.675725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060504,68.538895,105.466031,100.000000,36.806439,43.037975,49.833528,53.101266,60.746835,58.647896,60.708861,168.863523,115.081324,169.151119,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560778,49.706908,199.174108,161.923519,203.355223,189.591548,84.321229,14.415174,189.197152,18.732256,48.908657,49.770468,160.638586,200.600586,158.613654,191.780419,115.721767,183.792528,-0.000497,0.036343,75.198927,64.446617,182.880596,17.403989,59.060619,0.722927,707741.720311,0.878055,9.807413,3.397109,4.014917,0.064279,0.060987,32.000000,119.591379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076621,68.544650,105.471600,100.000000,36.807225,43.037975,49.834972,53.101266,60.746835,58.648458,60.708861,168.642458,115.179054,169.173975,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550627,49.621048,199.082925,161.909251,203.439193,189.585433,84.465120,14.422594,189.353137,18.726869,49.251292,49.692772,160.629727,200.581912,158.627762,191.709284,115.711811,183.878957,-0.000498,0.036324,75.212757,64.613309,182.768421,17.417935,59.033396,0.723424,707922.019420,0.880325,9.894280,3.482545,4.018785,0.063172,0.059072,32.000000,119.577539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092983,68.561872,105.479458,100.000000,36.807442,43.037975,49.837296,53.101266,60.746835,58.648733,60.708861,168.930241,115.253925,169.278774,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602781,49.628180,199.161706,161.900299,203.574296,189.568668,84.431157,14.424164,189.281487,18.722182,49.438674,49.911520,160.626700,200.556734,158.628497,191.863075,115.739190,183.421494,-0.000499,0.036342,75.260951,64.574693,182.841128,17.409598,59.055610,0.723432,707741.661088,0.878786,9.818967,3.525844,4.017768,0.063653,0.059533,32.000000,119.622462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107068,68.588452,105.506753,100.000000,36.796010,43.037975,49.838283,53.101266,60.746835,58.648214,60.708861,168.862314,115.184002,169.356076,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656029,49.696484,199.148298,161.918763,203.722718,189.546482,84.330153,14.421453,189.334344,18.716921,49.184388,49.820443,160.602802,200.627252,158.610948,191.743508,115.702623,183.468898,-0.000498,0.036504,75.275367,64.790061,182.878717,17.391420,59.123640,0.722645,707505.038673,0.878053,9.771925,3.321852,4.015132,0.063147,0.058732,32.000000,119.628407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089823,68.556213,105.501238,100.000000,36.771325,43.037975,49.837277,53.101266,60.746835,58.648583,60.708861,168.660307,115.319052,169.222952,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677411,49.696484,199.177427,161.918763,203.714888,189.530817,84.424323,14.423165,189.342921,18.711554,48.893334,49.765627,160.647165,200.733507,158.631676,191.762985,115.724427,183.691475,-0.000498,0.036323,75.320624,64.542820,182.774376,17.384721,59.079869,0.721448,707536.719472,0.877479,9.740740,3.313451,4.010802,0.063635,0.058122,32.000000,119.586967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084014,68.578658,105.535642,100.000000,36.796135,43.037975,49.835737,53.101266,60.746835,58.649433,60.708861,168.848646,115.151822,169.266697,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734395,49.633666,199.180525,161.923799,203.666333,189.512881,84.415448,14.422452,189.340410,18.708897,48.792893,49.992814,160.661392,200.648637,158.626718,191.791282,115.672599,184.096741,-0.000497,0.036084,75.317922,64.778319,182.923606,17.388705,59.118474,0.721433,707486.724860,0.876652,9.762781,3.440886,4.009416,0.064583,0.059271,32.000000,119.646755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110919,68.576100,105.514294,100.000000,36.788318,43.037975,49.835337,53.101266,60.746835,58.649144,60.708861,168.830896,115.200265,169.284282,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625422,49.554664,199.069442,161.886591,203.663875,189.516822,84.365261,14.426447,189.298806,18.706650,49.108444,49.994048,160.643848,200.697810,158.684502,191.830970,115.694859,183.716631,-0.000496,0.035820,75.351759,64.776107,182.802785,17.381883,59.097886,0.720029,707383.570895,0.875393,9.640888,3.649020,4.004885,0.063270,0.059137,32.000000,119.712856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122673,68.615723,105.535215,100.000000,36.809369,43.037975,49.833714,53.101266,60.746835,58.649378,60.708861,168.730523,115.206824,169.177594,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757601,49.590325,199.201734,161.873162,203.650924,189.512028,84.376902,14.426447,189.305344,18.702341,49.067697,49.965784,160.621455,200.711836,158.660548,191.803264,115.687607,183.728711,-0.000496,0.035564,75.350359,64.901074,182.852548,17.390739,59.167044,0.721229,707267.963378,0.877873,9.674903,3.480165,4.011441,0.064402,0.061119,32.000000,119.690336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117875,68.620892,105.550188,100.000000,36.773885,43.037975,49.837983,53.101266,60.746835,58.648882,60.708861,168.753804,115.123554,169.138137,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660568,49.590325,199.103134,161.873162,203.697247,189.478242,84.334322,14.417600,189.353863,18.701162,48.902517,49.956124,160.624482,200.702662,158.650769,191.847710,115.677054,183.247608,-0.000496,0.035289,75.366025,64.688032,182.848758,17.398860,59.201479,0.719091,707171.763067,0.875229,9.573503,3.492079,4.003443,0.064676,0.058956,32.000000,119.679434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124535,68.600963,105.538718,100.000000,36.811994,43.037975,49.833548,53.101266,60.746835,58.649396,60.708861,168.668644,115.270264,169.356941,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597590,49.559602,199.158177,161.846026,203.692572,189.450857,84.386875,14.428873,189.390142,18.696537,48.964071,49.879194,160.627739,200.670553,158.642729,191.860125,115.684387,183.296427,-0.000496,0.035042,75.387601,64.706330,182.928069,17.387271,59.096496,0.719535,707209.272262,0.877414,9.674092,3.316770,4.009280,0.063937,0.060384,32.000000,119.575332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120662,68.614955,105.546135,100.000000,36.834292,43.037975,49.837313,53.101266,60.746835,58.649334,60.708861,168.773751,115.272911,169.155210,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652793,49.534640,199.224027,161.828121,203.568664,189.468099,84.375030,14.418741,189.249097,18.691376,48.935044,49.863052,160.611515,200.602686,158.637395,191.807618,115.690031,183.862861,-0.000495,0.034709,75.436119,64.671858,182.827710,17.370826,59.123063,0.721595,707097.718928,0.877902,9.708736,3.328313,4.015481,0.063478,0.059008,32.000000,119.529561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162500,68.616969,105.591280,100.000000,36.783918,43.037975,49.840261,53.101266,60.746835,58.649371,60.708861,168.750059,115.228648,169.169687,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717635,49.519278,199.100339,161.825323,203.558839,189.453986,84.427945,14.423165,189.363351,18.686925,48.804505,49.952268,160.578218,200.682296,158.630776,191.830947,115.677903,183.230809,-0.000494,0.034430,75.403402,64.642794,182.880919,17.371926,59.060042,0.720697,706935.887063,0.875301,9.597549,3.311570,4.007663,0.062309,0.058193,32.000000,119.485309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146086,68.612994,105.585785,100.000000,36.828486,43.037975,49.838530,53.101266,60.746835,58.649550,60.708861,168.855889,115.187723,169.121772,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668965,49.467160,199.149112,161.788396,203.565610,189.434724,84.457093,14.418456,189.413720,18.682730,48.832020,49.954056,160.597460,200.675303,158.623682,191.862256,115.685813,183.815889,-0.000493,0.034385,75.428857,64.710451,183.003310,17.372354,59.131272,0.720265,706856.046735,0.875038,9.543869,3.309425,4.004622,0.062968,0.058215,32.000000,119.545759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144086,68.605171,105.592192,100.000000,36.788173,43.037975,49.836509,53.101266,60.746835,58.649588,60.708861,168.914185,115.196967,169.161780,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667262,49.467160,199.118132,161.788396,203.578996,189.426269,84.432324,14.414032,189.372522,18.675874,48.835131,49.933551,160.587492,200.629290,158.607284,191.951708,115.698953,183.499186,-0.000492,0.034393,75.449505,64.873956,182.957933,17.374229,59.063740,0.719966,706718.767518,0.875471,9.542217,3.527514,4.009528,0.064803,0.060969,32.000000,119.603961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146362,68.617011,105.626991,100.000000,36.801686,43.037975,49.838668,53.101266,60.746835,58.649288,60.708861,168.864648,115.249437,169.175470,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726545,49.454268,199.221296,161.768533,203.593039,189.426224,84.297284,14.423879,189.386618,18.670808,48.719353,49.896616,160.561318,200.811364,158.633432,191.844862,115.712799,183.529601,-0.000492,0.034634,75.486468,64.872695,182.808211,17.368029,59.122171,0.720694,706631.446537,0.875723,9.543985,3.392107,4.009042,0.064192,0.059656,32.000000,119.647957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153159,68.633380,105.621874,100.000000,36.826146,43.037975,49.839088,53.101266,60.746835,58.649316,60.708861,168.594568,115.362164,169.177594,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694001,49.426289,199.212626,161.750908,203.539121,189.433630,84.437744,14.416315,189.476137,18.667717,48.680139,49.929987,160.568548,200.839518,158.601862,191.857345,115.733381,183.727721,-0.000493,0.034882,75.469354,64.746045,182.899032,17.372451,59.132006,0.719458,706462.598508,0.875933,9.469624,3.390010,4.006337,0.063677,0.060200,32.000000,119.648058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138319,68.644697,105.617994,100.000000,36.829737,43.037975,49.837186,53.101266,60.746835,58.649452,60.708861,168.875489,115.452491,169.266146,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633266,49.392001,199.202498,161.752587,203.508861,189.425254,84.378849,14.421310,189.420660,18.665199,48.727452,49.814128,160.547946,200.844513,158.590633,191.817032,115.670716,183.457328,-0.000494,0.035155,75.464802,64.690925,182.990012,17.389984,59.068592,0.719698,706402.457053,0.875077,9.475381,3.445924,4.008786,0.064087,0.058859,32.000000,119.393401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116001,68.624417,105.611181,100.000000,36.867877,43.037975,49.838624,53.101266,60.746835,58.649329,60.708861,168.757698,115.269113,169.143133,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653079,49.392001,199.200182,161.752587,203.532648,189.426034,84.398117,14.421453,189.341699,18.664763,49.059947,49.759529,160.572346,200.762620,158.592856,191.706838,115.707561,183.910137,-0.000493,0.035441,75.480606,64.606123,182.902538,17.397026,59.088156,0.721119,706592.442740,0.876755,9.504099,3.404173,4.013488,0.063413,0.058445,32.000000,119.372428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137532,68.638921,105.588694,100.000000,36.834737,43.037975,49.841249,53.101266,60.746835,58.649139,60.708861,168.796235,115.290554,169.146359,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652205,49.451799,199.091672,161.789235,203.531012,189.444352,84.479848,14.419169,189.385505,18.658609,49.151384,49.750748,160.575874,200.694283,158.550035,191.746766,115.691949,183.994208,-0.000492,0.035767,75.505763,64.635694,182.830096,17.395535,59.060068,0.720623,706448.450797,0.876170,9.483539,3.542120,4.011839,0.065688,0.059000,32.000000,119.566779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127319,68.684796,105.582464,100.000000,36.857355,43.037975,49.839611,53.101266,60.746835,58.649816,60.708861,168.959695,115.247864,169.157138,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617939,49.531622,199.225357,161.837913,203.512860,189.428065,84.312166,14.415031,189.295562,18.654541,49.150844,49.786569,160.605952,200.755056,158.586216,191.759252,115.725711,183.235245,-0.000491,0.035753,75.560584,64.632373,182.857611,17.402303,59.087081,0.721024,706654.450361,0.876379,9.557275,3.563163,4.010486,0.063859,0.060725,32.000000,119.628651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151797,68.689368,105.596693,100.000000,36.848979,43.037975,49.841468,53.101266,60.746835,58.650659,60.708861,168.624331,115.211158,169.232984,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647857,49.540675,199.135674,161.861692,203.525263,189.422312,84.438697,14.421738,189.398697,18.648078,48.952040,49.889602,160.616102,200.820640,158.584332,191.903350,115.675540,183.613978,-0.000490,0.035740,75.505903,64.717980,182.872150,17.417396,59.080420,0.721475,706762.158749,0.878105,9.659628,3.263332,4.015188,0.063884,0.058530,32.000000,119.541412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104501,68.668173,105.568259,100.000000,36.853480,43.037975,49.843116,53.101266,60.746835,58.650837,60.708861,168.877394,115.109209,169.138019,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714617,49.515987,199.213737,161.866168,203.590296,189.415790,84.394382,14.415459,189.335705,18.647155,48.829375,49.930430,160.616517,200.744068,158.614898,191.818841,115.699498,183.584682,-0.000490,0.035678,75.534939,64.825233,182.872071,17.412786,59.107275,0.720939,706914.351731,0.876198,9.637631,3.459855,4.010962,0.063673,0.058686,32.000000,119.551544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135245,68.683592,105.561019,100.000000,36.827412,43.037975,49.842477,53.101266,60.746835,58.651099,60.708861,168.788765,115.289710,169.142504,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732499,49.515987,199.284627,161.866168,203.517265,189.429658,84.273985,14.421310,189.428505,18.645517,48.686396,50.029195,160.587529,200.911055,158.619758,191.806112,115.679341,183.649299,-0.000490,0.035396,75.513549,64.851667,182.873027,17.399444,59.126132,0.719875,706643.434436,0.875261,9.543706,3.424585,4.007146,0.063919,0.059003,32.000000,119.592667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124830,68.666510,105.565730,100.000000,36.853745,43.037975,49.840325,53.101266,60.746835,58.651059,60.708861,168.547970,115.323502,169.162960,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697609,49.479504,199.192735,161.849662,203.491332,189.452535,84.511529,14.419169,189.398907,18.646880,48.655301,49.911886,160.595916,200.762456,158.626658,192.010628,115.701581,184.137207,-0.000490,0.035126,75.539567,64.839235,182.996682,17.406057,59.207695,0.719652,706744.920400,0.876226,9.525173,3.469691,4.007131,0.064150,0.059070,32.000000,119.650514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133670,68.711106,105.588222,100.000000,36.886757,43.037975,49.839910,53.101266,60.746835,58.650904,60.708861,169.023057,115.370832,169.249585,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747317,49.427935,199.283856,161.852740,203.550241,189.487724,84.468288,14.423736,189.398407,18.646276,48.462428,49.889975,160.600795,200.785290,158.625141,191.981295,115.735030,183.517378,-0.000489,0.035036,75.539127,64.752159,182.931253,17.406571,59.230616,0.718876,706727.645434,0.874460,9.524856,3.635632,4.008095,0.063752,0.058985,32.000000,119.651662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143617,68.690317,105.592575,100.000000,36.857094,43.037975,49.841440,53.101266,60.746835,58.651054,60.708861,168.936575,115.301370,169.149703,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658216,49.345918,199.302235,161.818050,203.604056,189.498565,84.354353,14.424164,189.542333,18.648703,48.526261,49.923866,160.593787,200.964795,158.623769,191.922725,115.729882,183.652480,-0.000489,0.035009,75.543198,64.681691,183.116214,17.398373,59.166703,0.718211,706516.623018,0.873973,9.421767,3.363056,4.005922,0.063720,0.059619,32.000000,119.579847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112235,68.697531,105.567451,100.000000,36.891723,43.037975,49.839885,53.101266,60.746835,58.650727,60.708861,168.708705,115.150249,169.332944,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658382,49.305596,199.247771,161.775807,203.527674,189.475434,84.390961,14.419740,189.416148,18.649242,48.651383,49.816132,160.604381,200.742314,158.629112,191.957579,115.708172,184.079664,-0.000488,0.035001,75.569384,64.681024,182.846657,17.386588,59.099591,0.720039,706508.309102,0.876746,9.432127,3.420378,4.013480,0.063430,0.058520,32.000000,119.692380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130564,68.709242,105.575369,100.000000,36.938403,43.037975,49.843526,53.101266,60.746835,58.650131,60.708861,168.781922,115.185306,169.349270,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582172,49.305596,199.048466,161.775807,203.363884,189.471127,84.355513,14.417029,189.399708,18.648591,48.851338,49.889766,160.534411,200.665069,158.617014,191.936125,115.754224,183.814135,-0.000489,0.035162,75.559516,64.519695,182.939067,17.388117,59.132767,0.719561,706537.577629,0.875510,9.443567,3.372873,4.016030,0.063955,0.058976,32.000000,119.540932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150436,68.710446,105.580917,100.000000,36.899540,43.037975,49.843790,53.101266,60.746835,58.649842,60.708861,168.711026,115.280352,169.243684,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734254,49.339335,199.255686,161.772450,203.419210,189.457814,84.400117,14.422737,189.447093,18.650895,48.900528,49.868672,160.542345,200.787226,158.566174,191.884791,115.775633,183.642238,-0.000488,0.035147,75.539166,64.819443,182.980833,17.399987,59.143808,0.720580,706335.391325,0.878001,9.470744,3.458426,4.014517,0.064287,0.059405,32.000000,119.523812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156286,68.708410,105.590621,100.000000,36.895470,43.037975,49.847009,53.101266,60.746835,58.650195,60.708861,168.800235,115.168430,169.224683,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721608,49.377463,199.210900,161.817210,203.339138,189.439016,84.496871,14.417172,189.421751,18.651267,48.830723,50.017260,160.565039,200.847388,158.582516,191.901228,115.748410,183.788486,-0.000487,0.034966,75.532966,64.938844,182.980489,17.403765,59.151151,0.719053,706062.037278,0.874579,9.346703,3.370674,4.006407,0.064156,0.058858,32.000000,119.585748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160999,68.726429,105.596946,100.000000,36.906711,43.037975,49.841922,53.101266,60.746835,58.650268,60.708861,168.993741,115.200073,169.327673,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.548094,49.364571,199.143299,161.812175,203.356442,189.464385,84.397739,14.425306,189.326593,18.650922,48.659706,49.815687,160.603407,200.727004,158.603640,191.830480,115.744281,183.819800,-0.000485,0.034700,75.536457,64.659963,182.923523,17.416817,59.104862,0.719024,706208.883358,0.873831,9.397937,3.454343,4.006526,0.064936,0.058960,32.000000,119.451777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170562,68.728944,105.627823,100.000000,36.950319,43.037975,49.842605,53.101266,60.746835,58.650693,60.708861,168.795479,115.240845,169.325470,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535148,49.364571,199.154179,161.812175,203.371553,189.481646,84.490449,14.421310,189.398759,18.653163,49.004843,49.800321,160.584252,200.780417,158.587077,191.894284,115.725531,184.123350,-0.000483,0.034450,75.524319,64.514175,182.917406,17.429694,59.096549,0.721714,706542.177521,0.878345,9.565124,3.470554,4.019192,0.062513,0.058647,32.000000,119.446830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154819,68.729797,105.611249,100.000000,36.877524,43.037975,49.849280,53.101266,60.746835,58.650670,60.708861,168.980898,115.190791,169.227043,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629678,49.363199,199.050978,161.794550,203.348585,189.490396,84.420775,14.422737,189.302451,18.655693,49.254623,49.904571,160.551658,200.715954,158.598876,191.839646,115.740123,183.271192,-0.000482,0.034191,75.530080,64.740542,182.775090,17.442253,59.057183,0.722073,706704.133407,0.877716,9.578577,3.606342,4.020462,0.065767,0.060747,32.000000,119.464114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160754,68.737405,105.586573,100.000000,36.893773,43.037975,49.850411,53.101266,60.746835,58.650744,60.708861,168.841550,115.277360,169.259813,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672530,49.464143,199.235520,161.823365,203.310102,189.525874,84.351722,14.419169,189.402666,18.658591,49.139567,49.796068,160.566437,200.686781,158.558666,191.848628,115.711263,183.609940,-0.000480,0.033944,75.520537,64.777323,182.902702,17.450642,59.211812,0.721101,706510.771106,0.876620,9.479021,3.262819,4.010725,0.064627,0.060872,32.000000,119.509908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165031,68.707196,105.562163,100.000000,36.845830,43.037975,49.847458,53.101266,60.746835,58.650830,60.708861,168.703444,115.360707,169.336996,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635309,49.498705,199.151558,161.822246,203.107485,189.560934,84.547038,14.421025,189.215751,18.660863,49.201138,49.830086,160.555804,200.754200,158.563460,191.781380,115.704056,183.566740,-0.000480,0.033626,75.525744,64.796984,182.796220,17.465981,59.158442,0.719504,706947.178069,0.876910,9.535501,3.422572,4.010980,0.063849,0.059589,32.000000,119.558046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162010,68.707495,105.551687,100.000000,36.919214,43.037975,49.846954,53.101266,60.746835,58.651896,60.708861,169.094075,115.332017,169.279797,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647126,49.514890,199.214097,161.830359,203.003094,189.554289,84.267828,14.417172,189.323362,18.661515,49.089695,49.828020,160.570506,200.701582,158.581589,191.813708,115.706139,183.872065,-0.000480,0.033464,75.493885,64.828579,182.817330,17.477445,59.064684,0.720595,707201.991825,0.876757,9.610461,3.412436,4.012400,0.064154,0.060811,32.000000,119.669175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167446,68.711278,105.576898,100.000000,36.904350,43.037975,49.848193,53.101266,60.746835,58.652356,60.708861,168.535656,115.270801,169.254069,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618065,49.514890,199.229843,161.830359,202.984202,189.520856,84.452747,14.423451,189.296300,18.663863,49.038155,49.812857,160.579423,200.848448,158.596181,191.683085,115.710886,183.854185,-0.000480,0.033453,75.520965,64.824730,182.943368,17.469855,59.120283,0.721785,707242.661842,0.878538,9.612603,3.528858,4.012601,0.064432,0.059076,32.000000,119.478930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174797,68.712823,105.579309,100.000000,36.914042,43.037975,49.848235,53.101266,60.746835,58.652663,60.708861,168.905493,115.371369,169.168350,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695727,49.493768,199.166123,161.830079,203.108628,189.516901,84.448089,14.425877,189.253617,18.663515,49.322206,49.886106,160.568954,200.742742,158.610560,191.752007,115.716079,183.701532,-0.000478,0.033460,75.530060,64.783050,182.822772,17.463688,59.200954,0.721396,707142.840529,0.877029,9.642766,3.517213,4.015268,0.064059,0.059055,32.000000,119.469980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179009,68.735328,105.583765,100.000000,36.910106,43.037975,49.849724,53.101266,60.746835,58.652645,60.708861,168.896178,115.178057,169.144431,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706208,49.541772,199.184605,161.875400,203.108820,189.521580,84.425288,14.426162,189.289368,18.665149,49.041921,49.764563,160.565590,200.760642,158.565731,191.777391,115.668706,183.371418,-0.000478,0.033413,75.534456,64.676011,182.804620,17.472383,59.093270,0.719185,706937.892121,0.875486,9.541071,3.453117,4.007711,0.063451,0.060311,32.000000,119.571089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159532,68.693376,105.564135,100.000000,36.899285,43.037975,49.847428,53.101266,60.746835,58.652802,60.708861,168.850575,115.274828,169.309695,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
