OSU 80 Ton Compressor Load Stand
49.578792,49.509129,199.063527,161.895263,203.082570,189.541712,84.474809,14.421025,189.262494,18.664908,48.966050,49.816279,160.601191,200.646395,158.584082,191.761497,115.673627,183.490997,-0.000478,0.033517,75.549827,64.453775,182.811067,17.459279,59.165707,0.720538,707218.409770,0.875657,9.578208,3.372984,4.007238,0.066079,0.063323,32.000000,119.572068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179732,68.725663,105.568316,100.000000,36.862129,43.037975,49.847350,53.101266,60.746835,58.653403,60.708861,168.949618,115.366153,169.331685,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586287,49.509129,199.142137,161.895263,202.998578,189.584036,84.432006,14.416030,189.269430,18.664152,48.966865,49.727791,160.605317,200.611391,158.593495,191.766281,115.664146,183.655936,-0.000477,0.033765,75.523561,64.732365,182.923221,17.455056,59.065838,0.720981,707386.001994,0.877654,9.677788,3.414270,4.015094,0.065360,0.058746,32.000000,119.659911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148608,68.694069,105.534427,100.000000,36.865359,43.037975,49.852422,53.101266,60.746835,58.653291,60.708861,168.864012,115.126124,169.197578,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571656,49.485264,199.106612,161.908692,202.987051,189.596916,84.294138,14.418741,189.194182,18.661955,49.150086,49.910321,160.618456,200.566805,158.599506,191.612533,115.640322,183.462432,-0.000478,0.033766,75.519262,64.666467,182.637467,17.456228,59.077771,0.722469,707573.659787,0.878147,9.670001,3.487449,4.016073,0.063752,0.059276,32.000000,119.658937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145267,68.701944,105.529055,100.000000,36.848310,43.037975,49.852716,53.101266,60.746835,58.653245,60.708861,168.588276,115.241267,169.240222,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563158,49.534914,198.924256,161.929674,202.991729,189.576111,84.460864,14.419455,189.133279,18.659373,49.185444,49.933126,160.621107,200.519243,158.585204,191.650405,115.639011,183.789953,-0.000479,0.033748,75.501909,64.681392,182.774255,17.470349,58.990386,0.722419,707662.956051,0.879873,9.661334,3.436539,4.016541,0.064928,0.061412,32.000000,119.669791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114173,68.685342,105.493867,100.000000,36.875540,43.037975,49.853741,53.101266,60.746835,58.653398,60.708861,168.921727,115.290823,169.229797,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602809,49.534091,198.863046,161.888829,202.999114,189.597441,84.385030,14.416030,189.078862,18.657572,48.803774,49.827203,160.611246,200.361042,158.611875,191.693103,115.629562,183.324720,-0.000479,0.033954,75.558078,64.544179,182.723841,17.450521,59.006121,0.723158,707737.818718,0.878329,9.719813,3.564308,4.013551,0.065123,0.061502,32.000000,119.726278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158469,68.695636,105.493473,100.000000,36.778545,43.037975,49.852484,53.101266,60.746835,58.654070,60.708861,168.770061,115.194550,169.153951,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633666,49.469903,198.853627,161.820008,203.080710,189.623062,84.405166,14.422594,189.057806,18.657268,48.916944,49.833443,160.571722,200.373478,158.622379,191.557225,115.634171,183.369157,-0.000478,0.033967,75.578453,64.645653,182.596615,17.454682,59.029987,0.722284,707734.318296,0.877879,9.672406,3.395082,4.008745,0.066273,0.060414,32.000000,119.723024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131035,68.681038,105.479411,100.000000,36.715494,43.037975,49.853862,53.101266,60.746835,58.654242,60.708861,168.810332,115.165477,169.142858,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.577575,49.469903,198.697885,161.820008,203.086697,189.645623,84.456791,14.420168,189.103757,18.658085,48.901491,49.773676,160.549221,200.423568,158.597564,191.529863,115.613470,183.844699,-0.000480,0.033956,75.636845,64.608106,182.614421,17.448357,59.001899,0.721611,707650.789575,0.877580,9.581587,3.406645,4.006426,0.063121,0.058923,32.000000,119.658869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152257,68.681517,105.467237,100.000000,36.743886,43.037975,49.853123,53.101266,60.746835,58.653840,60.708861,168.913583,115.058618,169.128066,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591029,49.458931,198.892525,161.792592,202.957865,189.644893,84.287708,14.425591,189.087606,18.658518,49.235321,49.837089,160.558698,200.296395,158.566360,191.388279,115.626026,183.463242,-0.000479,0.033978,75.651141,64.653061,182.627675,17.448543,59.038222,0.722356,707909.413463,0.878250,9.639826,3.610972,4.007818,0.064981,0.060824,32.000000,119.627439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136992,68.694070,105.442089,100.000000,36.699208,43.037975,49.855654,53.101266,60.746835,58.653887,60.708861,168.575416,115.192517,169.067917,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593293,49.483619,198.733622,161.768533,202.906951,189.636433,84.455052,14.416315,188.976345,18.653455,49.419610,49.797113,160.529777,200.306038,158.577696,191.505801,115.609949,183.536239,-0.000479,0.033969,75.696715,64.717132,182.718742,17.432692,58.966467,0.722220,707801.580662,0.879716,9.614878,3.451148,4.010655,0.064502,0.059704,32.000000,119.696158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148641,68.683298,105.445749,100.000000,36.720487,43.037975,49.855664,53.101266,60.746835,58.654026,60.708861,168.910103,115.021643,169.129050,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636028,49.565088,198.811884,161.776646,202.896573,189.642926,84.409375,14.423022,189.076048,18.649900,48.908090,49.976816,160.551257,200.295458,158.552871,191.502729,115.588894,182.899615,-0.000479,0.033969,75.698989,64.667154,182.653496,17.425544,59.073575,0.722675,707888.630517,0.877950,9.637215,3.495424,4.007268,0.065369,0.061510,32.000000,119.528084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133345,68.672962,105.443975,100.000000,36.659984,43.037975,49.856125,53.101266,60.746835,58.654392,60.708861,168.818750,115.213153,169.241678,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690917,49.565088,198.818117,161.776646,202.902232,189.638663,84.358916,14.418313,189.071666,18.646365,48.599568,49.869284,160.545906,200.454168,158.552407,191.487263,115.548040,183.146949,-0.000479,0.033942,75.672875,64.560021,182.678808,17.426114,59.067936,0.721220,708104.194288,0.877816,9.674318,3.270263,4.005395,0.066148,0.059774,32.000000,119.514074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135738,68.646268,105.464409,100.000000,36.658939,43.037975,49.855105,53.101266,60.746835,58.655282,60.708861,168.717833,115.209892,169.168350,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584598,49.469355,198.850119,161.757343,202.853178,189.623523,84.421362,14.419455,189.078528,18.645548,48.684284,49.853207,160.555007,200.346689,158.584520,191.392411,115.581658,183.130134,-0.000478,0.033943,75.681213,64.739220,182.699855,17.431981,59.058993,0.720586,708165.325262,0.877244,9.617379,3.406849,4.001096,0.063038,0.057791,32.000000,119.635036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139143,68.681679,105.460959,100.000000,36.657627,43.037975,49.853505,53.101266,60.746835,58.654629,60.708861,168.842723,115.060459,169.217602,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613448,49.397213,198.884448,161.731326,202.821328,189.629899,84.377089,14.422309,189.070595,18.642253,48.796625,49.880914,160.557417,200.382488,158.599373,191.429816,115.557118,183.095280,-0.000478,0.034205,75.717570,64.634096,182.679051,17.432689,58.971581,0.721878,707904.800848,0.878376,9.631982,3.366726,4.010320,0.063307,0.058527,32.000000,119.698072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177895,68.686005,105.478370,100.000000,36.621464,43.037975,49.857798,53.101266,60.746835,58.654181,60.708861,168.754178,115.208665,169.141914,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584349,49.374446,198.831600,161.729367,202.765395,189.639229,84.363254,14.422452,188.973166,18.640016,48.945172,49.934986,160.528275,200.379696,158.565638,191.381554,115.540333,184.157303,-0.000479,0.034489,75.704615,64.787957,182.733199,17.432796,59.013753,0.722528,707796.520423,0.878122,9.529881,3.377781,4.008680,0.064961,0.058698,32.000000,119.708817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144494,68.669169,105.428327,100.000000,36.638685,43.037975,49.857449,53.101266,60.746835,58.654285,60.708861,168.726508,115.108173,169.232472,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664674,49.375269,198.855878,161.733564,202.643805,189.638933,84.452114,14.419312,188.993561,18.635749,48.703648,49.979603,160.534503,200.347036,158.550775,191.455992,115.560700,183.426110,-0.000479,0.034722,75.695475,64.866985,182.629064,17.453947,58.995788,0.722233,707916.830883,0.878826,9.537332,3.804622,4.009967,0.063165,0.058785,32.000000,119.718506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136431,68.664417,105.403507,100.000000,36.609086,43.037975,49.859022,53.101266,60.746835,58.654179,60.708861,168.904228,115.066596,169.339947,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708861,49.375269,198.859816,161.733564,202.609180,189.623358,84.333065,14.418456,189.099920,18.633439,48.527616,49.934889,160.509543,200.438491,158.534424,191.524402,115.523167,183.315393,-0.000480,0.034978,75.699460,64.783144,182.676503,17.459211,59.049158,0.721482,707699.677860,0.876325,9.454777,3.502126,4.003970,0.064157,0.059653,32.000000,119.658775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127145,68.645555,105.380287,100.000000,36.605103,43.037975,49.856533,53.101266,60.746835,58.654279,60.708861,168.666131,115.208435,169.143723,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715402,49.336867,198.949643,161.719296,202.563285,189.620126,84.456698,14.419883,189.058690,18.629567,48.090965,49.947686,160.489075,200.534512,158.557627,191.497145,115.551454,183.598084,-0.000480,0.035271,75.719055,64.683617,182.719209,17.455604,59.116402,0.720211,707709.801126,0.876624,9.408955,3.496866,4.000490,0.063457,0.058905,32.000000,119.675174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140655,68.633737,105.378616,100.000000,36.618416,43.037975,49.855253,53.101266,60.746835,58.654030,60.708861,168.913397,115.197082,169.171851,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692682,49.232085,199.015975,161.661388,202.501043,189.633735,84.434290,14.419455,189.185579,18.627485,48.001114,49.857917,160.491110,200.411438,158.548737,191.532898,115.519415,182.941428,-0.000480,0.035374,75.750889,64.665220,182.640139,17.444635,58.960645,0.719439,707501.130240,0.875104,9.363772,3.577803,4.001771,0.064684,0.057328,32.000000,119.612282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138751,68.633908,105.347804,100.000000,36.613956,43.037975,49.855240,53.101266,60.746835,58.654101,60.708861,168.868580,115.095286,169.245965,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655398,49.158574,198.900477,161.612152,202.306771,189.626654,84.274406,14.417314,189.179353,18.623945,48.399166,49.902884,160.459256,200.382060,158.535652,191.563516,115.509892,183.479124,-0.000480,0.035394,75.772539,64.790824,182.744704,17.460164,59.030643,0.721622,707418.819379,0.875586,9.282545,3.355932,4.004935,0.065052,0.059260,32.000000,119.531792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129741,68.630285,105.363274,100.000000,36.642373,43.037975,49.858019,53.101266,60.746835,58.653209,60.708861,168.548813,115.188337,169.141678,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617400,49.133614,198.979012,161.607956,202.232252,189.658645,84.358380,14.418884,189.057854,18.623083,48.118064,49.857184,160.448544,200.508560,158.534715,191.692861,115.538865,183.377363,-0.000479,0.035403,75.804321,64.653215,182.795711,17.476018,59.000640,0.720763,707323.558341,0.877435,9.248150,3.573253,4.005642,0.063236,0.058062,32.000000,119.468449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159825,68.626342,105.374649,100.000000,36.583516,43.037975,49.858199,53.101266,60.746835,58.652543,60.708861,168.716761,115.108595,169.134911,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672229,49.133614,198.837697,161.607956,202.385938,189.667845,84.386499,14.420311,189.159468,18.619974,48.041108,49.803220,160.427536,200.481446,158.498204,191.486164,115.544039,183.223874,-0.000478,0.035415,75.835523,64.688293,182.754227,17.474273,58.965130,0.721888,707323.456205,0.877724,9.262180,3.505123,4.010267,0.062848,0.058665,32.000000,119.439076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137891,68.626812,105.364741,100.000000,36.598288,43.037975,49.859900,53.101266,60.746835,58.652290,60.708861,168.772998,115.104031,169.220513,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693199,49.061750,198.791760,161.592290,202.371484,189.679595,84.426394,14.415316,189.051835,18.616911,48.330964,49.876033,160.426206,200.353804,158.484056,191.543754,115.540133,183.000627,-0.000479,0.035427,75.843344,64.707148,182.568779,17.460059,58.979030,0.721279,707254.253899,0.876399,9.205285,3.440606,4.002995,0.063513,0.059798,32.000000,119.447348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130615,68.630745,105.367165,100.000000,36.588394,43.037975,49.858336,53.101266,60.746835,58.651612,60.708861,168.852788,115.161526,169.317956,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612534,49.085065,198.731070,161.602081,202.361582,189.699114,84.513552,14.418313,188.993053,18.612752,48.429893,49.819740,160.393761,200.296620,158.481311,191.453038,115.576326,183.457596,-0.000480,0.035602,75.869930,64.526043,182.645360,17.466485,58.979790,0.720602,707095.292599,0.875452,9.111674,3.358132,4.000382,0.063148,0.059979,32.000000,119.508505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140870,68.641849,105.370304,100.000000,36.510109,43.037975,49.857977,53.101266,60.746835,58.651533,60.708861,169.027104,115.041626,169.145769,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614200,49.084790,198.785817,161.600123,202.284877,189.684594,84.327334,14.419455,189.016258,18.608141,48.377456,49.906811,160.423083,200.243451,158.455671,191.454342,115.527885,183.307740,-0.000482,0.035845,75.900268,64.628139,182.545833,17.464032,58.971398,0.721608,707228.692465,0.876276,9.218683,3.498667,4.005663,0.064727,0.060156,32.000000,119.572464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143764,68.625630,105.367926,100.000000,36.511587,43.037975,49.861282,53.101266,60.746835,58.651668,60.708861,168.654668,115.290324,169.174408,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674505,49.084790,198.749835,161.600123,202.178949,189.679200,84.426792,14.423308,189.037762,18.604579,48.514173,49.923984,160.407723,200.375170,158.446306,191.470745,115.531524,183.084036,-0.000483,0.036090,75.912249,64.719550,182.576770,17.474445,59.051492,0.721768,707342.399070,0.878110,9.216679,3.489189,4.006631,0.065298,0.058268,32.000000,119.448190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124744,68.593691,105.359255,100.000000,36.475782,43.037975,49.861725,53.101266,60.746835,58.651599,60.708861,168.853585,115.256303,169.193605,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666487,49.104539,198.751513,161.589772,202.156218,189.690229,84.439367,14.423879,188.937983,18.598765,48.241960,49.797691,160.408621,200.297129,158.447205,191.405472,115.484039,183.399171,-0.000485,0.036320,75.954236,64.561666,182.561189,17.476363,58.964815,0.719900,707212.060921,0.875868,9.154102,3.399024,4.001043,0.064383,0.059185,32.000000,119.525270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104160,68.606320,105.335931,100.000000,36.477596,43.037975,49.859969,53.101266,60.746835,58.651707,60.708861,168.878733,115.157038,169.142189,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547016,49.059830,198.756812,161.577184,202.175043,189.689031,84.373772,14.421310,188.931001,18.594281,48.551517,49.693112,160.413317,200.276294,158.439097,191.267631,115.531249,183.228791,-0.000485,0.036663,76.038165,64.506660,182.493193,17.468519,58.924034,0.721150,707498.276551,0.875994,9.182167,3.568376,4.001723,0.063622,0.059494,32.000000,119.425552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130500,68.610264,105.362562,100.000000,36.416251,43.037975,49.860788,53.101266,60.746835,58.651235,60.708861,168.747545,114.983479,169.126571,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576558,49.051327,198.704983,161.559840,202.278306,189.688331,84.516949,14.422594,188.905318,18.591355,48.597356,49.760346,160.375752,200.226367,158.437628,191.366051,115.477827,183.530602,-0.000484,0.036901,76.043652,64.520686,182.476693,17.466499,59.036307,0.722181,707373.168891,0.878473,9.229328,3.495654,4.008559,0.063486,0.058534,32.000000,119.562630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142159,68.592435,105.328452,100.000000,36.406275,43.037975,49.865600,53.101266,60.746835,58.651154,60.708861,169.033899,115.039057,169.134203,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632339,49.096859,198.626962,161.574386,202.369060,189.721209,84.424703,14.416743,188.921695,18.589489,48.003600,49.765541,160.409846,200.136033,158.418279,191.283111,115.507154,183.282175,-0.000485,0.037133,76.203608,64.574460,182.489442,17.466955,59.003630,0.721194,707518.955465,0.876814,9.222305,3.625369,4.008043,0.063886,0.058122,32.000000,119.633024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128331,68.617234,105.318668,100.000000,36.389327,43.037975,49.865144,53.101266,60.746835,58.650995,60.708861,168.849407,115.121828,169.144156,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591324,49.096859,198.695260,161.574386,202.391268,189.761235,84.442636,14.420739,188.842991,18.587508,47.861396,49.778146,160.383727,200.143617,158.397374,191.219960,115.481547,183.326818,-0.000486,0.037383,76.269966,64.618315,182.454606,17.466486,58.981364,0.720892,707556.753589,0.876940,9.209920,3.500036,4.001967,0.064402,0.061802,32.000000,119.670681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136852,68.614550,105.283204,100.000000,36.322641,43.037975,49.863576,53.101266,60.746835,58.651322,60.708861,168.885272,115.036870,169.314337,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610737,48.985225,198.513844,161.534103,202.328864,189.774357,84.440816,14.422024,188.834143,18.586090,48.128533,49.743694,160.366130,200.132343,158.386897,191.120523,115.442638,183.048144,-0.000487,0.037600,76.284400,64.676447,182.463559,17.466067,58.921726,0.722030,707859.907143,0.877745,9.252501,3.542901,4.006654,0.064789,0.058429,32.000000,119.631940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125736,68.590944,105.230299,100.000000,36.373136,43.037975,49.865549,53.101266,60.746835,58.650271,60.708861,168.881631,115.198040,169.138216,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560433,48.940517,198.600384,161.527109,202.331952,189.754874,84.345826,14.421025,188.787218,18.580757,48.409105,49.723202,160.358310,200.112262,158.386597,191.195798,115.470298,183.269479,-0.000488,0.037902,76.319709,64.424207,182.285370,17.465693,58.927102,0.721833,707736.319122,0.877168,9.120708,3.474019,4.001429,0.063863,0.058251,32.000000,119.701059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142831,68.606824,105.227991,100.000000,36.237951,43.037975,49.865543,53.101266,60.746835,58.650149,60.708861,168.691651,115.018038,169.132236,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543161,48.984950,198.520988,161.532145,202.335410,189.709706,84.404386,14.419455,188.815557,18.577089,48.679466,49.826080,160.335921,200.129285,158.354730,191.168478,115.405012,183.150866,-0.000488,0.038068,76.346040,64.666690,182.410248,17.489022,58.969431,0.722468,707534.875625,0.878945,9.128247,3.531982,4.007237,0.064006,0.057562,32.000000,119.721961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107758,68.570855,105.203399,100.000000,36.248971,43.037975,49.867913,53.101266,60.746835,58.649614,60.708861,168.808772,115.278971,169.230820,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530688,48.984950,198.638723,161.532145,202.323225,189.682903,84.553304,14.420882,188.841336,18.573335,48.487605,49.784623,160.341398,200.065475,158.342880,191.140732,115.451229,182.929959,-0.000488,0.038066,76.392857,64.506232,182.390464,17.488164,58.932374,0.721900,707733.549026,0.878576,9.190630,3.551394,4.007031,0.063876,0.059636,32.000000,119.714238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128322,68.565271,105.223846,100.000000,36.188878,43.037975,49.869203,53.101266,60.746835,58.649870,60.708861,169.106608,115.281694,169.267287,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530206,49.059830,198.570940,161.549769,202.165292,189.671459,84.392704,14.420596,188.827649,18.572676,48.484536,49.748439,160.349189,200.029146,158.350690,191.328198,115.418427,182.777696,-0.000487,0.038424,76.422238,64.447139,182.330137,17.498853,58.921568,0.722716,707476.875205,0.877150,9.203594,3.419678,4.010417,0.063582,0.058332,32.000000,119.780422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124471,68.564738,105.216570,100.000000,36.178065,43.037975,49.871180,53.101266,60.746835,58.650386,60.708861,168.785408,115.006800,169.139829,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.588923,49.065590,198.532264,161.547531,202.164262,189.651344,84.414042,14.426305,188.727777,18.571830,48.260346,49.655873,160.366150,200.148856,158.369577,191.240519,115.424337,183.050303,-0.000486,0.038684,76.466876,64.494666,182.527720,17.496032,58.832295,0.722813,707741.873183,0.879168,9.278826,3.393558,4.009079,0.065012,0.059827,32.000000,119.646669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162682,68.561872,105.222548,100.000000,36.157080,43.037975,49.871276,53.101266,60.746835,58.650356,60.708861,168.828083,115.221783,169.153125,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.494773,49.020882,198.692812,161.536341,202.136299,189.617393,84.378058,14.414603,188.806129,18.569157,48.344522,49.805634,160.357116,200.109918,158.374091,191.339480,115.422753,183.519672,-0.000487,0.038747,76.477515,64.550593,182.466744,17.506730,58.972368,0.722973,707574.397810,0.877504,9.223725,3.493156,4.003561,0.064858,0.060249,32.000000,119.761196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148981,68.538169,105.227720,100.000000,36.104762,43.037975,49.869614,53.101266,60.746835,58.650279,60.708861,168.756117,115.126584,169.231646,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613909,49.006345,198.652906,161.516759,202.029290,189.595642,84.412696,14.420311,188.828181,18.566801,48.205631,49.817352,160.340540,200.197825,158.377831,191.271359,115.446270,182.877641,-0.000488,0.038781,76.518747,64.663953,182.514057,17.510579,58.932190,0.722665,707498.682378,0.879465,9.276869,3.676221,4.014420,0.063709,0.057098,32.000000,119.697925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117418,68.531070,105.214845,100.000000,36.127466,43.037975,49.873664,53.101266,60.746835,58.649788,60.708861,168.825391,115.082705,169.217956,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627614,49.006345,198.765553,161.516759,201.937049,189.561801,84.402864,14.423165,188.807500,18.564494,47.856802,49.870562,160.361532,200.258415,158.400758,191.254004,115.474908,182.517937,-0.000487,0.038789,76.548103,64.574348,182.665223,17.524397,59.011550,0.721395,707098.296772,0.876624,9.138534,3.404376,4.003976,0.063838,0.060815,32.000000,119.737420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126471,68.537231,105.215917,100.000000,36.105098,43.037975,49.869943,53.101266,60.746835,58.649554,60.708861,168.805728,115.088765,169.128145,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631594,48.944905,198.878597,161.491582,201.926430,189.522038,84.347025,14.416458,189.024048,18.561016,47.695857,49.682737,160.317475,200.224471,158.387507,191.266854,115.460250,183.214308,-0.000487,0.038764,76.580775,64.519451,182.469415,17.529457,59.085088,0.720415,706835.365125,0.876300,9.124308,3.236325,4.005140,0.064631,0.060426,32.000000,119.804800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098195,68.532595,105.189134,100.000000,36.085494,43.037975,49.869917,53.101266,60.746835,58.648898,60.708861,168.694050,115.206402,169.137901,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608132,48.844793,198.828026,161.445984,201.931493,189.494778,84.543371,14.416173,188.952831,18.561881,47.812598,49.769356,160.318343,200.255989,158.380838,191.540372,115.497981,183.408932,-0.000486,0.038764,76.591738,64.580097,182.642404,17.547680,59.074676,0.719467,706606.974970,0.876467,9.058738,3.520695,4.007097,0.064756,0.060453,32.000000,119.762745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126120,68.527319,105.221722,100.000000,36.149257,43.037975,49.870223,53.101266,60.746835,58.648754,60.708861,169.086743,115.273601,169.142700,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.502484,48.816543,198.857665,161.428920,201.916959,189.491131,84.392587,14.430443,188.988839,18.562150,48.197658,49.660986,160.289781,200.258027,158.360501,191.454900,115.458544,183.287060,-0.000486,0.038758,76.626089,64.381189,182.526147,17.555158,59.042366,0.719445,706164.080247,0.874520,8.982982,3.558207,4.007972,0.065051,0.060115,32.000000,119.722697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108717,68.511129,105.221681,100.000000,36.075573,43.037975,49.871655,53.101266,60.746835,58.647619,60.708861,168.785174,115.017693,169.308397,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566031,48.884838,198.764036,161.458852,201.904958,189.484445,84.351477,14.419312,189.010232,18.561488,48.341788,49.924862,160.270852,200.239394,158.320417,191.274271,115.448967,183.357223,-0.000487,0.038722,76.628419,64.625055,182.438821,17.554743,58.968670,0.721238,706378.632884,0.877925,9.068815,3.548934,4.017377,0.064411,0.059397,32.000000,119.725321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082855,68.508497,105.177322,100.000000,36.020398,43.037975,49.876134,53.101266,60.746835,58.647159,60.708861,168.702953,115.306280,169.306036,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657691,48.884838,198.752847,161.458852,201.928879,189.462292,84.465522,14.419312,188.989966,18.561231,48.347884,49.774119,160.304323,200.335293,158.328333,191.370918,115.468434,183.338287,-0.000487,0.038705,76.674443,64.474768,182.482385,17.568836,59.000640,0.721163,706460.983043,0.877387,9.066752,3.587236,4.010086,0.064853,0.057790,32.000000,119.688613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112313,68.491038,105.147198,100.000000,36.051390,43.037975,49.874583,53.101266,60.746835,58.647563,60.708861,168.931045,115.178249,169.134754,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679731,48.915557,198.940672,161.489344,202.019322,189.440585,84.355423,14.419027,189.031193,18.562125,48.272833,49.916942,160.299212,200.320166,158.321703,191.461737,115.464332,183.393177,-0.000487,0.038696,76.720536,64.817203,182.668753,17.572106,59.133894,0.719471,706173.400860,0.874304,8.971589,3.560448,4.002458,0.063737,0.058530,32.000000,119.684528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101696,68.502848,105.164570,100.000000,36.039070,43.037975,49.871761,53.101266,60.746835,58.647659,60.708861,168.710846,115.291168,169.264809,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643443,48.900472,198.937346,161.481232,202.131973,189.421237,84.455010,14.424307,188.994470,18.562433,47.629584,49.968029,160.307660,200.333438,158.333186,191.495213,115.496677,183.205833,-0.000488,0.038645,76.725081,64.676280,182.690186,17.574290,59.195290,0.718040,706152.192519,0.874988,8.979447,3.585767,4.004464,0.063635,0.059433,32.000000,119.741443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087781,68.507613,105.155843,100.000000,36.084699,43.037975,49.871379,53.101266,60.746835,58.647499,60.708861,168.910020,115.384755,169.250450,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689554,48.752637,199.050355,161.416892,202.262069,189.413359,84.445170,14.416458,189.289634,18.563498,47.267791,49.758920,160.302433,200.586050,158.359990,191.461776,115.529245,183.283522,-0.000488,0.038634,76.730678,64.538400,182.728348,17.584888,59.082308,0.717651,705972.778595,0.874540,9.002009,3.480990,4.007324,0.063424,0.058675,32.000000,119.785243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071643,68.483962,105.125422,100.000000,36.110548,43.037975,49.873058,53.101266,60.746835,58.647200,60.708861,168.890339,115.228111,169.375824,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592639,48.752637,199.000657,161.416892,202.328881,189.410043,84.322957,14.421595,189.111722,18.565637,47.242647,49.798332,160.250042,200.538671,158.356104,191.630055,115.483011,183.594246,-0.000487,0.038654,76.717430,64.650535,182.723532,17.594811,59.059517,0.718360,705396.012677,0.873341,8.806340,3.478466,4.005879,0.063857,0.059160,32.000000,119.793337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055748,68.456398,105.092198,100.000000,36.101405,43.037975,49.871631,53.101266,60.746835,58.645692,60.708861,168.645915,115.256533,169.361504,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571213,48.628392,198.874346,161.372134,202.347646,189.396634,84.484715,14.422166,189.092843,18.567591,47.555296,49.856406,160.240997,200.402569,158.339498,191.628344,115.487044,183.386358,-0.000489,0.038604,76.676178,64.656170,182.702077,17.599823,59.127784,0.719747,705703.473232,0.876491,8.906912,3.644765,4.012706,0.063397,0.058795,32.000000,119.822846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046184,68.472589,105.087112,100.000000,36.094499,43.037975,49.875561,53.101266,60.746835,58.644340,60.708861,168.969430,115.256648,169.308908,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624895,48.654996,198.934608,161.374651,202.385373,189.361717,84.455387,14.418741,189.220168,18.570360,48.068151,49.849732,160.214979,200.453455,158.308896,191.657515,115.534943,183.535400,-0.000491,0.038577,76.619918,64.770361,182.674178,17.609891,59.067988,0.718532,705357.022655,0.874865,8.804922,3.560420,4.011892,0.063945,0.060666,32.000000,119.677169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055653,68.491220,105.114050,100.000000,36.029822,43.037975,49.876885,53.101266,60.746835,58.644022,60.708861,168.910775,115.287025,169.252928,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706447,48.755105,198.949990,161.407380,202.515960,189.336699,84.335906,14.416173,189.280523,18.572411,47.702832,49.922209,160.219367,200.545970,158.279365,191.752081,115.539228,183.510141,-0.000491,0.038567,76.580561,64.903214,182.593783,17.617033,59.047821,0.718650,705045.722314,0.874021,8.775782,3.570106,4.008766,0.064511,0.058722,32.000000,119.550414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049706,68.469051,105.112406,100.000000,36.049669,43.037975,49.876677,53.101266,60.746835,58.643849,60.708861,168.671812,115.236626,169.155722,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608173,48.703542,199.103075,161.398429,202.527409,189.320380,84.398102,14.425163,189.204526,18.574787,47.688722,49.784356,160.213050,200.586111,158.288113,191.689361,115.552098,183.618382,-0.000491,0.038579,76.589434,64.503162,182.765606,17.610299,59.022801,0.718002,705026.290745,0.873403,8.787448,3.543378,4.002275,0.066068,0.059283,32.000000,119.547931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050621,68.483685,105.105101,100.000000,36.100785,43.037975,49.873101,53.101266,60.746835,58.644472,60.708861,168.796203,115.340340,169.256587,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.541948,48.703542,198.934494,161.398429,202.481576,189.314839,84.427822,14.417029,189.195084,18.576845,47.926670,49.798151,160.212009,200.501323,158.311197,191.700784,115.553726,184.091808,-0.000492,0.038567,76.582938,64.770609,182.757634,17.607737,59.098489,0.719809,704976.435699,0.874871,8.841687,3.584997,4.013514,0.065923,0.058861,32.000000,119.601336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042004,68.482950,105.115517,100.000000,36.089519,43.037975,49.876882,53.101266,60.746835,58.643756,60.708861,168.855645,115.349852,169.360127,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597439,48.675566,199.085915,161.395072,202.425182,189.308801,84.462411,14.414888,189.232332,18.577325,48.406983,49.815341,160.226995,200.637160,158.302092,191.663441,115.589260,183.276239,-0.000492,0.038545,76.603495,64.557576,182.792205,17.613452,59.029357,0.719280,705065.278429,0.875836,8.910481,3.765993,4.015476,0.064622,0.059464,32.000000,119.499809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065176,68.493694,105.137121,100.000000,36.071620,43.037975,49.879846,53.101266,60.746835,58.643232,60.708861,168.924823,115.316291,169.353282,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611707,48.737003,198.995384,161.419689,202.425330,189.308059,84.508964,14.419027,189.245296,18.581358,48.057875,49.890789,160.240449,200.522403,158.294088,191.650629,115.589980,183.331961,-0.000493,0.038546,76.596872,64.800704,182.768443,17.617274,59.189808,0.719717,704733.900582,0.874293,8.824857,3.415635,4.014036,0.063324,0.057915,32.000000,119.409108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093294,68.491105,105.135856,100.000000,36.076914,43.037975,49.878339,53.101266,60.746835,58.642940,60.708861,169.017929,115.293124,169.215281,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.541151,48.769916,198.923927,161.434795,202.407816,189.320506,84.305298,14.419740,189.154485,18.585863,47.773320,49.723055,160.242426,200.514146,158.264402,191.692413,115.566215,183.773098,-0.000492,0.038561,76.573808,64.676777,182.637487,17.613309,59.081626,0.717479,704861.574073,0.873679,8.871480,3.436458,4.011057,0.064191,0.060577,32.000000,119.444292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049005,68.465439,105.108225,100.000000,36.066549,43.037975,49.878328,53.101266,60.746835,58.643216,60.708861,168.610595,115.282116,169.338688,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614073,48.769916,199.084141,161.434795,202.445808,189.328874,84.489086,14.425163,189.258134,18.589819,48.183885,49.789067,160.190678,200.593777,158.254755,191.738744,115.580843,183.386907,-0.000492,0.038565,76.559123,64.511494,182.897275,17.603223,59.077089,0.719643,705194.215851,0.877314,8.977683,3.630600,4.015327,0.065331,0.058359,32.000000,119.526343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042122,68.447318,105.101503,100.000000,36.009971,43.037975,49.881428,53.101266,60.746835,58.643256,60.708861,168.978172,115.126661,169.297421,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618352,48.707656,199.036209,161.417171,202.383683,189.317462,84.435342,14.421738,189.282166,18.593934,48.390972,49.710108,160.189955,200.620361,158.259309,191.690174,115.613347,183.317043,-0.000491,0.038600,76.495455,64.734806,182.581401,17.604945,59.174361,0.719202,705050.576179,0.874015,8.901936,3.466833,4.012655,0.065308,0.059341,32.000000,119.572837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050868,68.463979,105.117252,100.000000,36.041300,43.037975,49.879366,53.101266,60.746835,58.642463,60.708861,168.870684,115.313184,169.255013,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594186,48.791309,199.092095,161.455496,202.283240,189.290818,84.395666,14.420454,189.107801,18.595432,48.154142,49.836500,160.236100,200.521057,158.282566,191.699320,115.584665,183.552621,-0.000492,0.038612,76.449666,64.671773,182.701670,17.611472,59.112546,0.717662,704729.185287,0.874282,8.835234,3.407324,4.011343,0.065021,0.060452,32.000000,119.610178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029994,68.440156,105.126493,100.000000,36.036603,43.037975,49.879677,53.101266,60.746835,58.642189,60.708861,168.791333,115.013167,169.098208,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651029,48.807217,199.048635,161.487946,202.180998,189.290769,84.467234,14.420026,189.139080,18.596566,48.026583,49.806671,160.245059,200.526663,158.266288,191.643153,115.611666,183.411806,-0.000492,0.038611,76.431053,64.654193,182.818716,17.606313,59.051518,0.718954,704983.987645,0.875249,8.943979,3.527035,4.014424,0.064762,0.059696,32.000000,119.608432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026600,68.441745,105.152218,100.000000,35.998155,43.037975,49.881056,53.101266,60.746835,58.642688,60.708861,168.934468,115.343063,169.361662,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620203,48.777047,199.058667,161.485987,202.078765,189.297102,84.298892,14.417885,189.072872,18.599291,47.993749,49.805992,160.260113,200.590250,158.290049,191.597171,115.587407,183.486225,-0.000491,0.038628,76.369790,64.662834,182.629922,17.598516,59.092195,0.718885,704836.656996,0.873434,8.900883,3.445632,4.008953,0.064707,0.060138,32.000000,119.548180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029516,68.419307,105.155172,100.000000,36.019026,43.037975,49.879680,53.101266,60.746835,58.642531,60.708861,168.597784,115.229607,169.343998,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
