OSU 80 Ton Compressor Load Stand
49.567889,48.777047,198.930478,161.485987,202.011416,189.278577,84.431378,14.428873,189.052317,18.600431,48.201766,49.829001,160.264357,200.403731,158.316168,191.629347,115.592370,183.181506,-0.000491,0.038469,76.309010,64.631676,182.561288,17.599576,59.117424,0.718771,704921.870041,0.875738,8.902702,3.498647,4.011646,0.064674,0.058116,32.000000,119.559792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043326,68.426492,105.152223,100.000000,36.029908,43.037975,49.881216,53.101266,60.746835,58.642038,60.708861,168.862756,115.353994,169.335462,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598247,48.773756,198.846540,161.472000,202.064939,189.253741,84.475420,14.422024,189.187004,18.603407,48.199001,49.795511,160.244578,200.354966,158.305391,191.474839,115.573645,183.155067,-0.000492,0.038226,76.313705,64.555890,182.637486,17.600614,58.994398,0.718731,704899.911846,0.875303,8.957032,3.375889,4.013293,0.063826,0.058863,32.000000,119.619210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045986,68.416686,105.153604,100.000000,35.984008,43.037975,49.883641,53.101266,60.746835,58.641773,60.708861,168.950840,115.096130,169.309813,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613101,48.791858,198.967705,161.477595,202.101472,189.280757,84.429235,14.418028,189.204255,18.606850,48.112233,49.728165,160.256662,200.437084,158.276788,191.582483,115.587404,183.691235,-0.000492,0.037954,76.309170,64.498641,182.691249,17.594108,59.009898,0.719523,704822.423055,0.874129,8.922208,3.384386,4.009145,0.064436,0.059372,32.000000,119.660763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063881,68.411335,105.163140,100.000000,35.935252,43.037975,49.883103,53.101266,60.746835,58.641535,60.708861,168.858470,115.377967,169.326689,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545658,48.789115,198.884599,161.485987,202.094056,189.318886,84.395886,14.420739,189.066574,18.608832,48.275429,49.770998,160.263528,200.398044,158.282917,191.459212,115.582567,183.425742,-0.000492,0.037704,76.313562,64.685944,182.583991,17.576438,59.009557,0.719595,704914.687762,0.874485,8.924888,3.577818,4.010386,0.065025,0.058974,32.000000,119.675952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081414,68.402296,105.192520,100.000000,35.909370,43.037975,49.883072,53.101266,60.746835,58.641464,60.708861,168.791772,115.115768,169.230269,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.514592,48.789115,198.821826,161.485987,202.160957,189.337199,84.408605,14.418456,189.048764,18.609583,48.563357,49.638278,160.251745,200.402447,158.280907,191.389782,115.539520,183.327309,-0.000492,0.037455,76.283548,64.490084,182.523950,17.561903,59.021490,0.720393,705157.098127,0.876324,8.992199,3.480117,4.014168,0.063072,0.059181,32.000000,119.645639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077127,68.403405,105.181251,100.000000,35.924917,43.037975,49.886096,53.101266,60.746835,58.641212,60.708861,168.817211,115.281502,169.142189,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.507389,48.859055,198.803188,161.518437,202.219055,189.359799,84.326933,14.420596,189.014621,18.611370,48.587074,49.695647,160.276287,200.241494,158.279495,191.359816,115.536795,183.070224,-0.000492,0.037247,76.186502,64.376733,182.493295,17.555079,58.944674,0.720561,705422.607135,0.876887,9.024493,3.485120,4.015419,0.063857,0.058456,32.000000,119.734712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095074,68.378568,105.187262,100.000000,35.861014,43.037975,49.887894,53.101266,60.746835,58.641603,60.708861,168.653866,115.201377,169.155682,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.489540,48.928997,198.744559,161.518717,202.230251,189.371205,84.437706,14.417172,188.844490,18.612793,48.879075,49.710740,160.299478,200.329401,158.302367,191.356065,115.570129,182.937839,-0.000492,0.037233,76.196587,64.640067,182.525765,17.553472,58.950391,0.721784,705691.078431,0.878155,9.101923,3.388407,4.015627,0.062285,0.059086,32.000000,119.774569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111117,68.407115,105.217397,100.000000,35.865635,43.037975,49.888770,53.101266,60.746835,58.641412,60.708861,168.875413,114.992186,169.121969,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537902,49.016493,198.748452,161.522074,202.275314,189.389513,84.344858,14.421310,188.861867,18.613902,48.667898,49.769457,160.270077,200.257049,158.279303,191.373241,115.544333,183.244462,-0.000493,0.037232,76.154604,64.355230,182.492541,17.537498,58.972054,0.721992,705806.167460,0.877579,9.190428,3.303829,4.015890,0.063091,0.060250,32.000000,119.829679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116852,68.365467,105.204053,100.000000,35.810394,43.037975,49.885639,53.101266,60.746835,58.641816,60.708861,168.689716,115.024903,169.124722,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.507096,49.028836,198.664226,161.510605,202.332402,189.395613,84.421318,14.418599,188.955584,18.612520,48.631080,49.727436,160.284321,200.231831,158.276239,191.310554,115.539184,183.262646,-0.000494,0.037198,76.100908,64.479119,182.557703,17.526077,58.990726,0.721376,706123.294710,0.877893,9.227637,3.448274,4.012048,0.063849,0.058536,32.000000,119.798276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102278,68.367493,105.210401,100.000000,35.800268,43.037975,49.889201,53.101266,60.746835,58.642472,60.708861,168.842637,115.062492,169.152732,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572407,49.028836,198.844738,161.510605,202.385153,189.400126,84.435459,14.417885,188.982982,18.611171,48.490633,49.874703,160.266694,200.209752,158.278550,191.405672,115.487537,183.275644,-0.000494,0.037189,76.092672,64.628692,182.504126,17.520630,58.975620,0.721380,706241.976362,0.877763,9.272008,3.460454,4.012843,0.063911,0.058961,32.000000,119.680175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097353,68.353412,105.214744,100.000000,35.754170,43.037975,49.891014,53.101266,60.746835,58.642480,60.708861,168.870918,115.144074,169.148641,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533027,49.012105,198.696406,161.515081,202.419129,189.449491,84.327465,14.421025,188.943954,18.614966,48.467655,49.729375,160.273936,200.344997,158.291464,191.389417,115.477558,183.130071,-0.000493,0.037187,76.108515,64.549501,182.411492,17.517339,58.956528,0.721210,706349.927137,0.876353,9.204126,3.517128,4.011198,0.063434,0.059168,32.000000,119.794576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101193,68.368485,105.232147,100.000000,35.765924,43.037975,49.889313,53.101266,60.746835,58.642233,60.708861,168.654930,115.210084,169.132748,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546339,49.007716,198.750751,161.520675,202.358624,189.488517,84.405935,14.416601,188.847679,18.615812,48.448147,49.853277,160.285633,200.176012,158.312614,191.338544,115.467660,183.192250,-0.000495,0.037196,76.100271,64.525148,182.463031,17.493204,58.990202,0.721716,706581.730629,0.878438,9.228316,3.470803,4.011392,0.063197,0.059001,32.000000,119.805510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115342,68.365202,105.232098,100.000000,35.727323,43.037975,49.891249,53.101266,60.746835,58.642126,60.708861,168.811871,115.192364,169.158790,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614372,48.986047,198.811906,161.519836,202.387942,189.486475,84.370560,14.418741,188.937585,18.615811,48.304817,49.816432,160.281207,200.330319,158.290460,191.370510,115.485450,183.012051,-0.000496,0.037165,76.110986,64.559633,182.518198,17.483639,59.037960,0.721406,706734.867258,0.877529,9.210093,3.504754,4.011411,0.064929,0.059605,32.000000,119.808316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097184,68.349500,105.209445,100.000000,35.680886,43.037975,49.891427,53.101266,60.746835,58.641979,60.708861,168.741120,115.113390,169.308987,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633905,48.986047,198.898865,161.519836,202.429312,189.493587,84.367851,14.419883,189.004102,18.614960,47.866391,49.870853,160.256762,200.288404,158.269725,191.412070,115.496834,183.213815,-0.000496,0.037179,76.115860,64.657807,182.591130,17.482546,59.039192,0.720053,706503.524413,0.876497,9.117758,3.417238,4.007143,0.065055,0.059177,32.000000,119.896908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109215,68.335364,105.203027,100.000000,35.728597,43.037975,49.889532,53.101266,60.746835,58.641673,60.708861,168.735702,115.050832,169.220041,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623752,48.875512,198.858802,161.478994,202.454365,189.499352,84.479348,14.424449,189.020926,18.612855,47.821742,49.811907,160.240860,200.302593,158.305056,191.363669,115.489158,182.977112,-0.000496,0.037203,76.130000,64.475005,182.477569,17.485588,59.018631,0.720036,706466.145514,0.876175,9.097483,3.483920,4.007319,0.064103,0.058412,32.000000,119.904561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116982,68.324438,105.174539,100.000000,35.684990,43.037975,49.889293,53.101266,60.746835,58.640571,60.708861,168.958696,115.203103,169.123975,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587217,48.797343,198.791813,161.449621,202.410647,189.516534,84.320547,14.421025,188.951472,18.610603,48.267471,49.884665,160.211477,200.397514,158.296338,191.420220,115.474703,183.102484,-0.000497,0.037209,76.117427,64.696194,182.529945,17.483895,59.055347,0.720088,706250.231123,0.874973,8.997485,3.400005,4.007331,0.063242,0.057744,32.000000,119.896055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089961,68.289876,105.137997,100.000000,35.658490,43.037975,49.890509,53.101266,60.746835,58.639634,60.708861,168.641094,115.054322,169.131292,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.532560,48.797618,198.833534,161.445705,202.226593,189.526938,84.462450,14.416886,188.978714,18.611561,48.240199,49.844628,160.234786,200.268608,158.284265,191.356431,115.506825,183.173436,-0.000497,0.037264,76.307306,64.737468,182.528580,17.479911,59.038484,0.719826,706232.034695,0.877225,8.957251,3.462984,4.008933,0.063959,0.060019,32.000000,119.879794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077504,68.285708,105.151363,100.000000,35.668513,43.037975,49.892243,53.101266,60.746835,58.639409,60.708861,168.924899,115.118453,169.132236,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697287,48.821480,198.798307,161.451020,202.195509,189.523375,84.472106,14.425306,188.997430,18.611594,47.818457,49.838591,160.236348,200.304754,158.262080,191.513487,115.487282,183.323385,-0.000497,0.037251,76.343510,64.694268,182.528189,17.466333,59.018342,0.720885,706237.945436,0.876874,9.014315,3.458312,4.014199,0.063237,0.058250,32.000000,119.882694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085451,68.281614,105.141556,100.000000,35.627448,43.037975,49.894825,53.101266,60.746835,58.639187,60.708861,168.944213,115.302981,169.150962,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691284,48.821480,198.880138,161.451020,202.156546,189.524456,84.311060,14.419598,189.079815,18.609344,47.676717,49.781552,160.219819,200.413538,158.259461,191.384404,115.500745,183.086202,-0.000497,0.037229,76.364469,64.694114,182.754003,17.455242,59.064815,0.718958,706117.475288,0.873588,8.867164,3.535840,4.000184,0.063451,0.059040,32.000000,119.914135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075929,68.262924,105.135647,100.000000,35.636976,43.037975,49.889305,53.101266,60.746835,58.639178,60.708861,168.622121,115.155811,169.149506,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598029,48.755928,198.916517,161.422207,202.155899,189.522748,84.406121,14.422166,189.025017,18.605898,47.662126,49.717034,160.201747,200.246652,158.289601,191.429673,115.528532,183.463898,-0.000495,0.037232,76.387624,64.530223,182.518360,17.453789,59.049604,0.718688,706073.364655,0.875379,8.873389,3.430642,4.002314,0.063299,0.058739,32.000000,119.774728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075908,68.251261,105.166150,100.000000,35.628469,43.037975,49.889827,53.101266,60.746835,58.638385,60.708861,168.812243,115.372405,169.310954,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636408,48.678035,198.782118,161.395631,202.184750,189.527967,84.519815,14.417600,189.151364,18.603116,47.961830,49.825524,160.188322,200.410561,158.249378,191.430648,115.512787,183.503896,-0.000494,0.037257,76.377398,64.611418,182.694410,17.444166,59.085455,0.720012,705954.128530,0.876051,8.904607,3.548894,4.010573,0.062771,0.057829,32.000000,119.701001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047407,68.211055,105.140257,100.000000,35.656492,43.037975,49.893701,53.101266,60.746835,58.638137,60.708861,169.039631,115.202413,169.225588,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701518,48.692297,198.917110,161.383603,202.219018,189.537922,84.352381,14.418456,189.097141,18.600761,47.675447,49.865040,160.189827,200.389889,158.233544,191.594157,115.496806,183.049474,-0.000494,0.037254,76.433273,64.907784,182.726756,17.439322,59.079056,0.718578,705783.271200,0.873953,8.786873,3.580092,4.004764,0.063511,0.058057,32.000000,119.513659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043258,68.218124,105.173508,100.000000,35.658412,43.037975,49.892795,53.101266,60.746835,58.637169,60.708861,168.704762,115.246560,169.029247,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689724,48.692297,198.961977,161.383603,202.262083,189.530686,84.553986,14.420168,189.182044,18.597527,47.472887,49.886733,160.197253,200.498917,158.234578,191.551376,115.525409,183.361833,-0.000494,0.037254,76.464235,64.791881,182.739727,17.442671,59.136884,0.718240,705801.886482,0.874494,8.733595,3.420367,4.002234,0.062617,0.059544,32.000000,119.623349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035268,68.231739,105.182916,100.000000,35.627014,43.037975,49.890816,53.101266,60.746835,58.637008,60.708861,169.107972,115.239004,169.226178,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697775,48.620987,199.001118,161.376609,202.313903,189.529153,84.386208,14.419598,189.126558,18.594528,47.439577,49.761572,160.168292,200.516776,158.218744,191.614041,115.496391,183.530870,-0.000495,0.037288,76.479117,64.702608,182.745356,17.453240,59.135442,0.717777,705700.070016,0.872606,8.745824,3.512576,4.004087,0.063649,0.060960,32.000000,119.721155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026139,68.207622,105.165916,100.000000,35.650523,43.037975,49.891546,53.101266,60.746835,58.636093,60.708861,168.772416,115.108864,169.163707,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616250,48.551872,198.934871,161.359825,202.367729,189.557467,84.446962,14.423308,189.210352,18.592780,48.100684,49.738480,160.153777,200.445137,158.226439,191.649695,115.541987,183.512053,-0.000495,0.037280,76.510543,64.705992,182.666671,17.454930,59.012704,0.717625,705617.720236,0.874001,8.666166,3.606908,4.004226,0.063431,0.060294,32.000000,119.659471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029214,68.220267,105.163023,100.000000,35.605015,43.037975,49.891631,53.101266,60.746835,58.635050,60.708861,168.893924,115.022065,169.116619,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684270,48.622358,198.872451,161.353112,202.377183,189.561508,84.491374,14.420026,189.027126,18.592079,48.318332,49.760701,160.111737,200.341552,158.224263,191.573236,115.536248,183.714127,-0.000494,0.037271,76.553306,64.540824,182.647725,17.445742,58.986452,0.719948,705507.020181,0.874928,8.681631,3.554044,4.009470,0.063081,0.059275,32.000000,119.629044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032214,68.204145,105.177144,100.000000,35.609132,43.037975,49.895215,53.101266,60.746835,58.634690,60.708861,168.982749,115.129192,169.149860,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558160,48.698056,198.779211,161.360105,202.326592,189.563284,84.305208,14.433012,189.105160,18.590980,48.242039,49.758418,160.143178,200.194054,158.224485,191.692484,115.548720,183.381206,-0.000495,0.037275,76.578143,64.682698,182.499021,17.449695,59.039953,0.719402,705623.087409,0.873329,8.681541,3.637809,4.002725,0.063872,0.059951,32.000000,119.730895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050300,68.219360,105.192949,100.000000,35.514443,43.037975,49.893165,53.101266,60.746835,58.634982,60.708861,168.610415,115.158956,169.175234,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595096,48.698056,198.762661,161.360105,202.337852,189.545855,84.439708,14.423593,189.066649,18.590024,48.368870,49.870503,160.140670,200.253135,158.190679,191.528236,115.528556,183.615670,-0.000495,0.037241,76.560051,64.293314,182.578361,17.447808,59.017215,0.720316,705945.041849,0.877928,8.888148,3.496753,4.011029,0.063706,0.059055,32.000000,119.725723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040065,68.195380,105.186100,100.000000,35.518703,43.037975,49.898224,53.101266,60.746835,58.635347,60.708861,168.879417,115.183082,169.124014,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578479,48.748797,198.840762,161.370455,202.334063,189.528349,84.440626,14.422024,189.058215,18.591142,48.456448,49.791450,160.164963,200.299841,158.199573,191.435561,115.570726,183.400744,-0.000495,0.037244,76.586686,64.632668,182.494722,17.436969,59.062140,0.720005,705907.151937,0.875724,8.849781,3.607493,4.007708,0.064931,0.059789,32.000000,119.725743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052757,68.210595,105.217603,100.000000,35.466131,43.037975,49.897472,53.101266,60.746835,58.635518,60.708861,168.881252,115.196276,169.159302,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667686,48.798715,198.780662,161.405143,202.372486,189.527495,84.382562,14.425734,189.053754,18.592317,48.269498,49.773719,160.174810,200.323122,158.191722,191.522553,115.548682,183.140821,-0.000495,0.037234,76.608813,64.613998,182.569407,17.416276,59.004285,0.719921,705831.596663,0.876085,8.917780,3.482298,4.010626,0.064256,0.059596,32.000000,119.705363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044533,68.178650,105.232363,100.000000,35.507254,43.037975,49.898675,53.101266,60.746835,58.635266,60.708861,168.765124,115.130113,169.129050,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618304,48.797618,198.872550,161.417731,202.390557,189.525901,84.390024,14.420739,188.873391,18.592488,48.319490,49.723404,160.188456,200.414516,158.196353,191.557814,115.516054,183.136479,-0.000495,0.037234,76.637135,64.633180,182.455585,17.415054,59.024715,0.719427,705890.960375,0.875057,8.875098,3.403837,4.002213,0.064877,0.059820,32.000000,119.634040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050873,68.169619,105.231636,100.000000,35.482444,43.037975,49.895928,53.101266,60.746835,58.635476,60.708861,168.780048,115.176370,169.144825,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617797,48.769367,198.979835,161.406262,202.341928,189.499498,84.378463,14.422166,188.992983,18.589651,47.961918,49.828629,160.192024,200.464871,158.221419,191.529742,115.539658,183.550415,-0.000497,0.037229,76.675177,64.614351,182.552460,17.409874,59.016979,0.720051,706072.818298,0.875937,8.925246,3.434785,4.008048,0.062568,0.058056,32.000000,119.719911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051490,68.161088,105.254715,100.000000,35.445543,43.037975,49.898588,53.101266,60.746835,58.635167,60.708861,168.756925,115.209432,169.154266,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582704,48.769367,198.775079,161.406262,202.345605,189.505052,84.430322,14.423593,189.072533,18.590368,48.213634,49.869041,160.211407,200.315600,158.224638,191.593590,115.539998,183.524908,-0.000497,0.037391,76.731619,64.605977,182.502329,17.408260,58.980839,0.718525,705882.275890,0.875134,8.903768,3.540796,4.004354,0.064167,0.059355,32.000000,119.678673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045904,68.154243,105.286939,100.000000,35.508055,43.037975,49.898876,53.101266,60.746835,58.634686,60.708861,168.860643,115.206709,169.170434,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600069,48.768819,198.865362,161.372134,202.350582,189.513437,84.446217,14.423879,188.889278,18.588527,48.060655,49.764229,160.157179,200.389603,158.245306,191.466426,115.531116,183.171450,-0.000497,0.037657,76.714200,64.534876,182.627105,17.409926,59.051073,0.720647,705904.575092,0.876051,8.933962,3.560997,4.008960,0.063977,0.060075,32.000000,119.703954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038361,68.133374,105.291104,100.000000,35.437133,43.037975,49.900661,53.101266,60.746835,58.634441,60.708861,168.892435,115.108864,169.159577,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561118,48.757573,198.767564,161.346678,202.297278,189.489418,84.371452,14.422594,189.011716,18.589436,48.083894,49.813138,160.167536,200.387830,158.225527,191.560810,115.512174,183.749997,-0.000496,0.037911,76.738729,64.364519,182.389893,17.409548,59.145932,0.719831,705929.271988,0.875583,8.915379,3.433252,4.009377,0.065503,0.061668,32.000000,119.724710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022402,68.126528,105.296649,100.000000,35.439827,43.037975,49.900472,53.101266,60.746835,58.634201,60.708861,168.742904,115.214764,169.281764,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660725,48.729872,198.945785,161.326257,202.242712,189.504055,84.378236,14.432869,189.093577,18.593135,47.873307,49.842255,160.147293,200.475737,158.238789,191.585264,115.540695,183.118083,-0.000495,0.038152,76.766730,64.618846,182.499042,17.414791,59.048135,0.718809,705958.766104,0.876985,8.944592,3.675727,4.010554,0.064233,0.059851,32.000000,119.806448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033679,68.129929,105.311951,100.000000,35.441476,43.037975,49.902447,53.101266,60.746835,58.633856,60.708861,168.756471,115.202528,169.322519,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700642,48.729872,198.969503,161.326257,202.191448,189.522808,84.457669,14.423022,189.080134,18.595646,47.790732,49.799759,160.120027,200.390378,158.215230,191.617466,115.539481,183.376441,-0.000495,0.038250,76.803538,64.536960,182.560495,17.424533,59.068513,0.719171,705672.514100,0.874961,8.813477,3.403027,4.006099,0.063140,0.059370,32.000000,119.772686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019368,68.114755,105.305542,100.000000,35.438325,43.037975,49.899291,53.101266,60.746835,58.633358,60.708861,168.915338,115.291551,169.133967,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602840,48.667612,198.859937,161.307795,202.179015,189.521541,84.370744,14.422880,188.959538,18.597507,47.935213,49.818784,160.120238,200.361042,158.177740,191.501608,115.536861,183.627199,-0.000496,0.038162,76.828242,64.668318,182.590211,17.421602,59.066808,0.718542,705697.245683,0.873444,8.772079,3.504151,4.003359,0.062566,0.059029,32.000000,119.811259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989726,68.120395,105.293329,100.000000,35.436027,43.037975,49.898199,53.101266,60.746835,58.632544,60.708861,168.741489,115.196468,169.153047,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.532148,48.652528,198.746902,161.300522,202.207296,189.528821,84.479344,14.419883,189.064083,18.598213,47.798093,49.696395,160.117991,200.391642,158.192453,191.543268,115.517574,183.089262,-0.000496,0.037896,76.839719,64.658297,182.611361,17.413598,59.048030,0.719393,705700.288207,0.876100,8.811295,3.603639,4.009043,0.064134,0.060060,32.000000,119.819118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998035,68.118326,105.306095,100.000000,35.394630,43.037975,49.902245,53.101266,60.746835,58.632248,60.708861,168.958688,115.215799,169.146241,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591031,48.662401,198.831758,161.292409,202.153578,189.528867,84.390298,14.423593,189.014513,18.602626,48.227757,49.825832,160.085796,200.415902,158.150379,191.489936,115.507845,183.235645,-0.000496,0.037566,76.810372,64.731107,182.543445,17.427666,59.041998,0.720235,705845.683120,0.876358,8.869653,3.414996,4.012483,0.064058,0.058543,32.000000,119.878457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972892,68.075660,105.323351,100.000000,35.370586,43.037975,49.903812,53.101266,60.746835,58.631711,60.708861,168.780596,115.234593,169.136249,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686085,48.713141,198.964559,161.319823,202.136575,189.521999,84.380754,14.420168,189.116178,18.606032,47.838604,49.838489,160.091090,200.418349,158.151916,191.504112,115.512731,183.068490,-0.000497,0.037308,76.821179,64.644534,182.535941,17.430151,59.029803,0.719819,705747.694509,0.876531,8.820719,3.457684,4.009568,0.063074,0.058885,32.000000,119.824494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985787,68.072780,105.327894,100.000000,35.340542,43.037975,49.904023,53.101266,60.746835,58.631497,60.708861,168.761509,115.386827,169.154423,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.502329,48.713141,198.830717,161.319823,202.128620,189.532984,84.397046,14.410750,188.997420,18.607307,48.004376,49.816887,160.119908,200.385608,158.153278,191.443356,115.499604,183.283037,-0.000497,0.037054,76.847245,64.508515,182.459138,17.419733,59.115825,0.719146,705759.763125,0.874480,8.770443,3.411802,4.004432,0.064025,0.059268,32.000000,119.830643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003469,68.095077,105.337727,100.000000,35.384333,43.037975,49.901028,53.101266,60.746835,58.631658,60.708861,168.794092,115.386980,169.225627,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556410,48.682972,198.886632,161.317026,202.086420,189.536346,84.363497,14.415887,189.071038,18.606506,48.292914,49.721963,160.110890,200.260270,158.163844,191.438714,115.532670,183.117099,-0.000497,0.036815,76.868094,64.646951,182.405375,17.421415,59.014487,0.720163,706126.405385,0.877968,8.961270,3.507920,4.016593,0.065519,0.059292,32.000000,119.864738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980243,68.104653,105.346867,100.000000,35.356341,43.037975,49.908179,53.101266,60.746835,58.631119,60.708861,168.726993,115.146491,169.149191,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.527250,48.708479,198.750233,161.343880,202.162776,189.537653,84.476352,14.421738,189.157463,18.607269,48.379249,49.731713,160.113233,200.338698,158.150735,191.476183,115.518524,183.637974,-0.000495,0.036542,76.841935,64.575698,182.642748,17.442071,58.997257,0.720794,705858.887729,0.877194,8.874881,3.410671,4.013338,0.064314,0.059255,32.000000,119.756919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961250,68.078963,105.323793,100.000000,35.334059,43.037975,49.906905,53.101266,60.746835,58.630831,60.708861,168.952705,115.086234,169.240301,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641211,48.766899,198.929361,161.376330,202.091447,189.529412,84.435712,14.419027,189.082839,18.608226,48.288535,49.869347,160.145368,200.287058,158.126014,191.613307,115.536864,183.440680,-0.000494,0.036383,76.857717,64.490982,182.588316,17.438310,59.116087,0.721090,706040.060429,0.876664,8.930697,3.626136,4.012947,0.064063,0.057827,32.000000,119.805379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973464,68.097859,105.330788,100.000000,35.318891,43.037975,49.908610,53.101266,60.746835,58.630779,60.708861,168.871424,115.281886,169.252810,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658700,48.766899,198.828805,161.376330,202.082491,189.513003,84.398313,14.420026,188.999014,18.609677,47.916005,49.816092,160.165495,200.417064,158.162403,191.489791,115.537103,183.424212,-0.000495,0.036400,76.856738,64.618418,182.701405,17.436233,59.027207,0.718733,705911.372572,0.874955,8.870751,3.531591,4.007343,0.064766,0.061305,32.000000,119.818167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972431,68.099735,105.356929,100.000000,35.324365,43.037975,49.905022,53.101266,60.746835,58.631035,60.708861,168.796627,115.258451,169.141560,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619305,48.768544,198.978270,161.386680,202.147337,189.512118,84.420024,14.419740,189.100550,18.614150,47.598240,49.858040,160.176489,200.441895,158.203963,191.582403,115.533696,183.301169,-0.000494,0.036400,76.888807,64.723660,182.749414,17.431967,59.043126,0.719260,705823.211756,0.874924,8.852605,3.524989,4.003907,0.065293,0.061552,32.000000,119.757120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970867,68.119793,105.359060,100.000000,35.317164,43.037975,49.906913,53.101266,60.746835,58.630728,60.708861,168.840048,115.150556,169.130033,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614899,48.682423,198.945241,161.348916,202.135231,189.522558,84.351427,14.419169,189.043267,18.617699,47.939762,49.923094,160.132945,200.393701,158.205557,191.653217,115.586002,183.299293,-0.000494,0.036385,76.903043,64.588975,182.635774,17.438308,59.039927,0.720008,705901.101295,0.875577,8.898986,3.479404,4.010323,0.064722,0.059286,32.000000,119.828808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990880,68.126126,105.343833,100.000000,35.321604,43.037975,49.906848,53.101266,60.746835,58.629723,60.708861,168.702853,115.189295,169.128578,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637378,48.669807,198.872216,161.334649,202.265383,189.523822,84.453819,14.421881,189.151886,18.618491,48.178303,49.892831,160.116134,200.447461,158.189083,191.634252,115.569343,183.451533,-0.000495,0.036369,76.928301,64.788203,182.616133,17.432695,59.072289,0.719825,705533.084000,0.876106,8.813586,3.427807,4.009788,0.062892,0.057356,32.000000,119.865952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998891,68.133323,105.344116,100.000000,35.297204,43.037975,49.907485,53.101266,60.746835,58.629435,60.708861,168.907637,115.304631,169.149506,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672548,48.694217,199.057108,161.337726,202.215293,189.549652,84.467715,14.418170,189.152915,18.621735,47.913124,49.841526,160.126115,200.603093,158.194188,191.681065,115.575390,183.741329,-0.000495,0.036399,76.958731,64.798704,182.687476,17.427465,59.016874,0.718924,705540.033922,0.874578,8.777636,3.503306,4.006501,0.062941,0.058415,32.000000,119.906482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996209,68.123566,105.333098,100.000000,35.301956,43.037975,49.907134,53.101266,60.746835,58.629030,60.708861,168.935430,115.384027,169.221379,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.569013,48.694217,198.968528,161.337726,202.158741,189.561775,84.357427,14.421310,189.151151,18.623867,47.878726,49.841092,160.159224,200.585357,158.174214,191.690235,115.573314,183.617467,-0.000496,0.036423,76.956574,64.623296,182.749026,17.434645,59.104364,0.719782,705632.514472,0.873925,8.765557,3.609166,4.007387,0.065585,0.060331,32.000000,119.867160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967173,68.123576,105.292347,100.000000,35.321075,43.037975,49.906249,53.101266,60.746835,58.628956,60.708861,168.714854,115.334663,169.270238,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566327,48.655545,198.951891,161.345559,202.153977,189.560230,84.477484,14.429016,189.111624,18.625378,48.312042,49.902403,160.150997,200.486073,158.183311,191.669093,115.580026,183.602809,-0.000496,0.036416,76.997517,64.588203,182.736011,17.438047,59.116428,0.719868,705833.987592,0.877155,8.873033,3.563428,4.013970,0.063287,0.060771,32.000000,119.936980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959341,68.141927,105.266860,100.000000,35.312480,43.037975,49.910451,53.101266,60.746835,58.628331,60.708861,168.954968,115.042930,169.137822,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593624,48.718901,198.961013,161.370735,202.102439,189.538936,84.480021,14.412320,189.213420,18.625604,48.423950,49.743573,160.138565,200.502159,158.161423,191.657286,115.636967,183.132304,-0.000496,0.036396,77.001428,64.627374,182.800568,17.441646,59.109006,0.719616,705711.007782,0.875859,8.837151,3.551057,4.013852,0.063181,0.057927,32.000000,120.030915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973428,68.124854,105.257917,100.000000,35.267561,43.037975,49.911240,53.101266,60.746835,58.628029,60.708861,168.960043,115.088880,169.297500,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598864,48.804749,199.033276,161.397030,202.020977,189.535385,84.401612,14.418313,189.117919,18.628273,48.484646,49.779618,160.163157,200.539629,158.193615,191.660346,115.602109,183.206369,-0.000495,0.036404,77.032737,64.681068,182.818798,17.437274,59.084747,0.719438,705525.538272,0.875354,8.872154,3.312256,4.011826,0.065002,0.059541,32.000000,120.062481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969022,68.152460,105.270072,100.000000,35.301904,43.037975,49.912895,53.101266,60.746835,58.628222,60.708861,168.803224,115.190906,169.306036,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598760,48.828611,199.103334,161.412416,201.972264,189.555904,84.475057,14.414603,189.177622,18.629745,48.447770,49.811481,160.171325,200.537224,158.190869,191.547277,115.618185,183.796528,-0.000494,0.036373,77.059260,64.591269,182.757656,17.427616,59.138694,0.719923,705809.531391,0.876011,8.943373,3.379189,4.012322,0.063507,0.058595,32.000000,120.033785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959776,68.152342,105.271592,100.000000,35.276579,43.037975,49.911417,53.101266,60.746835,58.628747,60.708861,168.950115,115.177942,169.329050,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614609,48.828611,199.033203,161.412416,201.964925,189.534937,84.385238,14.420454,189.145882,18.630989,48.177515,49.833901,160.164777,200.612227,158.183927,191.696060,115.630453,183.660196,-0.000495,0.036364,77.104742,64.621460,182.774275,17.418085,59.080341,0.719696,705942.676550,0.875653,8.976530,3.587671,4.014281,0.063671,0.059911,32.000000,120.034625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981598,68.142607,105.291573,100.000000,35.308564,43.037975,49.912022,53.101266,60.746835,58.628743,60.708861,168.770477,115.156079,169.156312,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624820,48.807766,199.117816,161.436753,202.033863,189.500423,84.370179,14.411749,189.143715,18.634004,48.340488,49.900892,160.170697,200.599934,158.196649,191.659975,115.600999,183.629780,-0.000495,0.036374,77.081509,64.789342,182.813539,17.424118,59.103158,0.719939,705792.484380,0.876177,8.960074,3.522786,4.011585,0.064430,0.060482,32.000000,120.015893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955763,68.135430,105.293257,100.000000,35.274341,43.037975,49.911949,53.101266,60.746835,58.628350,60.708861,168.740358,115.205213,169.153047,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662048,48.822028,199.006886,161.454656,202.103697,189.488353,84.423052,14.425734,189.240563,18.634046,48.218113,49.776968,160.199590,200.551291,158.198466,191.678687,115.598923,183.292471,-0.000496,0.036370,77.103496,64.687998,182.740724,17.429474,59.071267,0.719572,705703.274935,0.875922,8.928629,3.540497,4.012464,0.063791,0.058813,32.000000,119.959713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955273,68.151989,105.272030,100.000000,35.307681,43.037975,49.912122,53.101266,60.746835,58.628131,60.708861,168.846103,115.196506,169.230072,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570546,48.832176,199.036863,161.449621,202.166161,189.474933,84.371119,14.422024,189.214788,18.634380,48.435402,49.862435,160.185770,200.495553,158.189890,191.701542,115.627938,183.284190,-0.000496,0.036369,77.089853,64.757798,182.706013,17.426364,59.098594,0.719178,705634.744440,0.874624,8.904260,3.412247,4.007223,0.064989,0.059147,32.000000,119.935659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.945004,68.143361,105.258744,100.000000,35.269579,43.037975,49.911197,53.101266,60.746835,58.628043,60.708861,168.742238,115.364657,169.246477,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612627,48.832176,198.959878,161.449621,202.226427,189.471070,84.480841,14.421881,189.276588,18.634892,48.632694,49.741277,160.215154,200.496552,158.234049,191.658536,115.630106,183.321919,-0.000495,0.036398,76.964013,64.532551,182.820408,17.419397,59.016297,0.720072,705638.529221,0.876920,9.009400,3.380032,4.015224,0.064804,0.060105,32.000000,120.042122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984893,68.143414,105.270501,100.000000,35.261440,43.037975,49.915122,53.101266,60.746835,58.627924,60.708861,168.961681,115.368032,169.330623,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610616,48.902666,198.908925,161.454377,202.226744,189.487047,84.460289,14.424164,189.116905,18.634223,48.619994,49.802038,160.165429,200.481058,158.238118,191.665056,115.639547,183.521887,-0.000496,0.036380,76.933305,64.610795,182.743559,17.415537,59.010553,0.720316,705555.519547,0.874938,8.965697,3.392449,4.010267,0.063394,0.061111,32.000000,119.926041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955345,68.144991,105.263316,100.000000,35.281636,43.037975,49.914154,53.101266,60.746835,58.628344,60.708861,168.920579,115.213920,169.136760,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
