OSU 80 Ton Compressor Load Stand
49.598390,48.934757,199.034670,161.477315,202.203766,189.511146,84.379773,14.422166,189.237649,18.635686,48.545866,49.741725,160.217515,200.588170,158.236793,191.679030,115.628404,183.462592,-0.000494,0.036366,76.941781,64.564201,182.699303,17.425025,59.057052,0.720504,705764.715407,0.875438,9.038275,3.460282,4.009402,0.063294,0.058200,32.000000,119.866711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968411,68.151431,105.264396,100.000000,35.209680,43.037975,49.914690,53.101266,60.746835,58.628177,60.708861,168.759545,115.110398,169.140655,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586264,48.922140,199.027846,161.478994,202.207177,189.486860,84.514806,14.418170,189.324034,18.637765,48.519262,49.882948,160.225933,200.581891,158.195088,191.764510,115.624895,183.269727,-0.000492,0.036341,76.926266,64.688439,182.798913,17.413935,59.169588,0.720581,705989.539596,0.876703,9.083061,3.448519,4.012926,0.064337,0.060890,32.000000,119.936943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947406,68.124559,105.232553,100.000000,35.281263,43.037975,49.917218,53.101266,60.746835,58.628256,60.708861,169.029613,115.366997,169.254463,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646784,48.936128,199.070841,161.477036,202.225173,189.481474,84.512466,14.421453,189.229254,18.641076,48.175610,49.890454,160.211032,200.581912,158.246129,191.766488,115.657039,183.669031,-0.000490,0.036351,76.956392,64.640428,182.874964,17.431838,59.157734,0.719227,705843.396672,0.876414,9.081406,3.361322,4.013674,0.064077,0.059677,32.000000,119.965808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.938435,68.153412,105.241961,100.000000,35.290511,43.037975,49.916844,53.101266,60.746835,58.627990,60.708861,169.024931,115.213996,169.254856,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638058,48.936128,199.098974,161.477036,202.225713,189.476654,84.415199,14.417742,189.282583,18.642537,48.324288,49.874398,160.193182,200.588150,158.230120,191.708017,115.647756,183.427315,-0.000489,0.036362,76.966392,64.508647,182.711032,17.446855,59.124925,0.718713,705715.082718,0.874246,9.034196,3.499611,4.009743,0.064529,0.058718,32.000000,119.858919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937413,68.134506,105.214636,100.000000,35.258660,43.037975,49.915135,53.101266,60.746835,58.627961,60.708861,168.830397,115.292203,169.145887,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613362,48.879626,199.112658,161.449621,202.123118,189.471273,84.481803,14.422452,189.428993,18.647882,48.377617,49.817868,160.201793,200.636405,158.248931,191.838383,115.665903,183.426638,-0.000490,0.036347,77.010621,64.697621,182.829626,17.448103,59.093874,0.719282,705735.698486,0.875402,9.043252,3.415536,4.011015,0.065638,0.060544,32.000000,119.909929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965587,68.163157,105.209086,100.000000,35.304392,43.037975,49.915857,53.101266,60.746835,58.627310,60.708861,168.963607,115.464420,169.273031,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539958,48.896083,199.134982,161.461370,202.106327,189.469448,84.336001,14.416743,189.386511,18.648958,48.355804,49.903288,160.189863,200.727575,158.241874,191.858751,115.660953,183.551359,-0.000489,0.036372,77.028805,64.675577,182.592722,17.448574,59.079239,0.719870,705546.166530,0.875031,9.012384,3.397127,4.013287,0.063938,0.058740,32.000000,119.927353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960724,68.146639,105.189332,100.000000,35.273555,43.037975,49.917093,53.101266,60.746835,58.627131,60.708861,168.672001,115.228802,169.264966,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542362,48.893889,199.097077,161.478434,202.201751,189.449637,84.397879,14.412034,189.301881,18.648880,48.626784,49.760182,160.223307,200.619790,158.278791,191.739631,115.712830,183.836892,-0.000489,0.036359,77.066745,64.691614,182.934235,17.458286,59.072368,0.721084,705710.861080,0.878019,9.105091,3.450259,4.019684,0.063454,0.058774,32.000000,119.977433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969406,68.156172,105.203962,100.000000,35.293314,43.037975,49.920312,53.101266,60.746835,58.627103,60.708861,168.795758,115.260407,169.334439,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586756,48.893889,199.224407,161.478434,202.299423,189.423675,84.538934,14.420596,189.298349,18.648038,48.874489,49.821211,160.232536,200.652653,158.218296,191.799369,115.682449,183.592594,-0.000489,0.036519,77.047865,64.599876,182.723023,17.462797,59.164186,0.720959,705449.269728,0.877231,9.100398,3.508598,4.018724,0.063791,0.060614,32.000000,119.851107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948466,68.145999,105.163259,100.000000,35.270237,43.037975,49.920864,53.101266,60.746835,58.626912,60.708861,169.077868,115.366767,169.215202,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691118,48.964379,199.151769,161.525711,202.290619,189.417809,84.345289,14.411891,189.463705,18.647159,48.500390,49.941806,160.281755,200.715873,158.255948,191.786915,115.664433,183.335926,-0.000488,0.036775,77.112627,64.678403,182.734876,17.479748,59.241736,0.719496,705388.975431,0.874777,9.054275,3.444688,4.017694,0.064696,0.059898,32.000000,119.953169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970405,68.185035,105.193650,100.000000,35.329423,43.037975,49.919864,53.101266,60.746835,58.627366,60.708861,168.690579,115.310077,169.180427,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605583,49.007442,199.243973,161.554804,202.277474,189.427131,84.544042,14.425163,189.222341,18.648026,48.408041,49.904722,160.291648,200.688045,158.254932,191.814855,115.647755,183.987959,-0.000487,0.037054,77.130901,64.760284,182.881611,17.492333,59.125082,0.717155,705444.621905,0.874886,9.016461,3.363539,4.007794,0.064551,0.058866,32.000000,119.989504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980076,68.166449,105.202281,100.000000,35.295613,43.037975,49.916547,53.101266,60.746835,58.627233,60.708861,169.088084,115.281579,169.252535,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592927,48.962185,199.210046,161.541656,202.245034,189.424396,84.448821,14.419883,189.263477,18.648130,48.098469,49.867929,160.267415,200.755505,158.259669,191.860261,115.659280,183.616856,-0.000488,0.037376,77.129370,64.822143,183.009306,17.495444,59.221385,0.720049,705793.700681,0.874650,9.148276,3.631934,4.016564,0.065054,0.059256,32.000000,120.009211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.932590,68.131752,105.184849,100.000000,35.296472,43.037975,49.918345,53.101266,60.746835,58.627461,60.708861,168.897642,115.554517,169.307806,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688233,48.910071,199.142842,161.517878,202.307509,189.435887,84.345486,14.426447,189.304363,18.649582,48.299912,49.908281,160.257077,200.859599,158.314148,191.873344,115.701866,184.076740,-0.000488,0.037633,77.165837,64.743272,182.784837,17.489456,59.157393,0.718875,705639.446814,0.876467,9.120312,3.475684,4.017148,0.064789,0.059411,32.000000,120.042980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.964754,68.171055,105.215185,100.000000,35.343377,43.037975,49.921108,53.101266,60.746835,58.626933,60.708861,168.690971,115.281310,169.150529,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587190,48.910071,199.219939,161.517878,202.428568,189.438546,84.478809,14.424735,189.294969,18.656849,48.460410,49.819015,160.259873,200.696098,158.306019,191.771074,115.694159,183.437573,-0.000487,0.037907,77.159058,64.644364,182.814125,17.500132,59.092929,0.718147,705272.468854,0.874890,8.965145,3.612046,4.007847,0.064308,0.060948,32.000000,120.066676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960370,68.149196,105.190650,100.000000,35.297904,43.037975,49.918109,53.101266,60.746835,58.626327,60.708861,168.957618,115.290094,169.171457,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.569418,48.916380,199.117594,161.517878,202.534250,189.433214,84.345896,14.419027,189.285992,18.662938,48.681432,49.714057,160.239139,200.708330,158.261485,191.725273,115.678262,183.822989,-0.000488,0.038159,77.167503,64.533618,182.901907,17.493136,59.119365,0.720440,705436.184762,0.875499,9.070006,3.373097,4.017569,0.064967,0.060579,32.000000,120.050850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965711,68.137914,105.186919,100.000000,35.290131,43.037975,49.922197,53.101266,60.746835,58.626220,60.708861,168.691792,115.466645,169.199545,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597206,48.986322,199.224997,161.544454,202.575311,189.414176,84.493857,14.421310,189.344498,18.664995,48.843741,49.831021,160.232726,200.698055,158.275415,191.845227,115.744784,183.404275,-0.000490,0.038425,77.207968,64.648126,182.813963,17.485822,59.052908,0.720074,705528.451690,0.877219,9.094775,3.537804,4.016944,0.063483,0.058455,32.000000,120.051986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.954901,68.153695,105.201623,100.000000,35.292920,43.037975,49.923370,53.101266,60.746835,58.626060,60.708861,168.987715,115.328219,169.180623,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673512,49.057087,199.165807,161.573547,202.717454,189.421676,84.408108,14.423593,189.306085,18.668380,48.617049,49.814787,160.262264,200.743884,158.265061,191.798780,115.724243,183.577308,-0.000490,0.038603,77.236954,64.568242,182.682783,17.498118,59.056056,0.720891,705334.428258,0.875221,9.135856,3.309604,4.016859,0.064670,0.059328,32.000000,120.066433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960104,68.134373,105.196780,100.000000,35.290143,43.037975,49.922928,53.101266,60.746835,58.626547,60.708861,168.816216,115.302905,169.141481,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733990,49.057087,199.118384,161.573547,202.825795,189.423578,84.323719,14.424735,189.248063,18.672199,48.620789,49.833796,160.272148,200.749429,158.268183,191.901620,115.717093,183.762585,-0.000490,0.038591,77.240164,64.662006,182.804499,17.499111,59.117792,0.719902,705504.764296,0.874824,9.127429,3.396992,4.009497,0.063567,0.060188,32.000000,120.078919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943622,68.107875,105.183965,100.000000,35.312678,43.037975,49.920556,53.101266,60.746835,58.627067,60.708861,168.647438,115.302713,169.143369,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692510,49.061202,199.173660,161.577184,202.753810,189.426709,84.448516,14.422594,189.434202,18.674490,48.371105,49.775777,160.251491,200.708472,158.286685,191.940387,115.689774,183.849084,-0.000492,0.038568,77.263337,64.528201,182.994233,17.483083,59.051545,0.718254,705455.663972,0.874526,9.064729,3.475667,4.003668,0.064009,0.059114,32.000000,120.127395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.924564,68.113729,105.195777,100.000000,35.278637,43.037975,49.917551,53.101266,60.746835,58.626995,60.708861,168.897033,115.385868,169.092937,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661758,49.026642,199.043120,161.550888,202.728753,189.430277,84.311538,14.424592,189.334215,18.675896,48.720515,49.969776,160.275484,200.568579,158.311865,191.849324,115.675282,183.792805,-0.000491,0.038578,77.292878,64.857726,182.921667,17.473217,59.056423,0.719828,705640.369940,0.875449,9.119683,3.533440,4.008580,0.065079,0.058368,32.000000,120.077682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.935683,68.111564,105.216980,100.000000,35.246999,43.037975,49.920439,53.101266,60.746835,58.626608,60.708861,168.623075,115.181548,169.058594,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678005,49.085888,199.085557,161.536061,202.731978,189.452148,84.380487,14.416743,189.398769,18.679684,48.776508,49.868526,160.277865,200.667393,158.319907,191.855329,115.657334,183.900204,-0.000491,0.038573,77.314328,64.887449,182.920834,17.471171,59.063005,0.719690,705664.631718,0.876021,9.109174,3.529138,4.007976,0.063739,0.059258,32.000000,120.083733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949515,68.106712,105.238274,100.000000,35.260453,43.037975,49.921959,53.101266,60.746835,58.626509,60.708861,168.760975,115.306395,169.142700,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656490,49.101796,199.120727,161.537460,202.833785,189.450892,84.382268,14.419455,189.325809,18.679618,48.724211,49.925329,160.269476,200.598833,158.303581,191.730265,115.688178,183.432456,-0.000490,0.038570,77.340228,64.765521,182.772461,17.476655,59.066126,0.719732,705936.144182,0.875234,9.151569,3.588517,4.007519,0.066072,0.059404,32.000000,120.043469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955197,68.101593,105.225246,100.000000,35.228317,43.037975,49.921732,53.101266,60.746835,58.626957,60.708861,168.764535,115.338997,169.042228,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629134,49.101796,199.168718,161.537460,202.883304,189.451071,84.318759,14.423308,189.381635,18.681206,48.806948,49.836755,160.301625,200.705761,158.301880,191.803873,115.728624,183.871835,-0.000490,0.038555,77.351147,64.689656,182.831788,17.477371,59.066782,0.720092,705874.845739,0.875670,9.189796,3.377100,4.009964,0.063181,0.059042,32.000000,120.054718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972412,68.108865,105.212769,100.000000,35.280502,43.037975,49.922945,53.101266,60.746835,58.627035,60.708861,168.637518,115.278702,169.064140,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673597,49.117979,199.087812,161.536341,203.011985,189.470142,84.377346,14.420596,189.253567,18.683941,48.768366,49.848338,160.276119,200.651186,158.272165,191.730755,115.701346,183.536113,-0.000490,0.038589,77.315041,64.760291,182.902171,17.471032,59.189336,0.720560,705784.185402,0.876867,9.218182,3.506285,4.013141,0.064253,0.058247,32.000000,120.050304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944684,68.070262,105.168032,100.000000,35.260789,43.037975,49.924355,53.101266,60.746835,58.627121,60.708861,168.754692,115.319052,169.105328,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639536,49.142940,199.061501,161.558441,203.043807,189.498721,84.436812,14.420596,189.333324,18.681035,48.720100,49.797820,160.298751,200.527887,158.290705,191.725702,115.734369,183.703271,-0.000489,0.038602,77.346069,64.591545,183.157188,17.468833,58.984196,0.718393,705916.655402,0.875515,9.188232,3.403979,4.007920,0.064322,0.058123,32.000000,120.078082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967581,68.052037,105.179129,100.000000,35.265410,43.037975,49.923162,53.101266,60.746835,58.627072,60.708861,168.873624,115.231103,169.150568,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623272,49.140471,199.087537,161.545013,203.039693,189.514403,84.337711,14.422166,189.715867,18.665390,48.742108,49.880284,160.316822,200.642807,158.277152,191.745852,115.704063,183.674805,-0.000489,0.038594,77.360408,64.753203,184.054174,17.456761,59.039533,0.721426,706020.795268,0.875758,9.248530,3.435498,4.010140,0.063030,0.060223,32.000000,120.099667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977146,68.060377,105.200272,100.000000,35.291641,43.037975,49.924784,53.101266,60.746835,58.627254,60.708861,168.675423,115.306011,169.147224,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535629,49.138277,199.120808,161.558441,203.177103,189.495556,84.418395,14.423593,189.609262,18.614541,48.677395,49.820472,160.288037,200.623195,158.303715,191.793239,115.651657,183.572574,-0.000490,0.038588,77.337887,64.583924,183.881673,17.402116,59.043179,0.721088,706206.813958,0.877173,9.262942,3.454816,4.011979,0.062980,0.059047,32.000000,119.942411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960739,68.048091,105.169565,100.000000,35.244200,43.037975,49.926232,53.101266,60.746835,58.627184,60.708861,168.836791,115.377890,169.156587,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583229,49.138277,199.046703,161.558441,203.201015,189.508316,84.437534,14.421167,189.519070,18.572690,48.830544,49.909661,160.321131,200.615223,158.314270,191.839869,115.658442,183.745469,-0.000489,0.038585,77.337980,64.614496,183.722778,17.342416,59.067097,0.720201,706289.648954,0.875908,9.265766,3.426512,4.011202,0.064596,0.060241,32.000000,119.982105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986881,68.035614,105.146939,100.000000,35.272874,43.037975,49.929743,53.101266,60.746835,58.627128,60.708861,168.875068,115.375205,169.235698,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654425,49.149249,199.130194,161.574107,203.211252,189.537677,84.372060,14.419455,189.629966,18.535776,48.654007,49.974385,160.312742,200.719522,158.307746,191.758623,115.645233,183.717638,-0.000489,0.038590,77.350852,64.698872,183.651234,17.269315,59.097860,0.721131,706404.213917,0.876888,9.302326,3.527711,4.014396,0.064152,0.060120,32.000000,119.733254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974305,68.021760,105.124805,100.000000,35.271895,43.037975,49.928641,53.101266,60.746835,58.627187,60.708861,168.744120,115.284225,169.247382,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642806,49.161866,199.022380,161.587534,203.229699,189.539647,84.530703,14.421310,189.608449,18.503047,48.459538,49.873742,160.314073,200.618628,158.300032,191.859895,115.645688,183.658767,-0.000490,0.038603,77.378732,64.720329,183.656026,17.195032,59.088025,0.720191,706483.712316,0.876334,9.239390,3.530180,4.010321,0.063462,0.058013,32.000000,119.831760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970793,68.021152,105.114903,100.000000,35.272951,43.037975,49.926539,53.101266,60.746835,58.627156,60.708861,169.061405,115.380690,169.268467,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599361,49.119625,199.031151,161.568791,203.274101,189.545740,84.419313,14.417172,189.608070,18.474580,48.238909,49.832243,160.331593,200.669615,158.340214,191.720811,115.669491,183.226611,-0.000489,0.038599,77.366637,64.675515,183.800851,17.131284,59.119182,0.720214,706535.154296,0.874957,9.264064,3.507000,4.009088,0.064788,0.060077,32.000000,119.762901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968963,68.048016,105.107503,100.000000,35.282073,43.037975,49.927364,53.101266,60.746835,58.627241,60.708861,168.838625,115.067631,169.297264,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608807,49.119625,199.143119,161.568791,203.149857,189.560962,84.351056,14.420454,189.580789,18.444267,48.373783,49.844622,160.296368,200.795381,158.341470,191.824325,115.647759,183.776260,-0.000490,0.038591,77.360429,64.650047,183.795649,17.071061,59.088104,0.720345,706415.732758,0.876888,9.266920,3.316213,4.012776,0.063651,0.059467,32.000000,119.792249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977400,68.036924,105.096672,100.000000,35.234779,43.037975,49.929321,53.101266,60.746835,58.626833,60.708861,168.702113,115.211043,169.327437,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601764,49.039533,199.034488,161.557042,203.194642,189.554441,84.383815,14.421738,189.440373,18.414706,48.706548,49.879693,160.275288,200.586927,158.342205,191.818764,115.659120,183.839576,-0.000489,0.038593,77.347275,64.626665,183.595432,17.009407,59.110527,0.720952,706557.579046,0.877483,9.257114,3.550277,4.014269,0.064396,0.060096,32.000000,119.806307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978624,68.031080,105.099400,100.000000,35.264043,43.037975,49.929481,53.101266,60.746835,58.626074,60.708861,168.767631,115.357830,169.186406,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582448,49.066139,199.133280,161.587534,203.260107,189.539640,84.304608,14.424878,189.552853,18.385294,48.548017,49.940823,160.320523,200.523687,158.295942,191.832171,115.635922,183.387764,-0.000491,0.038611,77.315817,64.882025,183.585030,16.947734,59.125292,0.720284,706306.721059,0.877053,9.184333,3.563345,4.012649,0.063592,0.058140,32.000000,119.707116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.946789,67.999587,105.069948,100.000000,35.236087,43.037975,49.930231,53.101266,60.746835,58.625982,60.708861,168.609215,115.300450,169.136878,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742280,49.080950,198.956499,161.599284,203.263147,189.557795,84.500638,14.421453,189.456432,18.358242,48.395983,49.882657,160.333019,200.516348,158.293390,191.843740,115.647949,183.418946,-0.000492,0.038621,77.331991,64.869289,183.741664,16.892793,59.031587,0.720615,706413.343570,0.878254,9.231000,3.412086,4.016205,0.064320,0.058207,32.000000,119.730076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963897,68.006338,105.088894,100.000000,35.237559,43.037975,49.931458,53.101266,60.746835,58.626136,60.708861,169.001275,115.179170,169.135108,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644484,49.029659,199.004886,161.556762,203.292434,189.601821,84.438283,14.420168,189.524935,18.320653,48.153261,49.858956,160.323521,200.540995,158.347578,191.776449,115.690590,183.431374,-0.000492,0.038605,77.356233,64.649108,183.534962,16.805794,59.102056,0.719339,706240.959176,0.873210,9.080001,3.412109,3.999746,0.063524,0.060322,32.000000,119.707035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966696,68.013302,105.120483,100.000000,35.248454,43.037975,49.926269,53.101266,60.746835,58.626170,60.708861,168.876565,115.300181,169.252771,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648121,49.029659,199.047121,161.556762,203.311800,189.627693,84.414979,14.419740,189.565857,18.292912,48.165575,49.843421,160.300571,200.623582,158.354730,191.768524,115.709142,183.800196,-0.000493,0.038591,77.384501,64.528450,183.651845,16.734584,59.092011,0.719888,706322.891129,0.874250,9.141143,3.644892,4.007588,0.064340,0.059398,32.000000,119.813759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967514,68.001645,105.085451,100.000000,35.208019,43.037975,49.929928,53.101266,60.746835,58.625636,60.708861,168.829958,115.214380,169.316186,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719587,48.970139,199.022186,161.516479,203.411116,189.647259,84.391709,14.427018,189.600756,18.262234,48.493330,49.884486,160.319490,200.616018,158.374071,191.884509,115.656282,183.592323,-0.000494,0.038619,77.422459,64.592576,183.722755,16.668405,59.079161,0.720204,706304.077924,0.876134,9.126341,3.498129,4.009157,0.063985,0.060154,32.000000,119.811717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978431,68.010091,105.127217,100.000000,35.260529,43.037975,49.930209,53.101266,60.746835,58.625539,60.708861,168.783419,115.343753,169.324486,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664940,48.990436,199.112096,161.509206,203.449626,189.638301,84.398687,14.420168,189.577726,18.235153,48.330278,49.814773,160.298334,200.603297,158.358519,191.858917,115.691540,183.901834,-0.000496,0.038607,77.340038,64.509276,183.535126,16.608421,59.084511,0.719312,706309.555397,0.874921,8.992706,3.470751,4.002893,0.064051,0.059542,32.000000,119.588340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969611,68.006657,105.100719,100.000000,35.205565,43.037975,49.928145,53.101266,60.746835,58.624891,60.708861,168.797375,115.387555,169.337744,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614845,48.983305,198.996899,161.492701,203.415292,189.635099,84.442990,14.419312,189.707129,18.207869,48.427253,49.817490,160.284863,200.642073,158.321267,191.934660,115.671160,183.669176,-0.000498,0.038616,77.302507,64.585197,183.684049,16.535946,59.180551,0.720199,706289.888962,0.875926,9.069667,3.554939,4.009108,0.063973,0.058734,32.000000,119.557450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958897,67.991759,105.082488,100.000000,35.222380,43.037975,49.930421,53.101266,60.746835,58.624949,60.708861,168.885979,115.118759,169.306508,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565977,48.983305,199.087252,161.492701,203.344562,189.652825,84.453952,14.421881,189.561623,18.181288,48.658132,49.931978,160.260466,200.696668,158.346949,191.828359,115.702248,183.876938,-0.000499,0.038619,77.352387,64.574370,183.591007,16.481109,59.101453,0.719349,706399.087456,0.876417,9.114524,3.485545,4.010834,0.063906,0.060106,32.000000,119.711192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985092,67.985157,105.115939,100.000000,35.189156,43.037975,49.932593,53.101266,60.746835,58.624765,60.708861,168.907904,115.132913,169.340025,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690744,49.012105,199.073888,161.496338,203.450644,189.664006,84.337239,14.418599,189.630417,18.154597,48.581126,49.860797,160.255991,200.654244,158.327009,191.791015,115.701813,183.680215,-0.000500,0.038643,77.316754,64.731503,183.711236,16.404947,59.070375,0.721243,706432.501276,0.877344,9.165275,3.534628,4.016611,0.062735,0.059633,32.000000,119.826463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981400,68.016394,105.129448,100.000000,35.183450,43.037975,49.934910,53.101266,60.746835,58.624642,60.708861,168.674478,115.301140,169.237154,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709233,49.044196,199.065126,161.513682,203.451906,189.653536,84.438962,14.421025,189.642322,18.125791,48.577764,49.994960,160.283744,200.684885,158.309590,191.819028,115.662840,183.764588,-0.000500,0.038631,77.313093,64.763170,183.651825,16.336938,59.059203,0.720087,706356.435242,0.876231,9.064575,3.459155,4.006257,0.064486,0.059782,32.000000,119.928840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.946458,68.005079,105.131063,100.000000,35.210524,43.037975,49.930867,53.101266,60.746835,58.624786,60.708861,168.877924,115.279239,169.162960,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645315,49.048585,199.047601,161.529907,203.530263,189.654671,84.432478,14.417885,189.485225,18.091399,48.378907,49.886886,160.292028,200.648311,158.313747,191.807414,115.697826,183.737616,-0.000500,0.038642,77.326113,64.685704,183.631064,16.253904,59.078925,0.719994,706513.354625,0.874844,9.077497,3.530692,4.004591,0.063913,0.058471,32.000000,119.961319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960993,67.988453,105.162877,100.000000,35.183361,43.037975,49.929325,53.101266,60.746835,58.624946,60.708861,168.864955,115.294045,169.153519,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632486,49.015122,198.993788,161.521794,203.424532,189.643780,84.322981,14.422594,189.589467,18.063538,48.404862,49.868854,160.292105,200.546520,158.313447,191.826302,115.743656,183.660868,-0.000499,0.038661,77.340988,64.612002,183.822100,16.197568,58.979449,0.720486,706488.945236,0.876583,9.142108,3.487555,4.009039,0.064621,0.060722,32.000000,119.676727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.941990,67.997689,105.182150,100.000000,35.177898,43.037975,49.933171,53.101266,60.746835,58.624897,60.708861,168.645963,115.296538,169.184282,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677768,49.015122,199.066320,161.521794,203.261409,189.636107,84.488811,14.419883,189.658015,18.032482,48.591550,49.925270,160.272067,200.506134,158.326536,191.835488,115.671348,184.022673,-0.000499,0.038656,77.364065,64.845993,183.717904,16.131201,59.055085,0.721668,706220.848289,0.877436,9.128029,3.409842,4.009346,0.063954,0.057909,32.000000,119.811815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957642,67.989669,105.184307,100.000000,35.165751,43.037975,49.934058,53.101266,60.746835,58.624507,60.708861,168.977622,115.265738,169.207807,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605000,49.034596,199.009413,161.508367,203.185037,189.631535,84.319380,14.424449,189.518266,17.999526,48.684213,49.760414,160.247901,200.575123,158.319653,191.695656,115.677309,183.951169,-0.000499,0.038559,77.375983,64.495098,183.543323,16.073244,59.009478,0.720322,706401.143369,0.874792,9.081049,3.621724,4.007151,0.063960,0.058665,32.000000,119.871872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.954630,67.990394,105.189143,100.000000,35.154246,43.037975,49.932820,53.101266,60.746835,58.624574,60.708861,168.638759,115.225810,169.255053,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663262,49.078756,199.041166,161.515360,203.166496,189.646463,84.363440,14.414032,189.542334,17.971750,48.750165,49.852007,160.259753,200.485605,158.308537,191.784492,115.702508,183.751229,-0.000498,0.038310,77.398065,64.635458,183.661800,16.009177,59.083829,0.721690,706514.651360,0.878005,9.176035,3.588196,4.011882,0.065159,0.060451,32.000000,119.810683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.933680,67.999758,105.193518,100.000000,35.159360,43.037975,49.935939,53.101266,60.746835,58.624480,60.708861,168.726879,115.247634,169.353951,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601546,49.078756,199.101088,161.515360,203.018630,189.661012,84.395699,14.417029,189.588805,17.942811,48.680683,49.899025,160.239048,200.738951,158.265164,191.832797,115.655902,183.586251,-0.000499,0.038067,77.313250,64.647602,183.555318,15.941735,59.135022,0.720270,706495.999342,0.876580,9.159728,3.485868,4.007815,0.065055,0.062030,32.000000,119.859185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.946108,67.987675,105.187808,100.000000,35.123835,43.037975,49.934278,53.101266,60.746835,58.624793,60.708861,168.791397,115.249437,169.240891,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646455,49.104539,199.079355,161.527109,202.956434,189.683159,84.419958,14.423451,189.412667,17.914531,48.811103,49.874096,160.249194,200.659259,158.286644,191.855028,115.636784,183.582389,-0.000500,0.037831,77.335122,64.555684,183.724572,15.878457,59.034445,0.720658,706803.663762,0.877523,9.223783,3.468787,4.014010,0.064357,0.059882,32.000000,119.906035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.934063,67.966868,105.194369,100.000000,35.182418,43.037975,49.936989,53.101266,60.746835,58.624951,60.708861,168.839917,115.199575,169.229246,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713435,49.148700,199.118753,161.542216,202.984794,189.683530,84.526576,14.424735,189.695391,17.882873,48.260147,49.862548,160.273755,200.627435,158.315411,191.702134,115.675872,183.413903,-0.000499,0.037838,77.346674,64.510902,183.679030,15.813035,59.099066,0.721387,706953.093657,0.876556,9.202950,3.486413,4.009941,0.063842,0.059789,32.000000,119.975930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956599,67.979890,105.231924,100.000000,35.177866,43.037975,49.934398,53.101266,60.746835,58.625277,60.708861,169.053152,115.196314,169.293684,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654436,49.074093,199.078330,161.531865,203.007021,189.702707,84.499112,14.419598,189.584183,17.855426,48.611950,49.885675,160.252077,200.516939,158.286518,191.927123,115.626539,183.495446,-0.000499,0.037836,77.388299,64.609005,183.708319,15.752909,59.200745,0.719935,706817.265540,0.874250,9.177645,3.382237,4.005331,0.063683,0.058066,32.000000,119.858187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.928946,67.944268,105.235811,100.000000,35.138857,43.037975,49.933832,53.101266,60.746835,58.624582,60.708861,168.998224,115.243377,169.289317,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663559,49.053522,199.213410,161.540817,202.963552,189.685371,84.380374,14.419312,189.543528,17.825999,48.439137,49.986750,160.284575,200.721989,158.319848,191.890167,115.653868,183.875185,-0.000499,0.037825,77.408090,64.775343,183.830566,15.695026,59.108272,0.719265,706972.980073,0.875594,9.164222,3.463077,4.009276,0.063757,0.058777,32.000000,119.941475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960654,67.961493,105.251504,100.000000,35.165093,43.037975,49.936378,53.101266,60.746835,58.624509,60.708861,168.760747,115.105642,169.341953,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660777,49.064219,199.187463,161.572988,202.882747,189.677622,84.448341,14.420168,189.616624,17.797654,48.252362,49.803240,160.289290,200.673428,158.279336,191.842782,115.721402,183.296374,-0.000499,0.037825,77.429550,64.655642,183.615073,15.628986,59.200876,0.720505,706758.693375,0.876516,9.134186,3.582333,4.011259,0.064502,0.058866,32.000000,119.890677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.921040,67.922201,105.256869,100.000000,35.162346,43.037975,49.936427,53.101266,60.746835,58.624246,60.708861,168.896682,115.389933,169.335462,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686933,49.064219,199.121658,161.572988,202.828361,189.679030,84.479650,14.421738,189.593024,17.771554,48.460028,49.810982,160.313475,200.686251,158.304333,191.919484,115.667414,183.555701,-0.000499,0.037813,77.464698,64.741830,183.687943,15.567785,59.112861,0.719341,706494.354330,0.875856,9.147770,3.291278,4.010961,0.063361,0.060113,32.000000,119.884766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.938182,67.945623,105.320198,100.000000,35.203886,43.037975,49.936965,53.101266,60.746835,58.624259,60.708861,168.959301,115.165208,169.264219,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686862,49.019236,199.248575,161.574107,202.675162,189.672477,84.409748,14.422880,189.709389,17.742385,48.570782,49.949221,160.298644,200.688045,158.327542,191.925190,115.744563,183.815742,-0.000499,0.037798,77.505141,64.757184,183.767401,15.512038,59.099853,0.719915,706666.089180,0.875026,9.120641,3.445476,4.007526,0.062156,0.058514,32.000000,119.934914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949620,67.948353,105.331705,100.000000,35.178971,43.037975,49.936371,53.101266,60.746835,58.623781,60.708861,168.819495,115.376241,169.334006,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729354,49.059007,199.173509,161.594248,202.742042,189.655817,84.467046,14.424164,189.705770,17.720594,48.310835,49.840048,160.295318,200.666985,158.304227,191.922888,115.680132,183.742099,-0.000499,0.037801,77.527805,64.717956,183.766401,15.455184,59.116323,0.720280,706260.665639,0.875611,9.075732,3.468706,4.010086,0.063681,0.060325,32.000000,119.838995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.914411,67.959232,105.354979,100.000000,35.230155,43.037975,49.936688,53.101266,60.746835,58.623678,60.708861,168.934092,115.355797,169.182748,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661722,49.022253,199.281430,161.571869,202.802246,189.669927,84.395026,14.421310,189.644242,17.712963,48.289783,49.995083,160.348632,200.756605,158.337315,191.954586,115.784597,183.793441,-0.000500,0.037795,77.608062,64.700563,183.659452,15.391440,59.099774,0.719358,706465.109174,0.874207,9.071453,3.504720,4.005150,0.063385,0.057802,32.000000,119.877914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940044,67.972447,105.375793,100.000000,35.201382,43.037975,49.937205,53.101266,60.746835,58.623915,60.708861,168.790051,115.401210,169.142268,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671235,49.007716,199.223478,161.542495,202.717718,189.695639,84.387967,14.429872,189.594948,17.730988,48.454775,49.883117,160.288838,200.792078,158.313188,192.029969,115.716876,183.479603,-0.000500,0.037821,77.634666,64.680048,183.826115,15.387657,59.097283,0.720689,706139.345961,0.876769,9.106452,3.419463,4.012873,0.064295,0.059502,32.000000,119.948522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.927180,67.949154,105.373423,100.000000,35.208931,43.037975,49.938306,53.101266,60.746835,58.623495,60.708861,168.775935,115.269727,169.258475,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669495,49.007716,199.181412,161.542495,202.746462,189.704887,84.532293,14.417314,189.508189,17.746277,48.361296,49.898498,160.259899,200.648719,158.320370,191.880020,115.708999,184.037081,-0.000501,0.037829,77.675968,64.629102,183.590193,15.400567,59.083436,0.720504,706429.647861,0.876222,9.080419,3.366618,4.010842,0.064393,0.059357,32.000000,119.923033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.927201,67.982035,105.394540,100.000000,35.224992,43.037975,49.938275,53.101266,60.746835,58.623261,60.708861,169.064587,115.295694,169.145218,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670949,48.989613,199.191481,161.538859,202.616497,189.716702,84.335673,14.419883,189.716852,17.756506,48.417554,49.802792,160.228403,200.677383,158.312173,192.017698,115.757836,183.360242,-0.000501,0.037831,77.719723,64.619419,183.896400,15.409819,59.026210,0.720624,706515.498756,0.874802,9.082224,3.589626,4.010136,0.065911,0.059958,32.000000,119.941464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.904484,67.977982,105.386571,100.000000,35.201369,43.037975,49.938705,53.101266,60.746835,58.622991,60.708861,168.671346,115.220824,169.163747,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642725,48.991807,199.095272,161.553685,202.500412,189.722977,84.498437,14.420311,189.588328,17.762913,48.800322,49.923749,160.259118,200.740602,158.324865,191.918057,115.711423,183.787871,-0.000502,0.037822,77.779075,64.535555,183.758306,15.418473,59.058390,0.721338,706310.432194,0.876823,9.062613,3.279533,4.010221,0.063584,0.059733,32.000000,119.966229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.927170,67.963286,105.412531,100.000000,35.224290,43.037975,49.939047,53.101266,60.746835,58.622872,60.708861,168.996873,115.284762,169.129797,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
