OSU 80 Ton Compressor Load Stand
49.587147,49.085613,199.170988,161.583058,202.473115,189.701646,84.419836,14.420168,189.672356,17.767890,49.044008,49.711463,160.271529,200.692183,158.305262,191.880919,115.770691,183.810745,-0.000501,0.037834,77.831199,64.570044,183.668589,15.423634,59.069667,0.721087,706565.296181,0.875722,9.094088,3.491093,4.010563,0.064306,0.060759,32.000000,119.918185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.926340,67.980755,105.421489,100.000000,35.204156,43.037975,49.940445,53.101266,60.746835,58.622773,60.708861,168.839673,115.291820,169.132315,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663326,49.085613,199.037074,161.583058,202.531777,189.681544,84.388011,14.420882,189.608512,17.773077,48.826651,49.698694,160.305309,200.722580,158.296901,191.828664,115.739102,183.848351,-0.000501,0.037827,77.887944,64.582029,183.620518,15.432674,59.106593,0.721993,706584.750934,0.877760,9.245593,3.440650,4.016585,0.063818,0.060145,32.000000,119.950260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.921286,67.974026,105.455670,100.000000,35.216360,43.037975,49.942959,53.101266,60.746835,58.623505,60.708861,168.776023,115.164211,169.138294,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602032,49.142391,199.137942,161.609634,202.530768,189.673609,84.486086,14.423022,189.645955,17.779463,49.045699,49.773444,160.310313,200.640890,158.310589,191.780607,115.732488,183.755812,-0.000503,0.037821,77.895796,64.651799,183.678133,15.442452,59.087002,0.720129,706513.262454,0.876503,9.166521,3.486747,4.007727,0.063822,0.058369,32.000000,119.847203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.912284,68.003685,105.464915,100.000000,35.197168,43.037975,49.942866,53.101266,60.746835,58.623930,60.708861,168.972172,115.125932,169.236327,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722092,49.218645,199.136493,161.644323,202.507049,189.656107,84.330659,14.417885,189.467574,17.780675,49.113677,49.914663,160.314691,200.642929,158.340235,191.783130,115.732033,183.654363,-0.000503,0.037558,77.941111,64.844485,183.785902,15.455768,59.076118,0.721520,706742.820880,0.877172,9.285578,3.458153,4.014635,0.065985,0.061203,32.000000,119.866751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.912550,67.989394,105.485570,100.000000,35.166203,43.037975,49.943542,53.101266,60.746835,58.624571,60.708861,168.661319,115.282423,169.154069,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732227,49.246897,199.163530,161.668941,202.553070,189.644895,84.493410,14.424021,189.534509,17.780176,48.635008,49.867195,160.339425,200.754424,158.337509,191.870267,115.730730,183.894586,-0.000504,0.037314,77.963468,64.810599,183.673585,15.462711,59.085481,0.720205,706679.662861,0.876157,9.238616,3.418954,4.004990,0.064776,0.059917,32.000000,119.834079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.919924,68.002193,105.495407,100.000000,35.200451,43.037975,49.939648,53.101266,60.746835,58.624578,60.708861,168.986819,115.329907,169.172755,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734426,49.197250,199.110755,161.640127,202.537729,189.612667,84.359564,14.422024,189.589224,17.783374,48.541594,49.860811,160.345914,200.759439,158.354947,191.910480,115.718561,183.670255,-0.000504,0.037370,77.960649,64.503617,183.602897,15.459780,58.982596,0.720052,706706.339279,0.874289,9.256364,3.512954,4.004718,0.062913,0.059790,32.000000,119.548170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.902602,68.017273,105.501822,100.000000,35.202923,43.037975,49.939503,53.101266,60.746835,58.624845,60.708861,168.719128,115.284264,169.177083,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643732,49.197250,199.105025,161.640127,202.516123,189.594419,84.320776,14.420596,189.732275,17.786867,48.175759,49.933943,160.339637,200.665701,158.360340,191.830497,115.712320,184.094723,-0.000505,0.037395,77.966844,64.574720,183.691533,15.464571,59.009767,0.720903,706497.096726,0.875362,9.204440,3.438562,4.003480,0.063089,0.059966,32.000000,119.599622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.882810,67.987870,105.518217,100.000000,35.189989,43.037975,49.939646,53.101266,60.746835,58.624417,60.708861,168.641552,115.316483,169.174919,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621064,49.088356,199.114353,161.586415,202.432845,189.594985,84.429367,14.419598,189.564570,17.787493,48.516934,49.837268,160.336581,200.667964,158.399119,191.916529,115.767276,183.629793,-0.000503,0.037383,77.991181,64.549054,183.631471,15.481437,59.084878,0.721658,706600.131075,0.877458,9.298486,3.608522,4.010678,0.065587,0.061058,32.000000,119.705352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.919691,68.021091,105.543926,100.000000,35.174260,43.037975,49.943231,53.101266,60.746835,58.623446,60.708861,168.858734,115.179016,169.153991,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678595,49.118528,199.078507,161.572148,202.418713,189.618486,84.366372,14.428873,189.711297,17.788278,48.846943,49.894301,160.303796,200.686536,158.384350,191.896469,115.765096,183.710406,-0.000502,0.037368,78.000364,64.715151,183.733258,15.487970,59.102240,0.720818,706149.830890,0.876509,9.213119,3.374225,4.012698,0.064130,0.060365,32.000000,119.780841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.905922,68.029335,105.530168,100.000000,35.186634,43.037975,49.944460,53.101266,60.746835,58.623380,60.708861,168.732743,115.297305,169.134046,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755304,49.154460,199.097178,161.592010,202.416538,189.618531,84.347285,14.416315,189.645948,17.788468,48.659381,49.880281,160.284925,200.780152,158.334147,191.904120,115.727043,184.280127,-0.000500,0.037340,78.034856,64.586120,183.662289,15.492046,59.166126,0.719933,706238.174757,0.876218,9.183597,3.407525,4.007330,0.064325,0.060095,32.000000,119.878254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.905848,68.024270,105.551035,100.000000,35.193780,43.037975,49.942797,53.101266,60.746835,58.623594,60.708861,168.694570,115.395265,169.224644,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625152,49.154460,199.103630,161.592010,202.409233,189.621647,84.487394,14.424735,189.721214,17.791121,48.365892,49.980315,160.330333,200.811894,158.337820,191.934542,115.757783,183.827065,-0.000499,0.037333,78.063081,64.553211,183.685393,15.484068,59.134314,0.718297,706373.195661,0.875004,9.140018,3.665222,4.001527,0.063955,0.059197,32.000000,119.900235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.931886,68.028322,105.543885,100.000000,35.179433,43.037975,49.940327,53.101266,60.746835,58.623871,60.708861,168.974788,115.293277,169.301788,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585007,49.094939,199.195272,161.564875,202.326506,189.641388,84.414924,14.427732,189.596566,17.794228,49.027154,49.909728,160.324992,200.683437,158.344906,191.914396,115.792794,183.977958,-0.000499,0.037311,78.156635,64.523864,183.595226,15.496833,59.115326,0.720389,706448.305417,0.876112,9.274980,3.459854,4.012152,0.065518,0.059502,32.000000,119.941370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.920597,68.025326,105.574517,100.000000,35.216601,43.037975,49.948255,53.101266,60.746835,58.623293,60.708861,168.829848,115.288138,169.316618,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747602,49.147054,199.372517,161.581380,202.365794,189.648478,84.414399,14.416743,189.698023,17.797589,48.560698,49.929278,160.295803,200.948241,158.337511,192.028249,115.745018,184.065894,-0.000500,0.037314,78.190021,64.762809,183.803523,15.503267,59.103131,0.721290,706519.596370,0.876705,9.256845,3.545770,4.017231,0.064205,0.059736,32.000000,119.949092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.901252,67.994708,105.540135,100.000000,35.182706,43.037975,49.947555,53.101266,60.746835,58.623694,60.708861,168.828799,115.400213,169.272873,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733554,49.185455,199.265502,161.625020,202.358127,189.665996,84.484572,14.422594,189.673474,17.797021,48.527520,49.880225,160.348423,200.720867,158.354446,192.054309,115.754686,183.810070,-0.000500,0.037306,78.259309,64.658722,183.775600,15.506196,59.116795,0.719973,706404.486424,0.874578,9.140591,3.564713,4.007681,0.064226,0.058780,32.000000,120.010086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.934004,68.014641,105.557881,100.000000,35.284763,43.037975,49.942065,53.101266,60.746835,58.623662,60.708861,168.969145,115.289787,169.129837,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687042,49.142940,199.278433,161.615229,202.416459,189.686785,84.376697,14.426305,189.765604,17.799750,48.636691,49.907976,160.342821,200.862881,158.343553,191.962514,115.752383,183.984367,-0.000501,0.037203,78.299011,64.751951,183.870516,15.511061,59.116454,0.719858,706541.749466,0.874301,9.193549,3.456396,4.006661,0.064352,0.058618,32.000000,119.885054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.900848,67.993887,105.556349,100.000000,35.215947,43.037975,49.942762,53.101266,60.746835,58.623984,60.708861,168.753394,115.382416,169.238294,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668164,49.142940,199.094936,161.615229,202.551901,189.705971,84.522330,14.417885,189.728256,17.800974,48.747560,49.912389,160.328580,200.774872,158.378282,192.050904,115.757191,184.075850,-0.000500,0.036917,78.354667,64.574132,183.650153,15.512012,59.119103,0.720479,706597.424618,0.876321,9.199248,3.525921,4.010672,0.063125,0.057400,32.000000,119.856506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.919161,67.988118,105.560415,100.000000,35.258712,43.037975,49.944730,53.101266,60.746835,58.623587,60.708861,169.044660,115.380038,169.185462,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656124,49.147054,199.211866,161.597605,202.626096,189.713451,84.368243,14.420596,189.655133,17.804853,48.934431,49.958308,160.321155,200.750021,158.367824,191.926003,115.744600,184.271676,-0.000500,0.036763,78.423731,64.686945,183.739013,15.515150,59.100797,0.720284,706681.689337,0.875269,9.218827,3.556378,4.008502,0.063698,0.058427,32.000000,119.781610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.925078,68.007773,105.576362,100.000000,35.229681,43.037975,49.945751,53.101266,60.746835,58.623588,60.708861,168.736485,115.116151,169.147815,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607623,49.212610,199.117550,161.596486,202.664086,189.692428,84.330324,14.419598,189.563753,17.807462,48.856087,49.905005,160.323402,200.675956,158.335396,191.860790,115.727535,184.029244,-0.000500,0.036780,78.453421,64.556568,183.570939,15.519380,59.035757,0.721004,706790.326920,0.877148,9.235433,3.644410,4.011829,0.064066,0.058115,32.000000,119.802660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.907638,67.992790,105.588978,100.000000,35.241722,43.037975,49.946680,53.101266,60.746835,58.623555,60.708861,168.660648,115.129576,169.120592,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629228,49.226325,199.088659,161.608795,202.692181,189.681866,84.422461,14.415174,189.543476,17.813194,48.977398,49.880763,160.340026,200.678545,158.335850,191.930196,115.755884,183.831216,-0.000500,0.036757,78.502847,64.728242,183.831811,15.530893,59.118500,0.722252,706997.986496,0.878559,9.351328,3.568069,4.013850,0.064860,0.059904,32.000000,119.816379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.935942,67.997866,105.575426,100.000000,35.174654,43.037975,49.948876,53.101266,60.746835,58.624128,60.708861,168.844921,115.263820,169.089868,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652627,49.283653,199.272622,161.630615,202.666734,189.661316,84.342846,14.420739,189.635990,17.815099,48.967960,49.886329,160.335620,200.737931,158.347266,191.875948,115.730942,183.884611,-0.000499,0.036635,78.525998,64.435847,183.691513,15.556598,59.068696,0.720874,706850.849559,0.877161,9.342613,3.463355,4.011520,0.064592,0.061156,32.000000,119.819387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940209,68.010878,105.585652,100.000000,35.186830,43.037975,49.948563,53.101266,60.746835,58.624259,60.708861,168.685693,115.189986,169.136524,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694645,49.283653,199.288522,161.630615,202.695606,189.640933,84.456651,14.421025,189.583975,17.812435,49.011822,50.003407,160.357431,200.827755,158.357444,191.905896,115.745031,183.831843,-0.000499,0.036372,78.565940,64.791430,183.713499,15.558107,59.049263,0.719933,706788.752589,0.875428,9.279298,3.475557,4.006235,0.063775,0.058801,32.000000,119.878910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.933985,68.004223,105.579586,100.000000,35.257681,43.037975,49.948239,53.101266,60.746835,58.624789,60.708861,168.913302,115.166512,169.293762,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717294,49.307517,199.220134,161.629776,202.700774,189.611145,84.468365,14.422594,189.610714,17.812056,48.879152,49.843839,160.363121,200.755117,158.388027,191.943810,115.778167,183.859368,-0.000499,0.036200,78.580701,64.804925,183.728610,15.557640,59.098332,0.721366,706783.150388,0.875476,9.332077,3.474449,4.010261,0.065079,0.059426,32.000000,119.870727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953127,68.008436,105.556536,100.000000,35.226827,43.037975,49.947074,53.101266,60.746835,58.625043,60.708861,168.936731,115.395764,169.186091,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694049,49.293253,199.214698,161.625580,202.705367,189.617598,84.408326,14.419740,189.605736,17.812539,48.663921,49.914731,160.371529,200.818316,158.365545,192.004354,115.743875,184.264616,-0.000500,0.036217,78.557387,64.707488,183.757735,15.557441,59.049001,0.720242,706578.436712,0.874833,9.332462,3.451932,4.007059,0.063411,0.058413,32.000000,119.936190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940412,68.012745,105.540573,100.000000,35.250143,43.037975,49.946550,53.101266,60.746835,58.625098,60.708861,168.816653,115.310998,169.171261,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668637,49.240314,199.272363,161.615509,202.628227,189.619293,84.384499,14.423308,189.792026,17.812983,48.477634,49.904004,160.344897,200.887447,158.350157,192.080447,115.789361,183.984961,-0.000501,0.036198,78.561266,64.898098,183.845493,15.561689,59.172814,0.721122,706741.097813,0.875905,9.342295,3.642416,4.008824,0.064523,0.059832,32.000000,119.969323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.951691,68.030289,105.537583,100.000000,35.277318,43.037975,49.947660,53.101266,60.746835,58.625021,60.708861,168.768999,115.296768,169.335777,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629919,49.240314,199.196667,161.615509,202.727781,189.620515,84.407505,14.415602,189.716494,17.811216,48.463864,49.966471,160.352370,200.779112,158.371973,192.000379,115.771026,183.357103,-0.000500,0.036190,78.592085,64.751049,183.775787,15.560025,59.082518,0.719974,706479.046346,0.876528,9.315711,3.489172,4.012036,0.063808,0.058715,32.000000,119.947146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948734,68.019006,105.552898,100.000000,35.277874,43.037975,49.948770,53.101266,60.746835,58.624589,60.708861,168.815010,115.289864,169.140183,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620767,49.172015,199.207545,161.598444,202.838337,189.644573,84.296200,14.424021,189.629956,17.811345,48.751761,49.925997,160.353788,200.780519,158.383949,192.045631,115.753227,183.835820,-0.000501,0.036183,78.600175,64.773028,183.846859,15.558442,59.093742,0.721387,706583.838057,0.877054,9.355885,3.265130,4.013641,0.063175,0.058387,32.000000,119.993341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.926230,68.021406,105.513780,100.000000,35.270475,43.037975,49.950580,53.101266,60.746835,58.624001,60.708861,168.592400,115.286642,169.131174,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671327,49.194232,199.223891,161.626139,202.752965,189.660855,84.443248,14.421310,189.597989,17.812706,48.812838,49.947651,160.367760,200.751713,158.380238,191.893306,115.797125,184.017734,-0.000503,0.036173,78.636719,64.743036,183.655699,15.554746,59.078505,0.721331,706599.759693,0.878335,9.297087,3.467789,4.014600,0.064379,0.059102,32.000000,120.019403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940818,68.037275,105.538266,100.000000,35.216106,43.037975,49.951711,53.101266,60.746835,58.624173,60.708861,168.886497,115.262171,169.184242,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681000,49.229342,199.212114,161.649359,202.618285,189.645931,84.386823,14.424164,189.755782,17.813241,48.618193,49.905185,160.363942,200.654264,158.372641,192.021164,115.748940,183.612976,-0.000504,0.036027,78.657816,64.764839,183.808170,15.557222,59.088130,0.719517,706374.591529,0.873958,9.176402,3.427536,4.000526,0.063097,0.058909,32.000000,119.967506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.923741,68.007266,105.523387,100.000000,35.270180,43.037975,49.949906,53.101266,60.746835,58.624166,60.708861,168.773647,115.328948,169.187390,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697862,49.182164,199.284952,161.617747,202.640276,189.627639,84.436056,14.421881,189.697113,17.812662,48.430029,49.917359,160.372042,200.744292,158.361158,191.975529,115.761575,183.450553,-0.000503,0.035840,78.684400,64.616026,183.802134,15.569318,59.103866,0.720766,706666.032204,0.876357,9.291916,3.386069,4.009825,0.063482,0.058810,32.000000,119.962441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.916080,68.008321,105.540550,100.000000,35.245855,43.037975,49.949900,53.101266,60.746835,58.624483,60.708861,168.872112,115.069933,169.122913,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657859,49.182164,199.234060,161.617747,202.612875,189.601515,84.438213,14.420168,189.677749,17.813581,48.579001,49.935139,160.348592,200.745189,158.373463,191.876681,115.780573,183.899712,-0.000502,0.035805,78.688990,64.528715,183.820817,15.567551,59.131429,0.720372,706405.127835,0.875316,9.227253,3.310696,4.009930,0.063939,0.058828,32.000000,119.988414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.922571,67.990288,105.556978,100.000000,35.298571,43.037975,49.949587,53.101266,60.746835,58.624068,60.708861,168.876426,115.023024,169.135698,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608998,49.170643,199.219258,161.596766,202.689295,189.584860,84.380365,14.421595,189.683426,17.814472,48.773922,49.816200,160.372872,200.707637,158.397047,191.890169,115.806558,183.822130,-0.000502,0.035789,78.746979,64.493714,183.547484,15.567512,59.012914,0.720319,706313.613531,0.875956,9.268743,3.465087,4.012136,0.063509,0.060941,32.000000,119.994288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948119,68.028372,105.590830,100.000000,35.253302,43.037975,49.951367,53.101266,60.746835,58.623952,60.708861,168.760729,115.323770,169.163668,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634780,49.238394,199.138710,161.626139,202.786516,189.566109,84.430704,14.425020,189.655961,17.815428,49.217494,49.925209,160.373933,200.683009,158.383033,191.983069,115.771682,183.896401,-0.000501,0.035775,78.738992,64.724040,183.799237,15.575680,59.080787,0.722274,706197.242634,0.877410,9.307932,3.409177,4.015789,0.063679,0.060704,32.000000,119.938780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.923976,68.008749,105.592202,100.000000,35.280416,43.037975,49.953553,53.101266,60.746835,58.623932,60.708861,168.861409,115.279776,169.179994,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659194,49.313277,199.213691,161.667542,202.831669,189.566100,84.359525,14.420454,189.651558,17.812444,49.065569,50.017943,160.379844,200.684803,158.367095,191.959108,115.813229,184.012796,-0.000502,0.035741,78.785344,64.512992,183.738544,15.578546,59.016821,0.720981,706386.860328,0.876461,9.348920,3.472702,4.012080,0.065518,0.060460,32.000000,119.994657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948758,67.987004,105.615901,100.000000,35.228406,43.037975,49.953098,53.101266,60.746835,58.624538,60.708861,168.719050,115.143921,169.120395,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628424,49.327540,199.075486,161.682649,202.883186,189.569273,84.343496,14.418599,189.615054,17.808800,48.763427,50.029408,160.378012,200.643806,158.383730,191.969476,115.764488,183.666013,-0.000502,0.035726,78.789525,64.794232,183.780578,15.577785,58.991199,0.721812,706389.283249,0.876906,9.398470,3.476036,4.011618,0.065340,0.061307,32.000000,119.891225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.938853,67.994129,105.621174,100.000000,35.255175,43.037975,49.952630,53.101266,60.746835,58.625253,60.708861,168.686991,115.210276,169.131056,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604877,49.327540,199.157286,161.682649,202.886896,189.583117,84.469597,14.418884,189.504365,17.807411,48.864548,49.891459,160.428074,200.692530,158.415065,191.830904,115.749989,183.679358,-0.000500,0.035725,78.836157,64.803012,183.694389,15.578179,59.064605,0.720263,706592.660020,0.875762,9.354346,3.495749,4.006617,0.063898,0.061560,32.000000,119.961101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943471,68.008740,105.648334,100.000000,35.231896,43.037975,49.954205,53.101266,60.746835,58.625441,60.708861,168.939194,115.295310,169.180820,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615635,49.290510,199.107145,161.672298,202.869359,189.597481,84.376765,14.422594,189.500067,17.807659,49.091433,49.866742,160.418153,200.636385,158.408513,191.752147,115.757383,183.329326,-0.000501,0.035984,78.847908,64.626051,183.780005,15.565382,59.034314,0.721879,706784.551540,0.876941,9.469109,3.410647,4.014873,0.063548,0.059669,32.000000,120.026104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.933352,68.011076,105.635896,100.000000,35.217953,43.037975,49.955534,53.101266,60.746835,58.625178,60.708861,168.753529,115.217142,169.153755,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658979,49.323974,199.138495,161.685446,202.831093,189.613558,84.475367,14.419027,189.506469,17.808263,49.181016,49.838159,160.384088,200.597915,158.389820,191.840010,115.710507,184.034386,-0.000501,0.036229,78.874443,64.490492,183.662553,15.560450,59.062166,0.721952,706691.630648,0.877670,9.420908,3.268036,4.012992,0.063257,0.058575,32.000000,120.019038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.933108,68.005424,105.620354,100.000000,35.239496,43.037975,49.955655,53.101266,60.746835,58.625224,60.708861,168.950734,115.310537,169.144628,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660167,49.392824,199.046767,161.723213,202.901020,189.632783,84.410886,14.420739,189.677503,17.806276,49.094017,49.937497,160.411221,200.550536,158.386485,191.828521,115.734586,183.912362,-0.000501,0.036211,78.908391,64.764845,183.725939,15.570554,59.097230,0.721265,706965.872876,0.875953,9.409391,3.587079,4.010121,0.064124,0.059214,32.000000,120.013993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.909933,67.986771,105.604474,100.000000,35.207899,43.037975,49.954523,53.101266,60.746835,58.625579,60.708861,168.821772,115.282615,169.158436,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699563,49.392824,199.050429,161.723213,202.907592,189.628889,84.405525,14.425877,189.544372,17.802899,48.706546,49.948482,160.432385,200.656303,158.406948,191.826325,115.718592,184.191907,-0.000500,0.036176,78.958775,64.612017,183.740540,15.566077,59.104810,0.720815,707113.466212,0.876856,9.477007,3.515954,4.008178,0.064241,0.060163,32.000000,119.869839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.920425,68.006438,105.599054,100.000000,35.216204,43.037975,49.954846,53.101266,60.746835,58.626267,60.708861,168.811051,115.116305,169.137036,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675654,49.395018,199.121352,161.732724,202.881466,189.624242,84.425842,14.421310,189.537681,17.802654,48.843281,49.803894,160.434043,200.581280,158.408233,191.894610,115.728207,183.748060,-0.000503,0.036171,78.980992,64.657437,183.591089,15.556972,59.190359,0.720208,707109.037140,0.876122,9.436151,3.639693,4.005074,0.064172,0.060161,32.000000,119.825292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.914371,67.992883,105.591251,100.000000,35.187574,43.037975,49.953755,53.101266,60.746835,58.626389,60.708861,168.851685,115.371906,169.253283,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641609,49.344273,199.067640,161.682649,202.811977,189.616719,84.527126,14.422309,189.523644,17.801623,48.886035,49.876528,160.405176,200.614082,158.407567,191.861383,115.701478,183.596265,-0.000503,0.036168,79.008403,64.705156,183.548361,15.548434,59.122958,0.719648,707081.964974,0.876364,9.463137,3.458945,4.008429,0.063385,0.057824,32.000000,119.795538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.919862,67.990068,105.552665,100.000000,35.233049,43.037975,49.955022,53.101266,60.746835,58.626492,60.708861,169.054252,115.196123,169.324054,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641888,49.340981,199.154851,161.667263,202.947121,189.607666,84.326152,14.426162,189.598592,17.801319,48.788122,49.893539,160.415628,200.630167,158.434252,191.920975,115.729597,183.612362,-0.000504,0.036106,79.065314,64.567217,183.694325,15.546539,59.132085,0.720619,707069.488639,0.875821,9.447712,3.427077,4.010096,0.066125,0.062066,32.000000,119.929816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.928906,67.977921,105.534895,100.000000,35.183257,43.037975,49.956628,53.101266,60.746835,58.626126,60.708861,168.652305,115.277015,169.355682,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649613,49.328638,199.097883,161.682089,202.972202,189.560634,84.432078,14.418741,189.510760,17.798128,48.936823,49.870849,160.416101,200.668576,158.414748,191.843636,115.701536,184.043405,-0.000505,0.036018,79.092567,64.751412,183.729815,15.552124,59.083436,0.720693,706926.826918,0.877853,9.444131,3.405174,4.011831,0.065291,0.061201,32.000000,119.879916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955156,68.001320,105.528821,100.000000,35.193585,43.037975,49.957441,53.101266,60.746835,58.626196,60.708861,168.864157,115.384679,169.344234,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693081,49.328638,199.157879,161.682089,203.042031,189.527246,84.443186,14.423165,189.544439,17.796863,48.554164,50.007822,160.414529,200.751774,158.404127,191.778957,115.738538,183.408579,-0.000505,0.036011,79.134186,64.690330,183.587233,15.546478,59.097126,0.721612,706871.191878,0.875374,9.423616,3.339241,4.007821,0.064566,0.062190,32.000000,119.663393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929769,67.994590,105.526012,100.000000,35.213080,43.037975,49.957349,53.101266,60.746835,58.626158,60.708861,168.886373,115.341068,169.325627,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635731,49.298739,199.087843,161.695517,203.025799,189.534721,84.446837,14.422594,189.519026,17.796666,48.555001,49.886722,160.419630,200.669493,158.420171,191.867373,115.685753,183.543498,-0.000505,0.035973,79.159080,64.614289,183.637078,15.549851,59.079187,0.720133,706480.844084,0.875232,9.378684,3.317513,4.007759,0.064425,0.058973,32.000000,119.769682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937473,67.992746,105.509671,100.000000,35.202817,43.037975,49.956137,53.101266,60.746835,58.625960,60.708861,168.893675,115.154200,169.327673,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625485,49.243605,199.092809,161.684887,203.005316,189.531996,84.467646,14.421167,189.566140,17.796656,48.583187,49.819833,160.427440,200.649473,158.431016,191.904572,115.693887,183.545662,-0.000505,0.035965,79.766965,64.536085,183.598614,15.555413,59.003708,0.720874,706715.631326,0.876278,9.408279,3.422423,4.010978,0.063547,0.059603,32.000000,119.828375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.923268,67.971853,105.478458,100.000000,35.206857,43.037975,49.958584,53.101266,60.746835,58.626010,60.708861,168.935291,115.297688,169.255918,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696722,49.249640,199.046056,161.682369,202.966637,189.520748,84.363776,14.423593,189.580006,17.793262,48.883601,49.990707,160.402805,200.678973,158.409337,191.862504,115.698816,183.699086,-0.000505,0.036037,79.849165,64.799553,183.571998,15.551332,59.046850,0.721805,706554.682743,0.876115,9.363778,3.415126,4.011907,0.064345,0.059267,32.000000,119.788181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.926790,67.974135,105.436433,100.000000,35.157499,43.037975,49.959409,53.101266,60.746835,58.625551,60.708861,168.727552,115.200802,169.313353,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692275,49.249640,199.120000,161.682369,202.919785,189.495600,84.428053,14.421310,189.547978,17.791613,48.905334,49.897783,160.411406,200.671307,158.398357,191.883527,115.734032,184.032588,-0.000507,0.036316,79.890937,64.598303,183.684252,15.550454,59.056423,0.720206,706410.990253,0.875760,9.295911,3.469434,4.005215,0.064517,0.058091,32.000000,119.739316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.936282,67.977410,105.412692,100.000000,35.182638,43.037975,49.957458,53.101266,60.746835,58.625626,60.708861,168.856107,115.253426,169.224408,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675288,49.300933,199.059119,161.710624,202.881310,189.473668,84.442982,14.417600,189.629908,17.789709,49.017405,49.902195,160.438500,200.629433,158.408554,191.792623,115.735661,183.920976,-0.000508,0.036434,79.949315,64.729034,183.653294,15.549626,59.103394,0.720248,706208.534061,0.875064,9.300521,3.562861,4.007061,0.063747,0.059003,32.000000,119.746821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929248,67.972024,105.397207,100.000000,35.197125,43.037975,49.957921,53.101266,60.746835,58.626104,60.708861,168.885964,115.247596,169.182590,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666429,49.342627,198.990211,161.705029,202.838237,189.489914,84.312757,14.420739,189.632558,17.787260,48.890435,49.984766,160.449501,200.639423,158.438052,191.777183,115.700457,183.867144,-0.000509,0.036395,80.139600,64.724006,183.662634,15.546435,59.038615,0.719761,706268.700895,0.875266,9.369431,3.518200,4.007206,0.064366,0.060500,32.000000,119.770205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966287,67.991680,105.405423,100.000000,35.184319,43.037975,49.958838,53.101266,60.746835,58.626156,60.708861,168.625514,115.202413,169.051552,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729051,49.308888,199.119789,161.681250,202.856202,189.468331,84.479142,14.422452,189.567261,17.781131,48.571875,49.980631,160.414242,200.652552,158.411000,191.871141,115.692016,183.670846,-0.000509,0.036418,80.138608,64.850195,183.699915,15.533530,59.076800,0.720647,706569.777628,0.876970,9.420314,3.532642,4.006533,0.064133,0.060483,32.000000,119.839062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943975,67.960997,105.325960,100.000000,35.189983,43.037975,49.958330,53.101266,60.746835,58.626618,60.708861,168.958283,115.302905,169.143330,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726223,49.202736,199.110263,161.627818,202.820554,189.465750,84.390226,14.430015,189.619443,17.779712,48.033343,49.869127,160.368500,200.591942,158.408120,191.804876,115.675859,183.735217,-0.000509,0.036502,80.154094,64.580871,183.607625,15.514874,59.034367,0.719600,706357.820919,0.874749,9.324752,3.464179,4.004275,0.063554,0.059403,32.000000,119.757868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.927526,67.959067,105.306826,100.000000,35.188747,43.037975,49.957607,53.101266,60.746835,58.626380,60.708861,168.780451,115.331173,169.084400,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691031,49.202736,199.045610,161.627818,202.764425,189.474292,84.346786,14.426590,189.597386,17.780008,48.260395,49.997764,160.400811,200.628149,158.416761,191.874465,115.693040,183.578346,-0.000509,0.036761,80.170656,64.718912,183.729669,15.507567,59.057446,0.719836,706132.487098,0.874540,9.218427,3.506338,4.004130,0.064882,0.060884,32.000000,119.698884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937039,67.963611,105.264834,100.000000,35.188541,43.037975,49.957879,53.101266,60.746835,58.625474,60.708861,168.693571,115.295694,169.060324,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738358,49.138551,199.183783,161.561798,202.753168,189.472731,84.392152,14.426447,189.668992,17.782049,48.489215,50.008830,160.344597,200.695037,158.415824,191.935439,115.719014,183.388354,-0.000510,0.036935,80.210592,64.679074,183.672095,15.507305,59.049997,0.719873,706148.116638,0.875718,9.254908,3.428597,4.005665,0.063416,0.059889,32.000000,119.761621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944306,67.974223,105.249671,100.000000,35.219828,43.037975,49.959427,53.101266,60.746835,58.624902,60.708861,168.784304,115.329408,169.170631,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793807,49.153089,199.184633,161.543055,202.749112,189.453191,84.339851,14.424592,189.648995,17.783997,48.319577,49.869877,160.313355,200.681440,158.395816,191.964061,115.696938,183.516112,-0.000511,0.036919,80.223618,64.683589,183.712661,15.510152,59.050102,0.719559,705812.941651,0.874158,9.141666,3.329222,4.004631,0.062763,0.059797,32.000000,119.806313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.933484,67.949234,105.198642,100.000000,35.216167,43.037975,49.957973,53.101266,60.746835,58.624865,60.708861,168.679703,115.339649,169.164337,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765409,49.140197,199.209567,161.522913,202.801939,189.451634,84.349839,14.425306,189.690732,17.785675,48.534372,50.017272,160.299913,200.733528,158.383097,191.849712,115.670479,183.760054,-0.000511,0.036922,80.215801,64.690347,183.721043,15.511535,59.023509,0.718804,705778.802281,0.873563,9.098773,3.400661,4.000189,0.063815,0.060145,32.000000,119.783104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.934421,67.949340,105.147561,100.000000,35.226693,43.037975,49.956118,53.101266,60.746835,58.624962,60.708861,168.699678,115.125050,169.065320,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704910,49.140197,199.110489,161.522913,202.759082,189.459720,84.362214,14.421881,189.650206,17.789140,48.624091,49.970476,160.313982,200.643337,158.361011,191.893877,115.681175,183.780136,-0.000512,0.036922,80.248888,64.652618,183.731486,15.514477,58.986242,0.719529,705888.542149,0.873975,9.115288,3.521303,4.002973,0.062686,0.059100,32.000000,119.769437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.916747,67.939944,105.100594,100.000000,35.230488,43.037975,49.957311,53.101266,60.746835,58.624815,60.708861,168.724429,115.186035,169.103637,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691866,49.159397,199.146541,161.534103,202.785316,189.451684,84.368732,14.420311,189.557602,17.789638,48.175705,49.966795,160.305805,200.716953,158.349045,191.930118,115.687063,183.541704,-0.000511,0.036903,80.313688,64.764907,183.696959,15.519401,59.048293,0.720531,705969.391812,0.875066,9.177980,3.518356,4.005852,0.063765,0.059879,32.000000,119.928251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.938848,67.937555,105.076260,100.000000,35.244961,43.037975,49.958395,53.101266,60.746835,58.624940,60.708861,168.737464,115.250894,169.131528,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824948,49.119077,199.119322,161.538859,202.807448,189.456125,84.383202,14.421738,189.645324,17.790435,47.901934,49.946780,160.318475,200.702234,158.366269,191.927633,115.705989,183.581493,-0.000510,0.036886,80.319417,64.945208,183.768544,15.520864,59.104810,0.720031,705889.901721,0.874650,9.207597,3.395917,4.007447,0.065209,0.059211,32.000000,119.822385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.946604,67.943667,105.067512,100.000000,35.215358,43.037975,49.960504,53.101266,60.746835,58.624556,60.708861,168.766404,115.203257,169.058200,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742087,49.012379,199.148539,161.517039,202.875801,189.457635,84.411155,14.422309,189.675967,17.790459,47.966936,49.909340,160.303635,200.700522,158.370995,191.932768,115.671559,184.124349,-0.000510,0.037034,80.358791,64.761677,183.760467,15.514509,59.012074,0.717505,705630.366082,0.872438,9.032528,3.416863,3.996378,0.065268,0.060470,32.000000,119.869285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944338,67.936819,105.046622,100.000000,35.202686,43.037975,49.955862,53.101266,60.746835,58.624508,60.708861,168.822309,115.172342,169.063826,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675595,48.945454,199.198037,161.476196,202.944296,189.475803,84.361707,14.420168,189.632314,17.790886,48.599389,49.962916,160.313124,200.744863,158.371460,192.001849,115.734184,183.659258,-0.000511,0.037211,80.501047,64.552238,183.744295,15.508292,59.012809,0.719546,705637.920725,0.873509,9.011629,3.660698,4.003622,0.063803,0.058126,32.000000,119.946148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.951074,67.950226,105.040643,100.000000,35.223369,43.037975,49.958949,53.101266,60.746835,58.623474,60.708861,168.723415,115.260829,169.175155,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
