OSU 80 Ton Compressor Load Stand
49.678090,48.945454,199.117591,161.476196,202.935692,189.475952,84.457612,14.423451,189.516940,17.790844,48.666516,50.025813,160.249797,200.776686,158.329848,191.934072,115.679729,183.966821,-0.000512,0.037234,80.530287,64.817379,183.788693,15.507795,59.083357,0.720442,705395.423705,0.875240,9.013635,3.418693,4.009978,0.063817,0.060865,32.000000,119.955066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943444,67.926772,104.998688,100.000000,35.236331,43.037975,49.961732,53.101266,60.746835,58.622760,60.708861,168.915224,115.368953,169.060442,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696028,49.063396,199.160924,161.515640,202.879289,189.493446,84.357211,14.424735,189.617758,17.789507,48.426880,49.917289,160.337461,200.586499,158.322347,191.899990,115.696414,183.619586,-0.000513,0.036979,80.562224,64.714933,183.738256,15.507509,59.028990,0.719336,705599.710472,0.874198,9.011046,3.591809,4.008157,0.065079,0.059367,32.000000,119.978735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968384,67.956763,105.013979,100.000000,35.193753,43.037975,49.961984,53.101266,60.746835,58.623664,60.708861,168.714422,115.332899,169.171103,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625078,49.065865,199.002027,161.532704,202.823021,189.530978,84.425388,14.418170,189.662513,17.789331,48.603779,49.815212,160.319488,200.605051,158.323932,191.775755,115.726063,183.656607,-0.000515,0.036744,80.523619,64.740713,183.741645,15.505530,59.117188,0.720214,705857.625764,0.875258,9.110388,3.441147,4.007582,0.065054,0.059029,32.000000,119.976099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.938592,67.942291,105.022858,100.000000,35.218915,43.037975,49.961587,53.101266,60.746835,58.623585,60.708861,168.850776,115.396492,169.145494,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669281,49.088356,199.186199,161.556762,202.844686,189.564477,84.376391,14.411035,189.475270,17.788987,48.518733,49.820259,160.341241,200.680441,158.342346,191.891506,115.736656,183.666449,-0.000513,0.036606,80.548438,64.498836,183.546550,15.505233,59.088681,0.719785,706000.554997,0.876120,9.186460,3.425792,4.010110,0.064020,0.060072,32.000000,119.939590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967576,67.977166,105.021223,100.000000,35.166208,43.037975,49.964526,53.101266,60.746835,58.623529,60.708861,168.752782,115.209470,169.155958,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729817,49.109751,199.126751,161.570190,202.861525,189.585933,84.263110,14.427446,189.529108,17.788922,48.671058,49.920001,160.319449,200.739746,158.338596,191.887382,115.699321,183.985182,-0.000513,0.036647,80.554636,64.657040,183.860400,15.505385,59.121017,0.720226,706077.956903,0.875973,9.163086,3.418996,4.010249,0.063466,0.060083,32.000000,119.957317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950998,67.975108,105.040836,100.000000,35.192526,43.037975,49.962898,53.101266,60.746835,58.623633,60.708861,168.526221,115.137247,169.123503,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717753,49.109751,199.181562,161.570190,202.863346,189.586045,84.489322,14.420168,189.560238,17.787490,48.459229,49.930753,160.327684,200.564155,158.348358,191.829254,115.720236,183.649300,-0.000514,0.036660,80.539598,64.722455,183.679847,15.500485,59.117451,0.719887,706290.321134,0.876302,9.152237,3.466743,4.007521,0.064664,0.061345,32.000000,120.023234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977513,67.998357,105.051639,100.000000,35.201489,43.037975,49.961439,53.101266,60.746835,58.623762,60.708861,168.978643,115.217679,169.135265,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668161,49.096585,199.200856,161.576345,202.922047,189.594748,84.445835,14.421881,189.577967,17.787851,48.384320,49.916222,160.322361,200.646272,158.345661,191.887846,115.679234,183.808050,-0.000515,0.036658,80.504505,64.708322,183.731813,15.504959,59.131954,0.719368,706199.624210,0.874006,9.134219,3.428796,4.006246,0.062706,0.057989,32.000000,119.939671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971225,67.958779,105.049605,100.000000,35.199114,43.037975,49.962108,53.101266,60.746835,58.623592,60.708861,168.891670,115.125011,169.122795,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669559,49.074367,199.128756,161.556483,202.940208,189.598822,84.360202,14.424164,189.474179,17.789490,48.460053,49.980394,160.330143,200.681990,158.358362,191.976508,115.700523,183.791887,-0.000515,0.036658,80.506156,64.776437,183.802949,15.509576,59.109976,0.719884,706425.606737,0.875434,9.172477,3.531069,4.010635,0.063484,0.060022,32.000000,120.004393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983546,67.979032,105.020130,100.000000,35.229294,43.037975,49.964111,53.101266,60.746835,58.623531,60.708861,168.720404,115.072157,169.116029,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637623,49.062847,199.115365,161.544733,202.835747,189.612610,84.450928,14.418028,189.611705,17.791036,48.690121,49.812307,160.327819,200.661012,158.376766,191.827603,115.730075,183.571742,-0.000516,0.036620,80.540813,64.767851,183.848860,15.496269,59.169116,0.719909,706306.587799,0.876259,9.148809,3.503542,4.009070,0.064529,0.059386,32.000000,119.967153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012103,67.981869,105.053624,100.000000,35.210464,43.037975,49.964429,53.101266,60.746835,58.623265,60.708861,168.901856,115.391621,169.238058,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685539,49.062847,199.088354,161.544733,202.890813,189.637059,84.424027,14.422737,189.436960,17.792892,48.644745,49.877119,160.308206,200.617446,158.358237,191.863115,115.735467,183.994838,-0.000515,0.036632,80.548022,64.585191,183.564615,15.502561,59.006226,0.719589,706261.123141,0.875979,9.170423,3.389011,4.011380,0.063508,0.060096,32.000000,119.971738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030711,67.974734,105.056291,100.000000,35.202098,43.037975,49.965913,53.101266,60.746835,58.623088,60.708861,168.848053,115.299683,169.194431,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679602,49.105911,199.265403,161.547531,202.983843,189.659113,84.400871,14.421881,189.600521,17.793887,48.772613,49.898029,160.284040,200.698789,158.342684,191.893062,115.741143,183.088975,-0.000513,0.036624,80.557564,64.761576,183.750413,15.503127,59.016585,0.720980,706277.735255,0.875432,9.120715,3.546873,4.006968,0.065278,0.060691,32.000000,119.993074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006123,67.954246,105.047288,100.000000,35.211083,43.037975,49.964555,53.101266,60.746835,58.623391,60.708861,168.801742,115.190178,169.314376,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.588322,49.143763,199.066551,161.571029,203.032692,189.679523,84.484826,14.418884,189.632991,17.796134,48.566235,49.913550,160.322178,200.738196,158.336807,191.847690,115.731269,183.934014,-0.000514,0.036631,80.586471,64.505868,183.731590,15.513479,59.105544,0.721574,706421.993196,0.875997,9.169936,3.191316,4.011010,0.065119,0.059393,32.000000,119.947951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008783,67.988109,105.046462,100.000000,35.254498,43.037975,49.965206,53.101266,60.746835,58.623336,60.708861,168.969652,115.288214,169.351315,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612182,49.129774,199.114961,161.578862,202.990395,189.704158,84.473721,14.424878,189.482575,17.796315,48.730878,49.761492,160.343334,200.638505,158.362915,191.844883,115.753860,183.995346,-0.000514,0.036801,80.618813,64.657411,183.637077,15.517338,59.069641,0.721311,706792.034115,0.877103,9.302522,3.527619,4.014384,0.063561,0.059941,32.000000,119.842209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006400,67.962427,105.058563,100.000000,35.181448,43.037975,49.967644,53.101266,60.746835,58.623618,60.708861,168.947443,115.278626,169.335265,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724178,49.145683,199.174800,161.619705,203.050157,189.721152,84.419201,14.420168,189.569390,17.796111,48.680000,49.853920,160.299036,200.688106,158.344144,191.800896,115.736402,183.663502,-0.000513,0.036814,80.604415,64.700729,183.680989,15.517361,58.941500,0.721656,706710.577850,0.877996,9.269388,3.526586,4.013758,0.063783,0.059507,32.000000,119.851100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957106,67.955441,105.031328,100.000000,35.175577,43.037975,49.968721,53.101266,60.746835,58.623454,60.708861,168.838401,115.236741,169.357531,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659342,49.145683,199.226060,161.619705,203.106106,189.738039,84.446847,14.421881,189.633863,17.796339,48.715312,49.846049,160.357615,200.745597,158.359513,191.890943,115.735029,183.711575,-0.000512,0.036811,80.628262,64.716980,183.678460,15.521142,59.173129,0.722005,706723.834283,0.875318,9.163493,3.418113,4.005593,0.064487,0.061603,32.000000,119.942676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970705,67.975311,105.041100,100.000000,35.218832,43.037975,49.965099,53.101266,60.746835,58.623556,60.708861,168.893695,115.306970,169.288255,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600374,49.158300,199.194978,161.639567,203.116405,189.750065,84.388880,14.421167,189.508283,17.793645,48.491514,49.846960,160.386551,200.701500,158.370803,191.934723,115.738091,183.434168,-0.000513,0.036843,80.600866,64.700421,183.592088,15.513413,59.069693,0.720211,706888.748532,0.876379,9.230723,3.438044,4.011855,0.064415,0.060155,32.000000,119.898274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966534,67.971130,105.021081,100.000000,35.194221,43.037975,49.967744,53.101266,60.746835,58.623634,60.708861,168.777759,115.249821,169.145061,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583096,49.131694,199.196574,161.634812,203.128656,189.763229,84.527598,14.425591,189.567458,17.791570,48.470899,49.894267,160.387554,200.693855,158.367662,191.873466,115.749220,183.448387,-0.000512,0.036851,80.579779,64.458504,183.527169,15.501998,59.126577,0.722226,707029.639140,0.878225,9.304544,3.327850,4.015998,0.063067,0.059204,32.000000,119.942688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973035,67.975983,104.981323,100.000000,35.227031,43.037975,49.970312,53.101266,60.746835,58.623608,60.708861,169.055196,115.253848,169.301237,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632819,49.132791,199.199141,161.630056,203.169712,189.769857,84.414856,14.416601,189.606519,17.793606,48.647934,49.787002,160.357384,200.622563,158.391700,191.845407,115.667147,183.736005,-0.000512,0.036872,80.562099,64.572684,183.559948,15.506273,59.060383,0.721755,706999.025613,0.877119,9.295882,3.322214,4.017429,0.065647,0.061340,32.000000,119.904108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968790,67.988782,104.965625,100.000000,35.159212,43.037975,49.971485,53.101266,60.746835,58.623335,60.708861,168.829711,115.272527,169.248405,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648383,49.132791,199.075333,161.630056,203.171969,189.794951,84.384951,14.424592,189.530340,17.794974,48.770618,49.863705,160.341908,200.654366,158.373925,191.857473,115.703838,183.514317,-0.000511,0.036872,80.536486,64.727369,183.598613,15.506956,59.091015,0.721955,707261.489526,0.877347,9.245353,3.515354,4.013456,0.064699,0.058597,32.000000,119.902208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949638,67.987886,104.931006,100.000000,35.233171,43.037975,49.970086,53.101266,60.746835,58.623304,60.708861,168.769903,115.171077,169.291677,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691212,49.177501,199.212321,161.639008,203.150186,189.815600,84.450265,14.415887,189.606786,17.797571,49.141961,49.928097,160.389937,200.716770,158.378343,191.909070,115.718614,183.676035,-0.000509,0.036991,80.411974,64.757379,183.718314,15.518626,59.210632,0.721146,707190.945457,0.877468,9.229202,3.393066,4.009704,0.062501,0.058417,32.000000,119.951429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961140,68.002742,104.940381,100.000000,35.167167,43.037975,49.969944,53.101266,60.746835,58.623660,60.708861,168.900530,115.336121,169.363865,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730229,49.264178,199.183696,161.662227,203.135250,189.800278,84.368147,14.419598,189.735362,17.801144,48.040704,49.857735,160.421321,200.736137,158.361931,191.909847,115.709494,183.987291,-0.000509,0.037354,80.389899,64.562449,183.665245,15.523083,59.171791,0.719674,707267.890641,0.876155,9.229485,3.440739,4.009005,0.064602,0.058895,32.000000,119.717232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.934774,67.982970,104.884509,100.000000,35.189116,43.037975,49.968542,53.101266,60.746835,58.624407,60.708861,168.736295,115.463730,169.425666,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639192,49.152540,199.248825,161.635651,203.112854,189.821902,84.446581,14.422024,189.634659,17.803248,47.974343,49.915065,160.409741,200.807715,158.377840,191.988710,115.721384,184.121615,-0.000507,0.037576,80.401796,64.881948,183.652497,15.520078,59.195840,0.719707,707411.117933,0.876386,9.275716,3.569937,4.005284,0.063861,0.060298,32.000000,119.694163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.930295,67.982223,104.854684,100.000000,35.222946,43.037975,49.967627,53.101266,60.746835,58.624439,60.708861,168.893161,115.462387,169.420198,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775391,49.032127,199.365759,161.584737,203.120145,189.821336,84.420322,14.423879,189.809921,17.807254,48.343273,49.932190,160.345283,200.851322,158.402564,192.069935,115.758385,183.967575,-0.000507,0.037762,80.455173,64.630602,183.922585,15.539133,59.063504,0.720586,707311.565266,0.877181,9.258487,3.609821,4.013942,0.063400,0.059240,32.000000,119.701988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.945063,68.012415,104.897718,100.000000,35.254125,43.037975,49.971232,53.101266,60.746835,58.623438,60.708861,168.840644,115.211695,169.373975,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769893,49.032127,199.272468,161.584737,203.100841,189.846078,84.467692,14.418741,189.776509,17.810623,48.425866,49.892453,160.354184,200.860863,158.422417,192.051760,115.783692,183.795443,-0.000506,0.037767,80.455685,64.692441,183.906190,15.545341,59.153407,0.720475,706671.864591,0.874489,8.996881,3.513445,4.005308,0.063434,0.058812,32.000000,119.769945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961109,68.041391,104.888652,100.000000,35.296486,43.037975,49.966690,53.101266,60.746835,58.622318,60.708861,168.935383,115.245103,169.306312,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710282,49.059830,199.402773,161.600123,203.090577,189.894063,84.453596,14.418599,189.801536,17.812973,48.414445,49.794198,160.398692,200.947323,158.415014,192.077531,115.773058,183.941074,-0.000506,0.037742,80.474435,64.604086,183.816147,15.552084,59.237461,0.719305,706674.244566,0.874220,9.002576,3.421745,4.003876,0.063498,0.060109,32.000000,119.744450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985740,68.064831,104.936888,100.000000,35.296257,43.037975,49.967013,53.101266,60.746835,58.622468,60.708861,168.907192,115.380536,169.259655,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686781,49.061476,199.310558,161.612432,203.080161,189.920624,84.427207,14.419455,189.801085,17.812964,48.487164,49.902913,160.389841,200.894685,158.409157,192.059481,115.742311,184.334198,-0.000504,0.037747,80.474405,64.750655,183.868072,15.555451,59.118028,0.719629,707052.492966,0.875820,9.092044,3.488553,4.011298,0.064327,0.060946,32.000000,119.637339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968089,68.049635,104.960378,100.000000,35.334292,43.037975,49.969318,53.101266,60.746835,58.622387,60.708861,168.854414,115.297458,169.342897,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702625,49.065865,199.353361,161.605158,203.049408,189.932713,84.340100,14.424021,189.811698,17.813596,48.696623,49.984150,160.375696,200.904633,158.374999,192.151078,115.817654,183.613159,-0.000502,0.037767,80.501840,64.796224,183.937902,15.568997,59.081390,0.721252,707316.390413,0.876681,9.118054,3.670772,4.011340,0.063456,0.058919,32.000000,119.767293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.964929,68.020265,104.936584,100.000000,35.291930,43.037975,49.970447,53.101266,60.746835,58.622321,60.708861,168.680201,115.373939,169.345415,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806690,49.116059,199.457733,161.621943,203.094804,189.890827,84.437482,14.422166,189.800691,17.813256,48.456690,49.903188,160.346972,200.939474,158.371462,192.164217,115.768284,183.795929,-0.000498,0.037758,80.522479,64.857914,183.951710,15.571056,59.078584,0.721661,707048.647413,0.877342,9.106016,3.317424,4.010922,0.063805,0.058198,32.000000,119.757738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.946511,68.062944,104.932055,100.000000,35.320801,43.037975,49.970605,53.101266,60.746835,58.622255,60.708861,168.874964,115.274176,169.308672,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737199,49.116059,199.444815,161.621943,203.115652,189.861227,84.388747,14.423879,189.807633,17.816886,48.520188,49.862991,160.367665,200.882962,158.394843,192.180924,115.789998,183.963331,-0.000496,0.037742,80.545357,64.785136,183.829585,15.572073,59.115222,0.718484,706965.959440,0.873912,8.985796,3.416073,4.000814,0.065009,0.060986,32.000000,119.706801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956896,68.056301,104.905001,100.000000,35.379194,43.037975,49.966798,53.101266,60.746835,58.622632,60.708861,168.777495,115.210046,169.241796,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566564,49.097408,199.358782,161.591451,203.098483,189.872766,84.468988,14.425877,189.719741,17.817645,48.730083,49.906248,160.342633,200.885776,158.401038,192.152445,115.821646,184.059682,-0.000495,0.037743,80.575663,64.683567,183.784267,15.591561,59.080420,0.720879,706968.518518,0.875953,9.120375,3.480196,4.009973,0.064235,0.060686,32.000000,119.777151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950437,68.066463,104.906740,100.000000,35.371850,43.037975,49.969435,53.101266,60.746835,58.622417,60.708861,168.937977,115.476847,169.351315,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655053,49.143214,199.321801,161.599284,203.115209,189.889056,84.465606,14.420739,189.741080,17.818339,49.311707,49.956827,160.378984,200.861719,158.396767,192.181370,115.843346,184.011123,-0.000494,0.037744,80.604640,64.577476,183.716639,15.614287,59.031482,0.723295,707105.004566,0.878475,9.278769,3.485691,4.022042,0.063470,0.059843,32.000000,119.795233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.964408,68.088367,104.875686,100.000000,35.371144,43.037975,49.975856,53.101266,60.746835,58.622357,60.708861,168.931213,115.345096,169.357334,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717288,49.290236,199.423369,161.675655,203.162156,189.849536,84.353767,14.426162,189.754511,17.820777,49.146176,50.101783,160.377972,200.834850,158.352025,192.048098,115.825726,183.969369,-0.000490,0.037716,80.593334,64.820254,183.775252,15.609566,59.120047,0.722815,707068.503187,0.876959,9.232704,3.445273,4.014129,0.062574,0.059142,32.000000,119.853379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972420,68.085584,104.888147,100.000000,35.343351,43.037975,49.973162,53.101266,60.746835,58.622720,60.708861,168.707534,115.299644,169.327712,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731456,49.290236,199.425424,161.675655,203.200605,189.842157,84.505234,14.425020,189.865651,17.824428,48.943144,49.913351,160.425632,200.840232,158.394147,192.135943,115.812580,183.880404,-0.000488,0.037711,80.639637,64.635664,183.861400,15.623705,59.226630,0.721371,707255.665904,0.877080,9.315186,3.446795,4.011147,0.064261,0.060770,32.000000,119.758317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978953,68.092963,104.909921,100.000000,35.411513,43.037975,49.971215,53.101266,60.746835,58.624017,60.708861,169.010468,115.340378,169.360521,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757833,49.311357,199.402108,161.714820,203.279067,189.818859,84.373111,14.424449,189.835662,17.826643,48.630524,49.997735,160.425131,200.937028,158.386106,192.075559,115.827375,184.000958,-0.000486,0.037972,80.677358,64.862648,183.922340,15.640920,59.156160,0.719869,707252.189498,0.875197,9.300502,3.425633,4.010046,0.063342,0.061799,32.000000,119.620468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994583,68.091993,104.915330,100.000000,35.430600,43.037975,49.970941,53.101266,60.746835,58.624250,60.708861,168.746222,115.385024,169.168113,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752157,49.258966,199.331015,161.705309,203.372586,189.800304,84.377709,14.426019,189.852921,17.827910,48.699265,49.985823,160.408393,200.896193,158.408152,192.150795,115.788610,183.849571,-0.000483,0.038050,80.728932,64.794465,183.981342,15.647829,59.069352,0.720288,707128.609798,0.875996,9.294295,3.457325,4.007452,0.064582,0.058455,32.000000,119.769744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986071,68.105088,104.913164,100.000000,35.432490,43.037975,49.970241,53.101266,60.746835,58.624307,60.708861,168.755418,115.298839,169.318349,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666321,49.246348,199.367667,161.665584,203.277139,189.804289,84.479407,14.423451,189.786939,17.830280,48.882277,49.953203,160.450565,200.789897,158.457966,192.137632,115.832275,183.954088,-0.000483,0.037938,80.770035,64.758081,183.719351,15.647705,59.259543,0.721043,707074.174265,0.875845,9.247783,3.437710,4.006480,0.064583,0.061426,32.000000,119.869313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013936,68.123034,104.909926,100.000000,35.424678,43.037975,49.970610,53.101266,60.746835,58.623880,60.708861,168.958814,115.372060,169.350607,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717564,49.324523,199.411645,161.692160,203.212333,189.795612,84.487157,14.426733,189.832225,17.833851,49.306947,50.018374,160.390671,200.979432,158.443914,192.168947,115.814099,183.471566,-0.000482,0.037778,80.766713,64.536096,183.858544,15.655850,59.116821,0.719914,707029.097384,0.876457,9.324149,3.434354,4.014142,0.064649,0.061010,32.000000,119.761006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988923,68.089231,104.858039,100.000000,35.423324,43.037975,49.974046,53.101266,60.746835,58.623802,60.708861,168.974313,115.335315,169.364061,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731709,49.324523,199.286656,161.692160,203.194037,189.793189,84.532510,14.425306,189.786179,17.835125,49.267135,49.992419,160.427937,200.884226,158.423975,192.204353,115.820311,183.737201,-0.000481,0.037786,80.791067,64.761570,183.736706,15.671275,59.186032,0.721251,707163.520525,0.875526,9.349187,3.266290,4.010889,0.066380,0.060281,32.000000,119.868772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989381,68.100087,104.867118,100.000000,35.469155,43.037975,49.972630,53.101266,60.746835,58.624532,60.708861,169.065020,115.297803,169.424683,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687398,49.414219,199.320576,161.753986,203.145268,189.801686,84.491248,14.427874,189.687417,17.837291,49.223992,49.931475,160.467814,200.925285,158.413440,192.068553,115.832085,184.484637,-0.000477,0.037752,80.766986,64.886002,183.769296,15.674151,59.263372,0.719892,707120.151461,0.874768,9.334528,3.362651,4.007235,0.062779,0.059657,32.000000,119.914222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988987,68.077235,104.833190,100.000000,35.431753,43.037975,49.972361,53.101266,60.746835,58.625392,60.708861,168.982495,115.244834,169.330584,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732727,49.435341,199.205971,161.759581,203.144739,189.805402,84.368383,14.423308,189.735313,17.837774,49.220786,50.047924,160.479258,200.718972,158.420766,192.021612,115.748756,184.334296,-0.000476,0.037743,80.733335,64.837656,183.698813,15.672972,59.129698,0.719840,707423.488264,0.876322,9.470159,3.638899,4.011491,0.063023,0.058572,32.000000,119.958696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995807,68.053294,104.832557,100.000000,35.452570,43.037975,49.974263,53.101266,60.746835,58.625506,60.708861,168.736766,115.326800,169.348365,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729568,49.446862,199.412872,161.753146,203.286103,189.786198,84.528168,14.423165,189.929498,17.839558,49.065109,49.979882,160.499061,200.906876,158.420263,192.126916,115.829734,184.204377,-0.000473,0.037742,80.773926,64.745218,183.899845,15.691663,59.127862,0.720644,707719.068022,0.876779,9.444291,3.664365,4.005531,0.065012,0.060841,32.000000,120.040107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997328,68.068128,104.869482,100.000000,35.454749,43.037975,49.972901,53.101266,60.746835,58.625815,60.708861,169.056336,115.376049,169.310796,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752205,49.446862,199.242149,161.753146,203.218353,189.766961,84.486117,14.417314,189.705948,17.840348,48.645940,50.019676,160.455830,200.888467,158.439496,192.168655,115.796443,183.639264,-0.000473,0.037730,80.758224,64.683989,183.820899,15.700850,59.159570,0.721203,707383.167576,0.875123,9.459084,3.533356,4.009946,0.064946,0.059522,32.000000,119.992452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985305,68.019893,104.865680,100.000000,35.503121,43.037975,49.973193,53.101266,60.746835,58.626045,60.708861,168.972234,115.447390,169.337665,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713325,49.357713,199.329687,161.713422,203.147061,189.757179,84.310233,14.417314,189.743539,17.842549,48.712100,49.987189,160.468431,200.814912,158.471729,192.063534,115.794263,183.934403,-0.000472,0.037718,80.790602,64.822025,183.857936,15.703327,59.131167,0.720001,707378.753744,0.875027,9.435630,3.348716,4.004690,0.063738,0.060354,32.000000,119.991065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993817,68.027593,104.880616,100.000000,35.495647,43.037975,49.972568,53.101266,60.746835,58.625385,60.708861,168.620466,115.201953,169.126768,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703550,49.318214,199.365992,161.689643,203.198451,189.741230,84.379470,14.418456,189.688458,17.844022,49.192880,49.950807,160.426732,200.800233,158.457068,192.066142,115.802302,183.983864,-0.000470,0.037703,80.807475,64.669612,183.773093,15.704042,59.133737,0.720844,707196.765225,0.877350,9.386772,3.464776,4.009583,0.063975,0.059577,32.000000,120.106112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990540,68.046767,104.904699,100.000000,35.456106,43.037975,49.974244,53.101266,60.746835,58.625145,60.708861,168.758939,115.080097,169.257610,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695208,49.350307,199.299954,161.695238,203.135819,189.740850,84.464638,14.417457,189.775225,17.845219,49.108522,50.119231,160.429942,200.874094,158.419954,192.061395,115.774884,184.233113,-0.000469,0.037687,80.743661,64.869214,183.874232,15.704739,59.300194,0.720882,707026.972312,0.876651,9.357406,3.475808,4.011102,0.063937,0.060754,32.000000,120.097243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962547,68.009559,104.889703,100.000000,35.515813,43.037975,49.974871,53.101266,60.746835,58.625206,60.708861,168.929276,115.308505,169.301512,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729611,49.411202,199.353596,161.724891,203.068764,189.759642,84.418573,14.430158,189.738241,17.847294,48.853659,49.975829,160.446092,200.917620,158.441043,192.112396,115.785136,183.934513,-0.000468,0.037685,80.727375,64.658281,183.833743,15.711836,59.156029,0.718864,707225.652324,0.876007,9.398148,3.599274,4.010446,0.064968,0.058545,32.000000,120.101961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995306,68.025758,104.912438,100.000000,35.511010,43.037975,49.975456,53.101266,60.746835,58.625564,60.708861,168.837146,115.333052,169.352024,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711102,49.411202,199.263809,161.724891,202.995746,189.776910,84.446986,14.421025,189.630718,17.848440,48.740616,49.934696,160.477658,200.963123,158.446678,192.024218,115.804283,183.511402,-0.000467,0.037685,80.733332,64.713346,183.811720,15.711116,59.176643,0.720523,707348.113952,0.876048,9.423382,3.473944,4.008750,0.065073,0.059762,32.000000,120.077895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985741,68.018251,104.929029,100.000000,35.525422,43.037975,49.974433,53.101266,60.746835,58.626194,60.708861,168.893973,115.330406,169.164140,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814485,49.361005,199.315269,161.704469,202.976131,189.784617,84.260178,14.427732,189.746765,17.850136,48.843870,49.982012,160.449023,200.945692,158.432673,192.058306,115.770897,183.504234,-0.000466,0.037652,80.709791,64.756972,183.807006,15.710871,59.158154,0.720340,707354.092835,0.876195,9.442566,3.291496,4.008437,0.063972,0.059131,32.000000,120.084257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979453,67.985744,104.896431,100.000000,35.508374,43.037975,49.975349,53.101266,60.746835,58.625861,60.708861,168.520356,115.395917,169.184518,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756778,49.321231,199.224214,161.690482,202.947089,189.778775,84.406579,14.418313,189.701227,17.852567,48.958820,49.893324,160.418864,200.766982,158.439757,192.054917,115.765355,183.981109,-0.000466,0.037637,80.744804,64.751474,183.933988,15.716715,59.144909,0.719287,707228.041236,0.876026,9.285285,3.322114,4.001151,0.063642,0.060845,32.000000,120.097167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990987,67.983995,104.933077,100.000000,35.527293,43.037975,49.971751,53.101266,60.746835,58.625945,60.708861,168.813158,115.303058,169.141048,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663594,49.354147,199.215067,161.700833,202.928101,189.771201,84.393758,14.419740,189.712950,17.852552,49.032766,49.898000,160.411854,200.705455,158.419161,191.987241,115.765335,183.687560,-0.000464,0.037598,80.725224,64.642963,183.785799,15.715264,59.082124,0.719839,707230.646676,0.875509,9.305263,3.511693,4.003961,0.064240,0.058700,32.000000,119.917951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.946735,67.977074,104.956576,100.000000,35.489138,43.037975,49.975486,53.101266,60.746835,58.625683,60.708861,168.787517,115.210890,169.136091,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760010,49.372526,199.220626,161.713422,202.867296,189.745160,84.402808,14.422594,189.744406,17.852291,49.055319,50.054033,160.427098,200.824921,158.400140,191.914636,115.793439,184.033710,-0.000465,0.037568,80.756339,64.651044,183.958175,15.710714,59.177403,0.721853,707436.877999,0.877467,9.434036,3.398743,4.011247,0.064724,0.061525,32.000000,119.924759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.935754,67.950677,104.960307,100.000000,35.485752,43.037975,49.977665,53.101266,60.746835,58.626050,60.708861,168.805615,115.400673,169.182748,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744261,49.372526,199.229825,161.713422,202.874328,189.758784,84.524235,14.426875,189.624148,17.850765,48.717288,50.013644,160.449775,200.839477,158.413072,192.066250,115.782554,183.545657,-0.000464,0.037550,80.791119,64.745171,183.803866,15.695394,59.156003,0.719382,707126.877284,0.875455,9.353209,3.503886,4.003629,0.064187,0.060313,32.000000,120.044498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969909,67.954965,105.006690,100.000000,35.505576,43.037975,49.974497,53.101266,60.746835,58.626297,60.708861,169.048471,115.297305,169.249939,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746993,49.374171,199.403447,161.723493,202.833737,189.785221,84.397966,14.427018,189.763539,17.850298,48.545226,50.025319,160.448965,200.855277,158.430353,192.070467,115.769992,183.875382,-0.000463,0.037547,80.794421,64.791870,183.894888,15.696576,59.162638,0.719925,707222.466132,0.874568,9.369524,3.326457,4.005082,0.064337,0.058016,32.000000,120.108841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973165,67.972786,105.035031,100.000000,35.499848,43.037975,49.975248,53.101266,60.746835,58.626403,60.708861,168.795933,115.395112,169.153676,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712286,49.293527,199.349565,161.690202,202.855100,189.787993,84.420963,14.417029,189.786401,17.849534,48.468048,49.984467,160.407862,200.885409,158.455115,192.018267,115.783192,183.700520,-0.000463,0.037559,80.812965,64.768485,183.824367,15.694565,59.251702,0.720363,707379.442556,0.875949,9.368340,3.466284,4.008352,0.064242,0.059758,32.000000,120.039644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968473,67.968914,105.037230,100.000000,35.581873,43.037975,49.975280,53.101266,60.746835,58.626495,60.708861,168.841926,115.303212,169.339474,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698243,49.231811,199.329628,161.654394,202.834212,189.804527,84.434801,14.416886,189.553523,17.848329,48.616437,49.800282,160.443903,200.825085,158.465234,191.958800,115.805198,183.891532,-0.000462,0.037534,80.843064,64.592735,183.846250,15.676062,59.109268,0.719411,707187.164482,0.876204,9.323664,3.385613,4.010066,0.064609,0.058324,32.000000,120.087823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986667,67.955124,105.033992,100.000000,35.560100,43.037975,49.976751,53.101266,60.746835,58.625841,60.708861,168.869601,115.304401,169.298129,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660703,49.231811,199.186611,161.654394,202.888547,189.784680,84.432105,14.418456,189.699899,17.846405,48.958097,49.907437,160.416627,200.852912,158.444300,191.986772,115.785949,183.706191,-0.000461,0.037533,80.879374,64.779224,183.889915,15.672711,59.120913,0.721201,707043.586378,0.876260,9.276505,3.437308,4.010798,0.063261,0.059255,32.000000,120.095320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976900,67.957396,105.051181,100.000000,35.578396,43.037975,49.977631,53.101266,60.746835,58.625329,60.708861,168.864211,115.304094,169.296634,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744656,49.263355,199.266286,161.671739,202.964543,189.738266,84.406515,14.417600,189.713915,17.844773,48.773490,49.887738,160.425488,200.852219,158.422274,191.998791,115.753776,183.998679,-0.000460,0.037556,80.887648,64.796663,183.837664,15.664916,59.176407,0.721098,707087.250413,0.876932,9.315438,3.385045,4.010950,0.064219,0.060229,32.000000,120.008004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976719,67.938913,105.046521,100.000000,35.583293,43.037975,49.979313,53.101266,60.746835,58.625623,60.708861,168.813030,115.415133,169.344116,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706817,49.273778,199.300072,161.691601,203.087595,189.733021,84.425819,14.418313,189.620325,17.842932,48.627279,50.051051,160.420387,200.816237,158.411129,192.003742,115.777882,183.963806,-0.000460,0.037533,80.950468,64.621279,183.759572,15.653247,59.119864,0.719443,706996.601090,0.875417,9.259944,3.530045,4.005783,0.064141,0.060669,32.000000,120.077095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974825,67.943670,105.065336,100.000000,35.538978,43.037975,49.976406,53.101266,60.746835,58.625757,60.708861,168.851639,115.309732,169.313668,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709847,49.243331,199.340781,161.671179,203.226872,189.740406,84.399995,14.423736,189.729694,17.841952,48.615038,50.051114,160.434859,200.894399,158.453906,192.023507,115.776720,183.580715,-0.000461,0.037498,80.988373,64.732720,183.900416,15.641419,59.216218,0.721352,707012.024595,0.875858,9.336138,3.486844,4.009145,0.063988,0.060037,32.000000,120.150432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980836,67.950111,105.096047,100.000000,35.586449,43.037975,49.978261,53.101266,60.746835,58.625793,60.708861,168.799991,115.281234,169.321300,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657186,49.226050,199.339910,161.675096,203.207689,189.763271,84.482414,14.413889,189.564255,17.838970,48.545597,49.890037,160.419809,200.739888,158.421858,192.021320,115.786091,184.102870,-0.000461,0.037526,81.010693,64.548573,183.729042,15.637930,59.103079,0.719562,706908.454492,0.876126,9.275995,3.345830,4.010086,0.065594,0.061342,32.000000,120.077426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937255,67.917656,105.085602,100.000000,35.574424,43.037975,49.978419,53.101266,60.746835,58.625549,60.708861,168.964827,115.369912,169.339947,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764665,49.226050,199.220347,161.675096,203.137741,189.787837,84.492815,14.425020,189.633080,17.837118,48.799441,50.045251,160.435409,200.769938,158.435234,191.989914,115.748412,184.034340,-0.000462,0.037530,81.091068,64.853907,183.819632,15.630709,59.201243,0.721663,707013.357976,0.876366,9.313328,3.537890,4.014322,0.065027,0.060107,32.000000,120.099512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986007,67.937825,105.098088,100.000000,35.618770,43.037975,49.980583,53.101266,60.746835,58.625412,60.708861,168.985630,115.346285,169.169451,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
