OSU 80 Ton Compressor Load Stand
49.792083,49.242508,199.401502,161.679572,203.209152,189.784775,84.354077,14.422737,189.627201,17.834288,48.749596,49.961749,160.430877,200.802231,158.442000,192.071076,115.793350,184.093762,-0.000463,0.037517,81.133875,64.850154,183.827464,15.609677,59.108901,0.721663,707013.357976,0.876366,9.313328,3.537890,4.014322,0.063235,0.059979,32.000000,120.138367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994285,67.953610,105.121246,100.000000,35.604837,43.037975,49.976967,53.101266,60.746835,58.625569,60.708861,168.708154,115.221169,169.170985,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747871,49.254303,199.276328,161.681530,203.226723,189.779434,84.406384,14.425306,189.666053,17.831278,48.828817,49.990957,160.410658,200.870200,158.450379,191.968523,115.790350,183.892443,-0.000465,0.037523,81.176793,64.693124,183.809475,15.587961,59.154797,0.718871,707080.139604,0.874269,9.201911,3.549156,4.003249,0.063785,0.058902,32.000000,120.166352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996870,67.945802,105.151687,100.000000,35.654555,43.037975,49.976129,53.101266,60.746835,58.625588,60.708861,168.812767,115.386558,169.165202,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739860,49.270761,199.275816,161.690482,203.116755,189.821126,84.308401,14.425163,189.633059,17.828315,48.862484,50.025738,160.431831,200.803189,158.438810,192.072361,115.793752,183.998406,-0.000466,0.037533,81.232846,64.699516,183.833969,15.583298,59.088602,0.719827,706987.120565,0.875523,9.247563,3.452508,4.005726,0.064396,0.057965,32.000000,120.150529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982889,67.918061,105.155927,100.000000,35.679421,43.037975,49.977851,53.101266,60.746835,58.625717,60.708861,168.616802,115.164057,169.246123,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694772,49.270761,199.379810,161.690482,203.054555,189.849914,84.405895,14.425020,189.659230,17.824953,48.716363,49.944539,160.402897,200.908568,158.404528,192.033918,115.748611,183.633257,-0.000466,0.037542,81.272501,64.554313,183.691878,15.564321,59.068277,0.720927,707185.363677,0.876931,9.272318,3.489965,4.006361,0.063222,0.059342,32.000000,120.188706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990795,67.917251,105.173614,100.000000,35.626710,43.037975,49.978380,53.101266,60.746835,58.625892,60.708861,168.811790,115.276132,169.148208,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683723,49.266646,199.192445,161.678453,202.995641,189.855603,84.442659,14.419740,189.691704,17.823201,48.896639,49.997412,160.413503,200.764169,158.429860,191.980885,115.796034,183.986454,-0.000466,0.037528,81.308096,64.939289,183.721188,15.548567,59.166336,0.722137,707509.597270,0.876934,9.319054,3.394227,4.012088,0.066213,0.061112,32.000000,120.202589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999594,67.911512,105.213232,100.000000,35.659567,43.037975,49.980260,53.101266,60.746835,58.625890,60.708861,168.885319,115.464075,169.155289,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776862,49.300110,199.240390,161.663066,202.962757,189.854067,84.373226,14.420596,189.714951,17.820953,48.679782,50.042126,160.412066,200.880822,158.446136,192.078551,115.816146,183.679601,-0.000468,0.037778,81.372459,64.859448,183.686639,15.536320,59.155662,0.720608,707377.938030,0.876784,9.326398,3.483076,4.009209,0.064823,0.061122,32.000000,120.241036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039086,67.946112,105.264268,100.000000,35.642042,43.037975,49.980861,53.101266,60.746835,58.626231,60.708861,168.746452,115.286105,169.247578,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701491,49.301756,199.207633,161.659709,203.010490,189.864019,84.433897,14.414888,189.638964,17.821628,48.930726,49.836945,160.397834,200.842169,158.434132,192.046114,115.769899,183.995804,-0.000467,0.038028,81.341338,64.676663,183.713725,15.537263,59.094372,0.720034,707360.325267,0.874990,9.251920,3.489118,4.002654,0.062910,0.059240,32.000000,120.274579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014670,67.896676,105.293982,100.000000,35.638963,43.037975,49.977721,53.101266,60.746835,58.626282,60.708861,168.867793,115.187493,169.151591,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676374,49.320683,199.205356,161.653275,203.048821,189.889186,84.405747,14.423308,189.673207,17.823186,48.945106,49.951761,160.400264,200.801497,158.456545,191.871835,115.767150,183.831352,-0.000468,0.038059,81.355597,64.836023,183.784308,15.527448,59.204102,0.721407,707565.049657,0.876652,9.343083,3.512814,4.008082,0.063093,0.060084,32.000000,120.293011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021500,67.932641,105.312718,100.000000,35.670625,43.037975,49.980636,53.101266,60.746835,58.626348,60.708861,168.811495,115.441982,169.257138,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635498,49.320683,199.224721,161.653275,203.096621,189.906734,84.417505,14.419312,189.672807,17.826087,49.175955,49.989349,160.391375,200.719379,158.414841,191.940690,115.740056,184.150083,-0.000469,0.038037,81.363825,64.679126,183.824202,15.519632,59.122355,0.720523,707746.581789,0.877600,9.388056,3.452142,4.010062,0.064619,0.060538,32.000000,120.303283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023309,67.932375,105.340692,100.000000,35.636757,43.037975,49.981905,53.101266,60.746835,58.626572,60.708861,168.835010,115.350542,169.158947,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727655,49.351130,199.215947,161.664745,203.099998,189.899712,84.402372,14.427874,189.790219,17.824743,48.943211,50.020328,160.379900,200.838356,158.410124,191.891232,115.763020,183.986263,-0.000470,0.038064,81.401816,65.036289,183.769622,15.525389,59.106200,0.722164,707982.072875,0.878362,9.430464,3.602118,4.013755,0.063971,0.060654,32.000000,120.341427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010233,67.908451,105.349980,100.000000,35.670649,43.037975,49.983770,53.101266,60.746835,58.626905,60.708861,168.804743,115.259486,169.237862,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765571,49.391452,199.343218,161.685167,203.060945,189.903630,84.428083,14.420026,189.753932,17.823583,48.749460,49.980966,160.418179,200.834259,158.416831,192.063964,115.797556,184.077175,-0.000472,0.038066,81.429376,64.736524,183.797179,15.530342,59.140031,0.721196,707806.142411,0.876754,9.365337,3.516015,4.006140,0.063741,0.060082,32.000000,120.318179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013882,67.921261,105.375755,100.000000,35.650317,43.037975,49.980671,53.101266,60.746835,58.626984,60.708861,168.856166,115.429171,169.262331,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771375,49.352776,199.347614,161.686006,202.899024,189.900640,84.334921,14.418028,189.761086,17.821860,48.559621,50.083253,160.429431,200.930443,158.447335,192.032467,115.771977,183.938218,-0.000472,0.038078,81.681784,64.773568,183.780334,15.515070,59.130905,0.720727,707742.485734,0.875862,9.366376,3.516524,4.005645,0.063718,0.058646,32.000000,120.261752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015096,67.936204,105.381354,100.000000,35.657760,43.037975,49.979487,53.101266,60.746835,58.627435,60.708861,168.669841,115.395840,169.219136,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741563,49.352776,199.406852,161.686006,202.939239,189.900057,84.485057,14.422309,189.740852,17.821748,48.400682,49.939716,160.415624,200.947446,158.456110,192.189296,115.789387,183.915891,-0.000473,0.038079,81.665587,64.742728,183.931784,15.503381,59.200404,0.720681,707715.533149,0.876607,9.321687,3.488533,4.005266,0.063714,0.058659,32.000000,120.224199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995710,67.927586,105.394983,100.000000,35.715874,43.037975,49.979393,53.101266,60.746835,58.627186,60.708861,168.970115,115.275941,169.322559,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716700,49.277892,199.288309,161.674816,202.940189,189.906004,84.380309,14.426590,189.771937,17.821145,48.685906,50.009460,160.417600,200.888283,158.434345,192.071832,115.782468,183.816351,-0.000474,0.038102,81.648261,64.874590,183.863460,15.501976,59.112966,0.720367,707693.252001,0.875629,9.352570,3.462513,4.008858,0.065989,0.060063,32.000000,120.162427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011999,67.941003,105.426232,100.000000,35.681062,43.037975,49.981941,53.101266,60.746835,58.626615,60.708861,168.760619,115.204024,169.219844,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687126,49.244703,199.300272,161.658590,202.902595,189.922636,84.497626,14.423308,189.772250,17.820283,48.693473,49.861771,160.385762,200.855970,158.445401,192.077677,115.802513,184.261001,-0.000474,0.038114,81.675083,64.743073,183.829014,15.501249,59.134839,0.721299,707588.553292,0.877046,9.303453,3.431036,4.008478,0.064258,0.060609,32.000000,120.157290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013797,67.941557,105.443721,100.000000,35.732379,43.037975,49.981857,53.101266,60.746835,58.626359,60.708861,168.995252,115.203564,169.129483,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638919,49.264452,199.319746,161.661947,202.886512,189.917987,84.382045,14.421881,189.756931,17.820158,48.882391,49.923532,160.410976,200.884226,158.434112,192.060441,115.812297,183.695251,-0.000476,0.038134,81.669322,64.627461,183.800013,15.500720,59.078794,0.721437,707554.859605,0.876403,9.300925,3.582386,4.011105,0.065815,0.058865,32.000000,120.192905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006350,67.937835,105.427325,100.000000,35.723699,43.037975,49.983208,53.101266,60.746835,58.626380,60.708861,168.764090,115.202528,169.174447,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768446,49.303402,199.331029,161.659430,203.000322,189.908043,84.304495,14.415459,189.716024,17.820374,48.843704,49.907364,160.417349,200.846654,158.410346,192.140723,115.797917,184.063303,-0.000477,0.038143,81.681729,64.766589,184.027724,15.494167,59.088602,0.722822,707601.512779,0.878577,9.370683,3.354474,4.015393,0.064010,0.061045,32.000000,120.187998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999274,67.941141,105.433494,100.000000,35.750458,43.037975,49.985324,53.101266,60.746835,58.626583,60.708861,168.608989,115.457823,169.249742,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834135,49.303402,199.438617,161.659430,203.026720,189.897620,84.454802,14.413747,189.854541,17.821176,48.896581,49.974362,160.418950,200.944918,158.431928,192.036171,115.791254,184.129826,-0.000478,0.038105,81.697637,64.902748,183.909516,15.495271,59.207118,0.721109,707535.666211,0.876894,9.275348,3.510815,4.005169,0.063119,0.058888,32.000000,120.202929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988592,67.942912,105.415200,100.000000,35.756230,43.037975,49.980937,53.101266,60.746835,58.626967,60.708861,168.909603,115.440179,169.185108,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746135,49.341530,199.556126,161.680970,203.074649,189.877831,84.353776,14.423308,189.790555,17.823880,48.445678,50.138564,160.432101,200.881087,158.430787,192.061868,115.789143,184.132694,-0.000478,0.038043,81.710514,64.860689,184.022194,15.502927,59.212756,0.719056,707426.233901,0.874003,9.207348,3.543113,4.002048,0.062788,0.058984,32.000000,120.228269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000614,67.979088,105.423024,100.000000,35.823086,43.037975,49.978615,53.101266,60.746835,58.627359,60.708861,168.707553,115.252352,169.176847,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853062,49.272406,199.511191,161.658590,203.141771,189.867172,84.496399,14.430871,189.972997,17.824581,48.387512,50.023650,160.434945,201.081753,158.432131,192.196880,115.825959,184.277543,-0.000478,0.037816,81.723328,64.859268,184.010994,15.504490,59.133632,0.720434,707584.071149,0.876772,9.336588,3.546329,4.011490,0.064214,0.061014,32.000000,120.249627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.975537,67.975996,105.400906,100.000000,35.867228,43.037975,49.981832,53.101266,60.746835,58.627433,60.708861,168.992797,115.451916,169.327201,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758980,49.202736,199.546949,161.633133,203.138135,189.885375,84.466669,14.414746,189.972561,17.828024,48.310058,50.046022,160.403002,201.039370,158.456651,192.205527,115.828281,184.174410,-0.000480,0.037511,81.695203,64.968436,183.988832,15.506216,59.353118,0.719715,707088.822893,0.872989,9.156772,3.565310,4.001985,0.063984,0.059416,32.000000,120.279771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994646,67.993902,105.400466,100.000000,35.853959,43.037975,49.980364,53.101266,60.746835,58.626892,60.708861,168.933338,115.555591,169.341559,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721417,49.189295,199.476054,161.625300,203.196723,189.905294,84.343104,14.425734,189.850675,17.829830,48.606805,49.941517,160.411073,200.909282,158.458333,192.147739,115.869476,184.099044,-0.000480,0.037285,81.703997,64.649610,183.734687,15.512411,59.223771,0.718159,707068.693504,0.874095,9.177095,3.526012,4.009839,0.065832,0.061338,32.000000,120.243945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998572,68.015722,105.393536,100.000000,35.896363,43.037975,49.981547,53.101266,60.746835,58.626284,60.708861,168.686209,115.373978,169.345061,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685921,49.189295,199.417366,161.625300,203.232935,189.909975,84.497212,14.429872,189.952549,17.833328,48.745423,49.903584,160.403311,200.970014,158.432837,192.174694,115.870982,184.043926,-0.000480,0.037041,81.704333,64.725788,183.845368,15.530567,59.177403,0.720177,707052.889315,0.877120,9.209967,3.453032,4.011874,0.062760,0.060585,32.000000,120.138418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994157,68.019615,105.371951,100.000000,35.894522,43.037975,49.983071,53.101266,60.746835,58.626160,60.708861,168.994425,115.467220,169.323227,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696938,49.214804,199.446474,161.639288,203.231417,189.906793,84.431573,14.427874,189.928977,17.832925,48.902028,49.904835,160.384451,201.030970,158.407901,192.206759,115.867214,184.380816,-0.000481,0.036784,81.693113,64.753521,183.903413,15.533415,59.298594,0.721061,707115.718362,0.876236,9.246766,3.430282,4.013559,0.063643,0.059346,32.000000,120.049978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971686,68.015392,105.330685,100.000000,35.893815,43.037975,49.984643,53.101266,60.746835,58.626377,60.708861,168.863145,115.466530,169.342149,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720383,49.281184,199.359491,161.696357,203.237131,189.906903,84.386903,14.419455,189.857307,17.833704,49.152154,49.839237,160.413329,201.005262,158.390107,192.167862,115.838780,183.978170,-0.000481,0.036524,81.690994,64.622748,184.009857,15.549885,59.164500,0.719572,707176.542299,0.876750,9.260851,3.563815,4.013255,0.063452,0.060147,32.000000,120.038526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967036,68.031111,105.331798,100.000000,35.911092,43.037975,49.984508,53.101266,60.746835,58.626381,60.708861,168.773805,115.232752,169.371614,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672501,49.361828,199.494534,161.730486,203.261346,189.904407,84.480634,14.422452,189.934341,17.833490,49.138391,49.921016,160.448617,201.027178,158.421712,192.111372,115.860609,184.029976,-0.000481,0.036291,81.672040,64.735029,183.924421,15.551135,59.067857,0.720819,707394.895975,0.876918,9.302927,3.437135,4.009613,0.065305,0.061695,32.000000,120.079474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993529,68.056833,105.317227,100.000000,35.899312,43.037975,49.983937,53.101266,60.746835,58.626999,60.708861,168.961267,115.547690,169.426296,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707841,49.361828,199.369898,161.730486,203.285080,189.921702,84.446553,14.420026,189.915898,17.833085,49.237456,50.042693,160.448087,200.882208,158.432112,192.150505,115.881256,184.032773,-0.000482,0.036039,81.635176,64.771645,183.993133,15.555631,59.154823,0.723140,707577.829743,0.877069,9.433217,3.435278,4.016197,0.064599,0.060463,32.000000,120.105128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990869,68.037947,105.264402,100.000000,35.952779,43.037975,49.985919,53.101266,60.746835,58.627770,60.708861,168.893106,115.378504,169.250529,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736387,49.410654,199.487657,161.771890,203.248951,189.927835,84.304501,14.420739,189.875262,17.832076,49.305317,49.924989,160.449032,200.918313,158.440221,192.225537,115.855111,183.953825,-0.000484,0.035785,81.602860,64.585317,184.032352,15.561462,59.075201,0.721364,707515.615480,0.876811,9.396572,3.415709,4.010834,0.064298,0.060536,32.000000,120.028125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.964525,68.058124,105.262253,100.000000,35.926897,43.037975,49.984962,53.101266,60.746835,58.628289,60.708861,168.609003,115.463653,169.252378,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729910,49.467435,199.278905,161.805461,203.187929,189.917112,84.433922,14.426162,189.875128,17.830459,49.319356,50.031610,160.467495,200.963694,158.439506,192.107585,115.849293,184.262549,-0.000485,0.035546,81.542706,64.835936,183.898274,15.564641,59.164500,0.722403,707709.644701,0.877877,9.415811,3.411418,4.010900,0.062772,0.058279,32.000000,120.065855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970377,68.058998,105.252381,100.000000,35.982368,43.037975,49.984204,53.101266,60.746835,58.628400,60.708861,168.867844,115.472091,169.163393,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787518,49.498157,199.379101,161.824204,203.155518,189.910962,84.366613,14.423451,189.780238,17.831727,49.198497,50.044331,160.490374,200.935866,158.464702,192.188482,115.865820,184.235678,-0.000486,0.035291,81.549206,64.864426,183.870110,15.563473,59.142575,0.720947,707852.170611,0.876748,9.479305,3.536201,4.007224,0.063752,0.060261,32.000000,120.114068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967408,68.064757,105.222880,100.000000,35.971123,43.037975,49.984654,53.101266,60.746835,58.629037,60.708861,168.733226,115.279009,169.095336,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759109,49.472098,199.468236,161.821407,203.006119,189.931035,84.380720,14.411891,189.874750,17.831450,48.833952,49.937908,160.528706,201.019880,158.503882,192.192894,115.846723,183.963587,-0.000487,0.034963,81.508295,64.782134,183.979614,15.566874,59.159701,0.720774,707759.519789,0.876367,9.450353,3.509326,4.004600,0.064470,0.060934,32.000000,120.171114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008467,68.107156,105.239818,100.000000,35.983016,43.037975,49.982690,53.101266,60.746835,58.629512,60.708861,168.761439,115.383988,169.150057,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770442,49.472098,199.386261,161.821407,202.935501,189.939014,84.486694,14.421881,189.949297,17.832746,48.774136,50.009786,160.510003,200.977516,158.501717,192.221300,115.842200,184.210602,-0.000488,0.034731,81.487336,65.043200,183.956156,15.570120,59.215720,0.720102,707812.926952,0.875596,9.441393,3.291540,4.004634,0.063300,0.060193,32.000000,120.140736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990731,68.122650,105.213323,100.000000,36.018322,43.037975,49.983786,53.101266,60.746835,58.629435,60.708861,168.973388,115.394651,169.251788,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744229,49.407636,199.412749,161.778324,202.913701,189.936029,84.336455,14.415174,190.019569,17.835061,49.214680,50.098430,160.484377,201.009136,158.520505,192.162440,115.841522,183.983520,-0.000488,0.034526,81.484599,64.715663,183.910454,15.578961,59.176092,0.720172,707908.952352,0.875520,9.441976,3.523287,4.006118,0.062605,0.059795,32.000000,120.191811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018053,68.123002,105.234953,100.000000,36.035972,43.037975,49.983507,53.101266,60.746835,58.629009,60.708861,168.672911,115.368608,169.347264,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796834,49.429032,199.364771,161.773848,202.933569,189.939550,84.450238,14.424735,189.993337,17.837372,48.782221,50.065270,160.480559,200.996353,158.518185,192.322104,115.873752,184.041237,-0.000489,0.034260,81.473544,64.888743,183.857362,15.597736,59.199355,0.720901,707771.484614,0.877421,9.404667,3.436455,4.008761,0.063646,0.060041,32.000000,120.151762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009690,68.127512,105.205801,100.000000,36.025918,43.037975,49.984589,53.101266,60.746835,58.629119,60.708861,168.900477,115.282960,169.140143,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808746,49.410105,199.546139,161.777765,203.000292,189.933045,84.410749,14.424878,190.024533,17.840855,48.544136,50.090753,160.527202,201.144585,158.532527,192.240921,115.888302,184.000733,-0.000489,0.034014,81.523190,64.885782,183.903842,15.608755,59.291697,0.719881,707644.766437,0.875279,9.371582,3.426474,4.003563,0.063543,0.058752,32.000000,120.179185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008052,68.162465,105.202194,100.000000,36.088998,43.037975,49.982815,53.101266,60.746835,58.629427,60.708861,168.821497,115.464765,169.365753,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827092,49.410105,199.540341,161.777765,202.962308,189.920894,84.371463,14.424735,190.033216,17.843555,48.617026,50.115788,160.496005,201.067136,158.530275,192.315911,115.876631,184.157628,-0.000489,0.033937,81.550204,64.878779,183.951505,15.621558,59.222827,0.719011,707503.243108,0.875380,9.340325,3.396311,4.006247,0.064260,0.059673,32.000000,120.239307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996445,68.142516,105.172050,100.000000,36.102467,43.037975,49.982445,53.101266,60.746835,58.629377,60.708861,168.742927,115.531734,169.173385,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.948650,49.330832,199.573012,161.736361,202.956887,189.928425,84.420956,14.427161,189.995436,17.846911,48.553527,50.110092,160.507718,201.154045,158.547294,192.332516,115.939968,183.992405,-0.000490,0.033950,81.577822,64.995063,184.037142,15.650333,59.242916,0.719550,707478.620701,0.875373,9.321337,3.468448,4.004656,0.064462,0.061120,32.000000,120.177306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006052,68.177927,105.169597,100.000000,36.159782,43.037975,49.981807,53.101266,60.746835,58.628785,60.708861,168.841913,115.507033,169.257925,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851860,49.304225,199.706616,161.714261,203.057485,189.945930,84.457816,14.418884,190.132455,17.849026,48.739467,50.088820,160.482459,201.225684,158.534035,192.327988,115.903632,184.290858,-0.000490,0.033930,81.587072,65.102932,183.965559,15.666193,59.244175,0.717678,706895.679611,0.872335,9.116399,3.341435,3.995564,0.065840,0.060069,32.000000,120.142305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970293,68.158724,105.143582,100.000000,36.150500,43.037975,49.977505,53.101266,60.746835,58.628853,60.708861,168.915631,115.512288,169.194392,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783596,49.305322,199.621631,161.717618,203.028566,189.959242,84.299095,14.428445,190.105407,17.849116,49.060671,50.052249,160.467631,201.190231,158.521810,192.356455,115.935466,184.627880,-0.000489,0.033926,81.622422,64.736449,184.115437,15.675353,59.218631,0.719259,707179.841685,0.873851,9.189834,3.492764,4.006001,0.064781,0.059441,32.000000,120.143028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985880,68.206780,105.163845,100.000000,36.202365,43.037975,49.980830,53.101266,60.746835,58.628675,60.708861,168.598189,115.303902,169.156430,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841432,49.305322,199.621934,161.717618,203.026171,189.956266,84.451986,14.425306,190.041795,17.847638,49.090983,50.140887,160.474621,201.198182,158.487734,192.410358,115.934569,184.442074,-0.000489,0.033916,81.654872,65.061001,184.060576,15.673896,59.187133,0.720280,707229.084352,0.876894,9.261579,3.590616,4.009787,0.063631,0.058367,32.000000,119.994710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967037,68.196629,105.151380,100.000000,36.220316,43.037975,49.983369,53.101266,60.746835,58.628738,60.708861,168.903972,115.276363,169.143094,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756401,49.385966,199.550133,161.749510,203.041702,189.964736,84.444612,14.417314,189.938683,17.847046,49.128931,49.971920,160.516685,201.143383,158.508416,192.364555,115.933700,184.377928,-0.000489,0.033915,81.691420,64.857309,184.106101,15.676171,59.215169,0.719908,707128.958936,0.874165,9.201719,3.520036,4.005140,0.064718,0.058898,32.000000,120.034232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985242,68.217783,105.168435,100.000000,36.233869,43.037975,49.983970,53.101266,60.746835,58.629541,60.708861,168.889224,115.466875,169.363943,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757900,49.433421,199.476583,161.773569,203.104714,189.954614,84.343122,14.422452,190.001024,17.848593,49.391792,49.946681,160.498994,201.045118,158.503120,192.294234,115.946341,184.034710,-0.000489,0.033919,81.698788,64.736826,183.904679,15.671382,59.275725,0.720646,707474.481772,0.876779,9.367283,3.497370,4.010361,0.064662,0.059880,32.000000,120.078579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.954099,68.236474,105.158512,100.000000,36.273943,43.037975,49.984547,53.101266,60.746835,58.630061,60.708861,168.686245,115.468102,169.382039,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704297,49.491848,199.481875,161.797628,203.164249,189.945854,84.442208,14.421595,190.018799,17.851071,49.391879,50.016161,160.529421,201.016210,158.511006,192.368021,115.927128,184.396901,-0.000490,0.033934,81.714745,64.741361,183.881797,15.674484,59.192615,0.719807,707505.211953,0.877233,9.416289,3.351369,4.008943,0.063868,0.059392,32.000000,120.103361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973986,68.246006,105.166964,100.000000,36.242178,43.037975,49.984717,53.101266,60.746835,58.630185,60.708861,168.884416,115.189142,169.214180,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692221,49.551647,199.546984,161.822246,203.210446,189.952910,84.361556,14.423879,189.866471,17.852508,49.530502,49.950707,160.509725,201.054211,158.485232,192.223787,115.928370,184.045278,-0.000490,0.033933,81.700156,64.801962,184.052786,15.681986,59.135337,0.721625,707778.656716,0.877356,9.530266,3.510091,4.013373,0.064265,0.059484,32.000000,120.115184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949344,68.227135,105.159453,100.000000,36.289720,43.037975,49.986862,53.101266,60.746835,58.630849,60.708861,168.723112,115.475697,169.336524,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730718,49.551647,199.688580,161.822246,203.149096,189.951319,84.446528,14.423593,189.965392,17.852600,49.627116,49.968940,160.501916,201.003203,158.495495,192.209649,115.939294,183.785766,-0.000489,0.033946,81.700051,64.736171,183.932089,15.681301,59.123561,0.722807,707954.195513,0.878611,9.602584,3.373415,4.015658,0.066152,0.061097,32.000000,120.075091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962718,68.217251,105.174495,100.000000,36.301418,43.037975,49.987530,53.101266,60.746835,58.631547,60.708861,168.893057,115.386213,169.146870,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753617,49.636958,199.615624,161.854139,203.142314,189.946799,84.465073,14.425020,189.869410,17.854990,49.581327,49.867706,160.535746,201.056005,158.504155,192.173917,115.935982,183.659702,-0.000490,0.033944,81.730408,64.914349,183.935964,15.689404,59.173470,0.722814,707841.466576,0.876966,9.562680,3.262409,4.015397,0.063697,0.059145,32.000000,120.139229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002543,68.240526,105.185489,100.000000,36.340475,43.037975,49.990129,53.101266,60.746835,58.632572,60.708861,168.930145,115.344904,169.224211,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757403,49.683317,199.548789,161.889388,203.137282,189.947659,84.448284,14.423593,189.943491,17.856946,49.218205,50.008412,160.576959,200.977924,158.533032,192.266854,115.936952,184.062133,-0.000491,0.033958,81.765598,64.908021,183.948079,15.690187,59.204285,0.721897,708010.075940,0.876513,9.624263,3.217066,4.012083,0.064934,0.061246,32.000000,119.980613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015247,68.261988,105.183283,100.000000,36.369037,43.037975,49.985998,53.101266,60.746835,58.633220,60.708861,168.896567,115.429440,169.292779,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812753,49.645187,199.590916,161.890228,203.138525,189.956283,84.465627,14.424164,189.925594,17.859411,49.233060,50.083704,160.574145,201.088420,158.515511,192.178765,115.942526,184.080170,-0.000490,0.033959,81.745719,64.724327,183.999719,15.696195,59.204521,0.721400,708133.207143,0.876731,9.666702,3.371330,4.010434,0.064286,0.059404,32.000000,119.969302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011311,68.247233,105.174577,100.000000,36.377045,43.037975,49.985931,53.101266,60.746835,58.633482,60.708861,168.931253,115.462847,169.304384,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743738,49.637232,199.462756,161.887430,203.080104,189.949351,84.386128,14.417600,189.998133,17.861945,49.207005,50.006804,160.598313,201.100774,158.569891,192.269009,115.915096,183.644609,-0.000491,0.033968,81.632301,64.634941,184.072612,15.727794,59.203393,0.720746,707970.890534,0.875416,9.571260,3.372708,4.006824,0.063572,0.059289,32.000000,119.755700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054166,68.252341,105.176706,100.000000,36.404579,43.037975,49.984063,53.101266,60.746835,58.633471,60.708861,168.772255,115.331978,169.235737,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806566,49.615836,199.513338,161.867567,203.083584,189.962779,84.410564,14.411749,189.817567,17.859728,49.127211,49.927694,160.575852,201.115799,158.575264,192.255498,115.890751,184.224956,-0.000492,0.033989,81.665749,64.684631,183.905071,15.727769,59.263949,0.721138,708078.910293,0.878217,9.620432,3.231969,4.008969,0.064406,0.060693,32.000000,119.795775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053028,68.269079,105.181558,100.000000,36.424879,43.037975,49.986629,53.101266,60.746835,58.633638,60.708861,168.821129,115.501126,169.244746,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723879,49.615836,199.451739,161.867567,203.068468,189.978753,84.450439,14.424164,189.892579,17.858335,49.614895,49.928089,160.601215,200.971808,158.572046,192.193107,115.927506,184.397510,-0.000491,0.034155,81.703333,64.624517,184.070693,15.735694,59.084852,0.719862,708124.626568,0.876066,9.548311,3.480264,4.005764,0.065211,0.059270,32.000000,119.885327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081018,68.279251,105.222741,100.000000,36.430728,43.037975,49.984503,53.101266,60.746835,58.633680,60.708861,168.900879,115.366345,169.321929,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731047,49.626808,199.349583,161.864210,203.169590,190.003901,84.374049,14.421595,189.799793,17.857663,49.431020,49.996668,160.580884,200.885409,158.553927,192.157127,115.886826,184.441302,-0.000490,0.034468,81.751232,64.826632,183.915081,15.734546,59.170558,0.723007,708177.681571,0.877343,9.633955,3.509949,4.011186,0.065235,0.058869,32.000000,119.958537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058582,68.260924,105.245332,100.000000,36.451745,43.037975,49.988533,53.101266,60.746835,58.634079,60.708861,168.748097,115.469176,169.246949,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705295,49.680299,199.407048,161.891067,203.207423,190.039723,84.397877,14.420168,189.785455,17.854367,49.343904,50.049333,160.580663,200.979881,158.538629,192.212743,115.855241,183.907221,-0.000490,0.034868,81.826844,64.903453,183.878412,15.741298,59.230196,0.721727,708437.582431,0.878140,9.637499,3.567483,4.008554,0.063698,0.060159,32.000000,119.914928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070785,68.261927,105.249633,100.000000,36.457241,43.037975,49.986305,53.101266,60.746835,58.634996,60.708861,168.795754,115.234977,169.137154,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749199,49.705811,199.457792,161.900579,203.098599,190.071098,84.450480,14.414603,189.672020,17.851615,49.546762,49.996985,160.590593,200.854931,158.547076,192.146386,115.859260,183.994213,-0.000489,0.035203,81.883085,64.679971,183.785393,15.728624,59.170244,0.721736,708836.396605,0.878694,9.717683,3.393315,4.011787,0.063897,0.059581,32.000000,119.927558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076764,68.255445,105.262467,100.000000,36.427037,43.037975,49.988954,53.101266,60.746835,58.635307,60.708861,168.900960,115.358444,169.175627,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726487,49.737906,199.307407,161.913168,203.129946,190.084919,84.479998,14.430443,189.701262,17.850433,49.459149,49.950125,160.577704,200.897845,158.568453,192.044393,115.844527,184.270259,-0.000491,0.035527,81.935001,64.813100,183.858339,15.723414,59.143493,0.722207,708941.240846,0.877494,9.697693,3.422839,4.009266,0.063898,0.059856,32.000000,120.004646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090339,68.253249,105.291392,100.000000,36.431614,43.037975,49.987579,53.101266,60.746835,58.635889,60.708861,168.959996,115.210468,169.200096,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645008,49.737906,199.299624,161.913168,203.061940,190.095538,84.375731,14.417742,189.664536,17.848035,49.458749,49.862053,160.630223,200.835074,158.567583,191.999423,115.853999,184.244172,-0.000493,0.035784,81.985069,64.749923,183.930481,15.720646,59.204862,0.722564,709169.416950,0.877775,9.753322,3.543936,4.008073,0.063623,0.058730,32.000000,119.936044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110956,68.279316,105.312531,100.000000,36.440247,43.037975,49.988827,53.101266,60.746835,58.636454,60.708861,168.751461,115.301486,169.334478,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785146,49.739826,199.415540,161.919043,203.094259,190.107823,84.464224,14.418456,189.821986,17.846723,49.132865,49.957305,160.591037,200.973928,158.580310,192.021323,115.796388,183.583271,-0.000492,0.036103,82.061033,64.930327,183.901989,15.713860,59.197309,0.722886,709293.218274,0.880510,9.837817,3.524418,4.014495,0.064195,0.058831,32.000000,119.844948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091775,68.243877,105.295281,100.000000,36.419310,43.037975,49.989689,53.101266,60.746835,58.636860,60.708861,168.928449,115.389742,169.346949,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746175,49.714315,199.380860,161.911210,203.158089,190.119997,84.443956,14.420168,189.662876,17.846505,49.056014,49.947484,160.592714,200.933399,158.597821,192.100288,115.833468,184.255087,-0.000492,0.036348,82.096490,64.695664,183.815432,15.709251,59.171188,0.721516,709323.236476,0.876901,9.694478,3.327149,4.005523,0.064711,0.060852,32.000000,119.948539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113956,68.260286,105.315665,100.000000,36.474317,43.037975,49.987320,53.101266,60.746835,58.636926,60.708861,168.887912,115.271530,169.356784,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756845,49.662195,199.355269,161.880995,203.161956,190.135291,84.499816,14.423593,189.794763,17.850263,49.021561,50.012148,160.591460,200.893767,158.609754,192.073399,115.812393,184.158935,-0.000492,0.036684,82.102789,64.780114,183.954442,15.712921,59.217792,0.722242,709252.486344,0.877868,9.709329,3.549152,4.007964,0.063677,0.059328,32.000000,119.975002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117551,68.232703,105.296333,100.000000,36.508520,43.037975,49.989132,53.101266,60.746835,58.636835,60.708861,168.999633,115.255497,169.345887,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798078,49.620225,199.366163,161.843228,203.144663,190.135394,84.424273,14.417029,189.831510,17.854721,49.261757,49.968223,160.609738,200.890791,158.626946,192.065856,115.837746,183.801566,-0.000493,0.037014,82.123285,64.998980,184.116094,15.720653,59.273863,0.721409,709238.383569,0.877021,9.646156,3.533191,4.006590,0.064918,0.060838,32.000000,120.010050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134402,68.232128,105.328362,100.000000,36.505598,43.037975,49.988636,53.101266,60.746835,58.636795,60.708861,168.848545,115.291398,169.407964,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761456,49.633117,199.282284,161.825883,203.258668,190.135338,84.417853,14.418599,189.892407,17.856686,48.902749,49.967519,160.570638,200.875562,158.603957,192.107682,115.811178,183.752694,-0.000492,0.037254,82.114553,64.700792,183.885816,15.737141,59.265733,0.720134,708968.275502,0.876896,9.561488,3.370054,4.003491,0.066488,0.060147,32.000000,120.027121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121541,68.228801,105.322599,100.000000,36.524343,43.037975,49.987361,53.101266,60.746835,58.637022,60.708861,168.835707,115.357216,169.408554,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
