OSU 80 Ton Compressor Load Stand
49.653057,49.554116,199.429163,161.804342,203.285067,190.134658,84.532032,14.419169,189.838717,17.853695,49.016309,49.970689,160.567784,200.935825,158.582630,192.098474,115.827978,184.203646,-0.000491,0.037553,82.121736,64.599919,184.014140,15.745463,58.929069,0.720509,709148.957837,0.877711,9.612303,3.377764,4.004752,0.063708,0.059739,32.000000,120.112463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131668,68.251842,105.322861,100.000000,36.548352,43.037975,49.988335,53.101266,60.746835,58.637446,60.708861,169.064064,115.465379,169.423188,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729813,49.541223,199.423248,161.801544,203.300500,190.144621,84.428101,14.421738,189.740608,17.850359,49.227600,49.948080,160.562858,200.865980,158.565631,192.085234,115.813788,183.901118,-0.000491,0.037887,82.105858,64.759799,183.757123,15.723791,59.219627,0.726240,709065.213105,0.878453,9.645675,3.534830,4.016453,0.063638,0.059275,32.000000,120.082652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117520,68.243067,105.302527,100.000000,36.545754,43.037975,49.991637,53.101266,60.746835,58.637014,60.708861,168.856202,115.357523,169.339514,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771300,49.572769,199.343989,161.825603,203.339794,190.157487,84.462201,14.425591,189.735472,17.847230,48.959060,50.088705,160.571207,200.986282,158.567593,192.136839,115.817170,183.734385,-0.000492,0.038128,82.088604,64.978465,183.960519,15.712241,59.247479,0.721637,708978.501362,0.879052,9.551122,3.433186,4.010014,0.064904,0.059341,32.000000,119.995444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103499,68.236915,105.288017,100.000000,36.548385,43.037975,49.990602,53.101266,60.746835,58.637085,60.708861,168.924403,115.154507,169.330426,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652774,49.529702,199.328054,161.837073,203.485403,190.170168,84.451335,14.424164,189.772943,17.842836,48.858775,49.960739,160.544802,200.968057,158.556200,192.134760,115.796991,183.718103,-0.000492,0.038184,82.080777,64.587435,183.831665,15.690709,59.339113,0.720719,709045.975432,0.877012,9.541757,3.364705,4.005200,0.063072,0.059518,32.000000,120.073379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085148,68.224761,105.289118,100.000000,36.601961,43.037975,49.989479,53.101266,60.746835,58.637621,60.708861,168.902671,115.435615,169.422519,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648412,49.518730,199.215251,161.839032,203.387057,190.160789,84.470840,14.423736,189.747346,17.839197,49.219152,49.832148,160.548051,200.820192,158.586969,192.033123,115.806309,183.760444,-0.000492,0.038190,82.055415,64.722102,183.826016,15.659613,58.887501,0.721042,709232.878291,0.879402,9.621555,3.378600,4.014439,0.063980,0.060880,32.000000,119.997570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128977,68.220038,105.290177,100.000000,36.592689,43.037975,49.994155,53.101266,60.746835,58.637491,60.708861,168.941679,115.371791,169.381725,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654951,49.518730,199.219357,161.839032,203.319669,190.122116,84.565599,14.422309,189.664527,17.835812,49.220472,49.798883,160.543298,200.798378,158.552431,192.023547,115.753584,184.360722,-0.000493,0.038197,82.023731,64.611717,183.827526,15.645368,59.146955,0.726267,709144.507973,0.879215,9.615110,3.385623,4.012520,0.064917,0.059476,32.000000,119.885465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112946,68.192743,105.289031,100.000000,36.547180,43.037975,49.994436,53.101266,60.746835,58.637569,60.708861,169.131197,115.245870,169.380702,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717400,49.560150,199.215052,161.861692,203.334943,190.083808,84.431353,14.426733,189.705234,17.832823,49.183804,49.962983,160.603223,200.840150,158.581220,191.938332,115.804871,183.780254,-0.000494,0.038230,82.010803,64.785867,183.957908,15.647215,59.138196,0.722860,709204.225328,0.877922,9.608326,3.669711,4.012074,0.065418,0.059684,32.000000,120.020449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106053,68.225338,105.321397,100.000000,36.576015,43.037975,49.994483,53.101266,60.746835,58.638172,60.708861,168.862705,115.201262,169.154345,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721263,49.586759,199.167203,161.895823,203.449629,190.058582,84.467006,14.423022,189.672268,17.828743,49.350413,49.977141,160.595693,200.716403,158.555204,191.972270,115.787271,184.155589,-0.000493,0.038241,81.977566,64.988638,183.777823,15.644043,59.139874,0.722103,708865.379197,0.878017,9.584986,3.394705,4.006948,0.065531,0.060048,32.000000,119.993122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073265,68.216178,105.333075,100.000000,36.572677,43.037975,49.996896,53.101266,60.746835,58.638672,60.708861,168.934012,115.145877,169.144038,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773196,49.628180,199.289501,161.915966,203.423784,190.076133,84.379935,14.421881,189.787330,17.823270,49.012272,50.037400,160.620816,200.834320,158.578504,191.980744,115.766718,184.049810,-0.000494,0.038249,81.901401,64.790490,183.874087,15.642541,59.135704,0.721869,708908.957594,0.877520,9.607589,3.557024,4.005675,0.063039,0.058865,32.000000,120.143611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074436,68.216520,105.301523,100.000000,36.552732,43.037975,49.992976,53.101266,60.746835,58.639325,60.708861,168.759870,115.215799,169.124840,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712290,49.649850,199.265399,161.920722,203.445841,190.106758,84.479611,14.422737,189.730984,17.818305,48.922349,50.043942,160.603049,200.675833,158.604412,192.004906,115.782573,183.895914,-0.000494,0.038234,81.904761,64.954375,183.749637,15.634218,59.111891,0.721731,709071.433643,0.877590,9.595206,3.536814,4.003952,0.063378,0.058794,32.000000,120.150770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105032,68.220156,105.308001,100.000000,36.567457,43.037975,49.992032,53.101266,60.746835,58.639830,60.708861,168.959223,115.235706,169.202771,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824701,49.588404,199.194614,161.877079,203.525648,190.147907,84.371998,14.420311,189.618401,17.816977,48.883554,50.003668,160.607281,200.821496,158.606770,192.034750,115.770847,183.901323,-0.000495,0.038213,81.899156,64.720311,183.779680,15.638009,59.067228,0.722910,709264.714578,0.877942,9.679981,3.461622,4.008373,0.063956,0.058826,32.000000,120.164580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127957,68.236063,105.325225,100.000000,36.570694,43.037975,49.993534,53.101266,60.746835,58.639597,60.708861,168.743996,115.371983,169.166225,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815528,49.546984,199.247044,161.825044,203.579765,190.151132,84.479361,14.421595,189.745859,17.811763,49.069687,49.994556,160.575537,200.780050,158.621304,192.116383,115.742239,183.853799,-0.000494,0.038211,81.867970,64.897855,183.869396,15.634840,59.121726,0.721734,709096.596197,0.877097,9.496353,3.477581,3.997574,0.063793,0.060895,32.000000,120.130613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131095,68.190974,105.295085,100.000000,36.611276,43.037975,49.990107,53.101266,60.746835,58.639439,60.708861,168.958721,115.290094,169.168625,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820295,49.558230,199.391464,161.803502,203.803256,190.132128,84.333594,14.422166,189.563543,17.807262,48.911227,49.974985,160.560594,200.879782,158.592382,192.035301,115.774181,184.180035,-0.000492,0.038194,81.889986,64.736051,183.755593,15.625842,59.119890,0.721346,709169.766383,0.875877,9.470184,3.485712,3.999698,0.064499,0.060024,32.000000,120.071058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141989,68.189001,105.293134,100.000000,36.611821,43.037975,49.990423,53.101266,60.746835,58.639788,60.708861,168.667188,115.312532,169.167681,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778958,49.532994,199.377999,161.799026,203.827518,190.118282,84.402372,14.422594,189.686549,17.804035,49.063544,49.984185,160.581109,200.826715,158.585434,191.961411,115.799528,184.098516,-0.000492,0.038207,81.915769,64.756408,183.781311,15.610538,59.206777,0.721637,709014.971362,0.877237,9.476497,3.579531,4.002214,0.065107,0.059480,32.000000,120.097077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163381,68.212107,105.313998,100.000000,36.635811,43.037975,49.990233,53.101266,60.746835,58.639821,60.708861,168.804744,115.267042,169.150136,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768080,49.529428,199.354859,161.806020,203.774717,190.129801,84.349157,14.411749,189.752683,17.801617,48.972781,49.982273,160.567314,200.917151,158.585550,192.044441,115.764578,183.756292,-0.000492,0.038192,81.893900,64.709135,183.703407,15.593301,59.208009,0.720960,708866.299751,0.877205,9.494053,3.522776,4.005267,0.063874,0.059438,32.000000,120.063851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126171,68.181048,105.304139,100.000000,36.651564,43.037975,49.991883,53.101266,60.746835,58.640028,60.708861,168.698315,115.361550,169.254463,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697775,49.490202,199.145582,161.802104,203.807927,190.146739,84.498098,14.419598,189.651355,17.798944,48.829499,49.948538,160.565955,200.773975,158.559690,191.962489,115.753965,184.080175,-0.000491,0.038035,82.162444,64.920688,183.853856,15.587519,59.111524,0.721063,709032.030718,0.878016,9.501754,3.425751,4.005677,0.064595,0.061298,32.000000,119.813683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117204,68.188278,105.310934,100.000000,36.676429,43.037975,49.992111,53.101266,60.746835,58.639916,60.708861,168.996196,115.389013,169.270552,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797087,49.447959,199.282559,161.788116,203.729397,190.132394,84.338717,14.425020,189.643703,17.799089,49.180014,50.015687,160.556990,200.866816,158.568417,191.991381,115.785586,184.247859,-0.000489,0.038042,82.227238,64.884781,183.787163,15.577862,59.178374,0.722585,709151.692858,0.877827,9.535381,3.561270,4.007133,0.063439,0.060344,32.000000,119.948311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138011,68.185015,105.329379,100.000000,36.669692,43.037975,49.995357,53.101266,60.746835,58.639748,60.708861,168.677434,115.246944,169.174408,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722620,49.498705,199.296902,161.804621,203.676194,190.096489,84.321658,14.421167,189.694928,17.799628,48.975687,49.883996,160.517945,200.864594,158.533801,192.006759,115.781071,183.995064,-0.000489,0.038057,82.260810,64.859856,183.930642,15.572072,59.155951,0.720691,708738.971117,0.877368,9.390248,3.594251,4.001892,0.062748,0.058858,32.000000,119.995968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136831,68.165534,105.307677,100.000000,36.694139,43.037975,49.992151,53.101266,60.746835,58.640375,60.708861,168.643316,115.265546,169.156666,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810801,49.520924,199.387117,161.817770,203.731299,190.102006,84.341580,14.422737,189.755336,17.797662,48.621632,50.092998,160.566129,200.827510,158.565141,192.033427,115.830120,183.689414,-0.000489,0.038050,82.323262,64.730904,183.913123,15.568619,59.157813,0.721940,708846.837214,0.878964,9.518130,3.501357,4.008174,0.064432,0.058750,32.000000,120.137335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158883,68.186391,105.346944,100.000000,36.647763,43.037975,49.994654,53.101266,60.746835,58.640786,60.708861,168.683160,115.252927,169.128656,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753174,49.503094,199.256386,161.809377,203.784993,190.074789,84.412571,14.426019,189.739659,17.798334,48.418704,50.050148,160.558803,200.878579,158.586440,192.097827,115.815618,184.014444,-0.000490,0.038062,82.290388,64.698412,183.867294,15.561987,59.171607,0.721083,708603.857286,0.877109,9.449017,3.334397,4.002889,0.064600,0.059166,32.000000,120.074672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140012,68.197832,105.340240,100.000000,36.734533,43.037975,49.991894,53.101266,60.746835,58.640857,60.708861,168.825141,115.306740,169.134164,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676379,49.388984,199.195854,161.756224,203.907874,190.054790,84.445898,14.422166,189.709820,17.799806,49.104492,49.996914,160.525147,200.707881,158.593030,191.977607,115.816418,184.045851,-0.000487,0.038084,82.324972,64.662541,183.931315,15.563983,59.096706,0.721178,708606.795506,0.877329,9.490859,3.474282,4.004898,0.064294,0.059530,32.000000,120.107619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124448,68.230468,105.354198,100.000000,36.771020,43.037975,49.995042,53.101266,60.746835,58.640094,60.708861,168.891795,115.297573,169.141717,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756967,49.430952,199.271581,161.736081,203.928391,190.031194,84.428887,14.423879,189.623930,17.800992,49.203065,49.934789,160.498326,200.839906,158.530342,192.012078,115.816520,183.905054,-0.000487,0.038104,82.304335,64.816501,183.830401,15.565345,59.122958,0.722589,708412.593209,0.877935,9.454575,3.498062,4.009767,0.063713,0.058800,32.000000,120.021068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090704,68.211618,105.337168,100.000000,36.726766,43.037975,49.996302,53.101266,60.746835,58.640608,60.708861,168.857774,115.300066,169.317287,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772858,49.506386,199.407726,161.757063,203.785712,190.027214,84.504114,14.419740,189.631232,17.802472,49.150774,50.059788,160.532860,201.014844,158.485431,191.978441,115.784328,183.424906,-0.000487,0.038156,82.295492,64.861532,183.946836,15.569596,59.286032,0.721434,708253.458800,0.876707,9.414787,3.431201,4.004898,0.063460,0.059510,32.000000,119.975292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096864,68.190762,105.357990,100.000000,36.720070,43.037975,49.992925,53.101266,60.746835,58.641441,60.708861,169.008228,115.463384,169.423109,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712770,49.539303,199.349508,161.782521,203.797848,190.020287,84.476272,14.420168,189.656829,17.797454,48.892441,49.822407,160.542202,200.864737,158.540025,192.019450,115.785822,183.918484,-0.000485,0.038153,82.233177,64.600918,183.788348,15.562761,59.220991,0.719752,708501.154719,0.875783,9.473762,3.278032,4.006355,0.063852,0.060787,32.000000,119.921095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086842,68.189867,105.360298,100.000000,36.756529,43.037975,49.995381,53.101266,60.746835,58.641959,60.708861,168.952543,115.371945,169.412566,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730559,49.460577,199.336243,161.774688,203.697687,190.020144,84.454953,14.417600,189.566658,17.792205,48.922010,49.944103,160.524492,200.685374,158.565615,191.959676,115.788558,183.917385,-0.000484,0.038174,82.231935,64.747820,183.720026,15.542229,59.138484,0.721210,708657.152598,0.877296,9.568937,3.467077,4.010026,0.063712,0.059748,32.000000,119.851270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131608,68.220179,105.395340,100.000000,36.767535,43.037975,49.998071,53.101266,60.746835,58.641804,60.708861,168.909907,115.378542,169.349545,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691577,49.498157,199.121794,161.769652,203.687233,190.013553,84.457054,14.419169,189.670049,17.790366,49.176033,49.967602,160.514879,200.712224,158.499068,191.948371,115.776756,183.477878,-0.000483,0.038197,82.204695,64.846586,183.713438,15.530112,59.205596,0.721874,708554.500800,0.878122,9.536845,3.502838,4.010348,0.064026,0.058967,32.000000,120.015983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149213,68.221192,105.401728,100.000000,36.703277,43.037975,49.996571,53.101266,60.746835,58.641742,60.708861,168.914108,115.286412,169.320670,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795839,49.533817,199.129298,161.805461,203.741779,190.002145,84.437664,14.434296,189.655431,17.790778,49.190824,50.038283,160.513704,200.758175,158.506558,191.859028,115.760609,183.495617,-0.000482,0.037996,82.197780,64.871351,183.732318,15.538535,59.102371,0.720964,708579.070919,0.877779,9.549764,3.306072,4.007154,0.066046,0.061937,32.000000,120.032452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141693,68.214902,105.381806,100.000000,36.747822,43.037975,49.998338,53.101266,60.746835,58.642275,60.708861,168.875327,115.204024,169.298444,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811343,49.525313,199.161493,161.813294,203.686103,189.991431,84.352559,14.421738,189.543176,17.789705,48.967879,49.918678,160.556287,200.643194,158.509293,191.955503,115.757255,183.991390,-0.000480,0.037994,82.176011,64.660806,183.723512,15.548513,59.081678,0.720932,708531.563909,0.875975,9.477397,3.329072,3.998914,0.063706,0.059913,32.000000,119.999312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129768,68.229562,105.365265,100.000000,36.786529,43.037975,49.995313,53.101266,60.746835,58.642818,60.708861,168.705117,115.130611,169.311150,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673558,49.465240,199.168902,161.799306,203.682131,190.008049,84.431191,14.419312,189.499890,17.790021,48.899384,49.842018,160.540119,200.666374,158.542083,191.996429,115.756058,183.627549,-0.000481,0.037996,82.169893,64.570168,183.827466,15.572012,59.045067,0.721010,708477.749873,0.876485,9.452844,3.523757,3.998316,0.063775,0.058602,32.000000,120.079677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156320,68.251600,105.403498,100.000000,36.733197,43.037975,49.997735,53.101266,60.746835,58.643037,60.708861,168.862381,115.295732,169.159144,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739326,49.473469,199.123884,161.804342,203.786461,190.032359,84.424715,14.435152,189.375338,17.787948,49.078927,50.004540,160.523731,200.577019,158.529047,191.796649,115.747698,183.710155,-0.000481,0.037971,82.158818,64.714406,183.718326,15.573093,59.059124,0.723181,708583.810417,0.878296,9.535533,3.384577,4.009556,0.064400,0.060780,32.000000,120.129774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129108,68.230149,105.419345,100.000000,36.687473,43.037975,50.000011,53.101266,60.746835,58.642704,60.708861,168.849431,115.189564,169.123228,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677311,49.523393,199.058511,161.814693,203.810110,190.072751,84.360232,14.420311,190.052654,17.785619,49.079916,49.969394,160.514505,200.528743,158.519798,191.762250,115.690329,183.932666,-0.000480,0.037979,82.217126,64.728478,186.025561,15.567996,58.997939,0.722153,708632.257888,0.877206,9.475581,3.424826,4.003349,0.064835,0.060336,32.000000,120.146374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094450,68.253210,105.414302,100.000000,36.676518,43.037975,49.998798,53.101266,60.746835,58.643462,60.708861,168.720464,115.094749,169.043841,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650317,49.532445,199.019334,161.801264,203.658429,190.077621,84.428615,14.419740,190.004359,17.700570,48.985699,49.958914,160.522718,200.579873,158.518610,191.696814,115.692725,183.967681,-0.000481,0.037973,82.239938,64.812036,185.549545,15.500894,59.020283,0.723239,709076.793050,0.877325,9.518107,3.521357,4.000747,0.063210,0.059846,32.000000,120.080147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101024,68.248988,105.437045,100.000000,36.647843,43.037975,50.000425,53.101266,60.746835,58.643774,60.708861,168.857230,115.054897,169.146516,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751685,49.523119,198.962987,161.789235,203.562769,190.058377,84.301522,14.423022,189.905330,17.559939,49.051443,49.909242,160.522854,200.660135,158.539475,191.668478,115.689790,183.706677,-0.000478,0.037983,82.320287,64.739684,185.328810,15.116801,59.015903,0.723815,709287.016199,0.879266,9.626849,3.579146,4.008420,0.063584,0.058792,32.000000,120.154463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114450,68.280323,105.429693,100.000000,36.652094,43.037975,49.999551,53.101266,60.746835,58.643987,60.708861,168.603045,115.195509,169.074605,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812202,49.536011,199.008535,161.797068,203.559786,190.018661,84.426779,14.427874,189.989286,17.465832,48.909684,49.917180,160.539195,200.566153,158.529850,191.800616,115.662463,183.467157,-0.000477,0.037996,82.348195,64.554227,185.126940,14.699675,58.975909,0.722362,709067.997921,0.878863,9.514791,3.480511,3.999258,0.064359,0.058917,32.000000,120.226840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137460,68.294236,105.456235,100.000000,36.655545,43.037975,49.996871,53.101266,60.746835,58.644336,60.708861,168.853558,115.002964,169.023424,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677031,49.382675,198.867040,161.790074,203.583574,189.989018,84.316505,14.416458,189.819008,17.358367,48.361355,49.986658,160.542222,200.429154,158.533261,191.798816,115.673212,183.599230,-0.000477,0.037982,82.423549,64.777062,185.163656,14.076846,59.658546,0.722018,708929.491651,0.875850,9.462655,3.416224,3.995176,0.064703,0.059420,32.000000,120.080718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127939,68.288436,105.488222,100.000000,36.654792,43.037975,49.998393,53.101266,60.746835,58.644256,60.708861,168.633011,115.198808,169.138491,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850274,49.271309,199.123421,161.806020,203.473897,189.990856,84.414808,14.425591,189.931434,17.274647,48.131587,50.025192,160.524493,200.497816,158.534334,191.686367,115.623147,183.437613,-0.000478,0.037996,82.439774,64.961803,185.418995,13.571262,59.810264,0.722453,708844.100261,0.877902,9.518068,3.436257,4.003917,0.062766,0.058002,32.000000,120.055192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118748,68.276314,105.490969,100.000000,36.606781,43.037975,50.001615,53.101266,60.746835,58.643430,60.708861,168.829616,116.247986,169.276729,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791101,49.252383,199.120470,161.892186,203.289720,190.018019,84.358917,14.425591,189.850695,17.174022,48.579143,50.045659,160.565744,200.461120,158.535357,191.813490,115.614494,183.098235,-0.000477,0.037988,82.437753,64.888456,185.124983,12.946025,59.857156,0.711073,708257.868224,0.874453,9.158560,3.444123,3.994430,0.064749,0.060652,32.000000,119.992860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129002,68.300727,105.555518,100.000000,36.570400,43.037975,49.996274,53.101266,60.746835,58.642541,60.708861,168.717833,116.148339,169.383731,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769578,49.239765,198.915933,161.967442,203.313814,190.032439,84.394464,14.424164,189.798603,17.089600,48.358992,49.985754,160.587685,200.370970,158.537000,191.818419,115.598535,183.502135,-0.000475,0.037991,82.390777,64.687082,185.127961,12.396260,59.860644,0.711364,708420.904771,0.876592,9.205891,3.319670,3.999410,0.064236,0.061253,32.000000,120.098916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114630,68.304619,105.548142,100.000000,36.599124,43.037975,49.998442,53.101266,60.746835,58.642410,60.708861,168.788927,116.157659,169.312409,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832164,49.219193,198.845267,161.997657,203.271035,190.019548,84.322389,14.422594,189.730841,16.994914,48.530392,50.032266,160.631055,200.322592,158.598567,191.809352,115.639594,183.900995,-0.000474,0.038167,82.377860,64.761636,185.030291,11.682011,59.766886,0.711053,708544.382903,0.876354,9.210538,3.493664,3.996737,0.064219,0.060642,32.000000,120.024904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112704,68.300609,105.507603,100.000000,36.544193,43.037975,49.996781,53.101266,60.746835,58.642148,60.708861,168.644777,116.084822,169.387704,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854086,49.226599,198.826897,162.005490,203.273238,190.039565,84.449468,14.420454,189.796200,16.919237,48.602868,49.913333,160.658258,200.264184,158.631490,191.741043,115.660620,183.703618,-0.000473,0.038156,82.408515,64.893773,185.051645,11.125028,59.786425,0.711093,708218.924193,0.875769,9.125178,3.606561,3.990300,0.063802,0.057877,32.000000,120.110137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141894,68.314895,105.519706,100.000000,36.510387,43.037975,49.996527,53.101266,60.746835,58.642222,60.708861,168.898937,116.298079,169.308318,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737675,49.202461,198.943943,162.004930,203.270981,190.045461,84.381240,14.420454,189.799305,16.826083,48.427486,50.018755,160.630428,200.315070,158.667658,191.683348,115.643805,183.407336,-0.000473,0.038145,82.436701,64.734502,185.077098,10.458999,59.806435,0.710628,708195.352363,0.874134,9.109906,3.509380,3.988177,0.064487,0.059561,32.000000,119.982434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151425,68.300748,105.483975,100.000000,36.480698,43.037975,49.996609,53.101266,60.746835,58.642022,60.708861,168.762479,116.115161,169.272677,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694414,49.229342,198.745738,161.998496,203.222976,190.008878,84.397920,14.423022,189.648243,16.731413,49.164409,50.003780,160.643432,200.247997,158.643385,191.582588,115.628857,183.631260,-0.000471,0.038174,82.449328,64.608346,184.953056,9.781193,59.732687,0.712141,708380.248511,0.877084,9.206283,3.411766,3.999864,0.064317,0.060212,32.000000,119.949515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159967,68.283114,105.477622,100.000000,36.452798,43.037975,50.001289,53.101266,60.746835,58.641579,60.708861,168.795840,116.154706,169.277319,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753737,49.348661,198.910409,162.058086,203.184309,190.021059,84.378603,14.422452,189.584912,16.636972,48.898690,50.087352,160.646072,200.276783,158.636611,191.615917,115.620314,183.325592,-0.000469,0.038180,82.483206,64.819321,185.027538,9.107379,59.834785,0.712983,708436.468537,0.877656,9.278006,3.513211,3.999358,0.063708,0.060292,32.000000,120.048450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150020,68.284787,105.486908,100.000000,36.409513,43.037975,49.996756,53.101266,60.746835,58.642232,60.708861,168.757207,116.135758,169.243920,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915538,49.308339,198.905109,162.072075,203.069868,190.033589,84.469876,14.417029,189.742273,16.559770,48.240080,50.217890,160.709740,200.351440,158.676316,191.647979,115.605983,183.514915,-0.000469,0.038209,82.502569,64.715721,184.934009,8.578750,59.949970,0.711773,708709.904906,0.877352,9.339392,3.402337,3.998105,0.064926,0.059579,32.000000,120.029872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168838,68.278284,105.495521,100.000000,36.382647,43.037975,49.998310,53.101266,60.746835,58.643373,60.708861,168.939753,116.033617,169.239002,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711983,49.193958,198.939568,162.056128,203.073548,190.029003,84.353283,14.422594,189.701422,16.466262,48.025717,49.986784,160.706260,200.316395,158.730106,191.614756,115.593528,183.862796,-0.000471,0.038167,82.507197,64.541269,185.067818,7.843595,59.826839,0.708264,708478.374199,0.872901,9.128115,3.491153,3.984834,0.065047,0.060818,32.000000,120.042961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157945,68.287740,105.515591,100.000000,36.404487,43.037975,49.996273,53.101266,60.746835,58.642100,60.708861,168.706567,116.313229,169.496044,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755744,49.097956,198.786691,162.051372,203.173362,190.071176,84.505140,14.416886,189.579510,16.374432,48.395871,50.044913,160.682663,200.353906,158.698162,191.681410,115.583246,183.690093,-0.000472,0.038143,82.302598,64.678987,184.885245,7.089107,59.899039,0.712130,708534.119431,0.877782,9.224408,3.637894,4.001843,0.065460,0.060610,32.000000,120.122513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170901,68.255404,105.509176,100.000000,36.382599,43.037975,49.999931,53.101266,60.746835,58.641218,60.708861,169.010281,116.140591,169.444982,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756201,49.101248,198.907432,162.091099,203.275143,190.073906,84.343554,14.411606,189.708575,16.284049,48.008214,49.905947,160.696746,200.346506,158.721323,191.656573,115.601658,183.293362,-0.000472,0.038125,82.346825,64.735129,185.178546,6.388318,59.790595,0.710273,708420.773011,0.875307,9.083058,3.581535,3.995251,0.066016,0.061817,32.000000,120.119668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171093,68.239380,105.491943,100.000000,36.361764,43.037975,49.998361,53.101266,60.746835,58.641342,60.708861,168.687107,116.121336,169.443605,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750292,49.014024,198.912842,162.087182,203.077205,190.091205,84.544865,14.419598,189.756446,16.192557,48.015984,49.995320,160.703002,200.416147,158.732116,191.731548,115.578559,183.717291,-0.000473,0.038141,82.368933,64.823981,184.901009,5.704175,59.967752,0.711884,708356.816316,0.876995,9.085877,3.409858,3.997641,0.064966,0.061392,32.000000,120.092364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165136,68.254615,105.510412,100.000000,36.385293,43.037975,50.000743,53.101266,60.746835,58.641067,60.708861,169.089730,116.140514,169.448837,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806358,49.001682,198.942586,162.089420,202.954528,190.116424,84.326494,14.421310,189.776790,16.100492,48.034167,49.975428,160.736199,200.441345,158.747305,191.806275,115.587607,183.526052,-0.000471,0.038367,82.449035,64.670179,185.087418,4.999693,59.900875,0.709737,708313.379061,0.874888,9.004775,3.596719,3.998225,0.063327,0.060065,32.000000,120.112740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167338,68.234785,105.515579,100.000000,36.377147,43.037975,49.998420,53.101266,60.746835,58.640023,60.708861,168.652988,116.193828,169.455367,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800546,48.973979,199.047132,162.066199,202.879842,190.099010,84.441453,14.421595,189.894423,16.009674,48.111757,49.957683,160.716757,200.479305,158.796773,191.829378,115.630685,183.361791,-0.000472,0.038393,82.476427,64.691211,185.175646,4.299903,59.924662,0.709962,708254.879850,0.876142,8.934373,3.513832,3.994321,0.065105,0.060605,32.000000,120.103864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181145,68.228664,105.529267,100.000000,36.394925,43.037975,49.998735,53.101266,60.746835,58.639584,60.708861,168.882906,116.372182,169.507216,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830218,48.913363,199.002062,162.046336,202.877864,190.077931,84.410236,14.427304,189.896699,15.922452,47.991111,50.022681,160.715947,200.531495,158.782396,191.861814,115.618039,183.824084,-0.000474,0.038434,82.456053,64.814698,185.220022,3.610745,59.967017,0.709898,707968.085315,0.874915,8.912686,3.407284,3.996887,0.063568,0.059532,32.000000,120.071672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179422,68.261033,105.546356,100.000000,36.387812,43.037975,50.000739,53.101266,60.746835,58.638910,60.708861,168.820472,116.127588,169.305131,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796697,48.891146,199.083100,162.037383,202.888445,190.074132,84.479205,14.428303,189.883806,15.835471,48.006952,50.069975,160.695772,200.495146,158.778000,191.950333,115.665476,183.947676,-0.000474,0.038473,82.475341,64.691220,185.241743,2.946599,59.906068,0.708688,707758.448979,0.874413,8.821360,3.598448,3.993602,0.064070,0.059714,32.000000,120.232192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182878,68.235807,105.520236,100.000000,36.393315,43.037975,49.997665,53.101266,60.746835,58.638550,60.708861,168.958410,116.378817,169.412488,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790486,48.873318,199.064316,162.044378,202.845405,190.079191,84.398951,14.415174,189.861198,15.834059,48.434013,49.914063,160.727504,200.469785,158.774763,191.961162,115.662488,183.975521,-0.000474,0.038502,82.546261,64.627778,185.274135,2.349654,59.920859,0.709983,707569.954904,0.874281,8.833838,3.598680,3.997918,0.064158,0.060290,32.000000,120.262539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161476,68.251363,105.504864,100.000000,36.407605,43.037975,49.999744,53.101266,60.746835,58.637909,60.708861,168.797902,116.307821,169.529639,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848497,48.931465,199.255567,162.087742,202.935468,190.096036,84.462436,14.421881,190.081681,15.883978,48.040070,49.957481,160.728892,200.649534,158.760705,191.970313,115.677788,183.673540,-0.000474,0.038491,82.536033,64.847011,185.160268,2.013778,59.941735,0.709816,707566.039782,0.875213,8.822442,3.612406,3.998039,0.064275,0.060163,32.000000,120.280902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161348,68.232523,105.484086,100.000000,36.387265,43.037975,49.997830,53.101266,60.746835,58.638131,60.708861,168.924872,116.402943,169.476846,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811632,48.839856,199.158364,162.096135,202.981216,190.125493,84.454712,14.420454,189.687514,15.931885,48.230169,50.049618,160.758280,200.622338,158.787903,191.961878,115.678291,183.514422,-0.000475,0.038533,82.564202,64.803601,184.022114,1.900056,59.775515,0.709516,707620.684893,0.873644,8.820552,3.480602,3.997223,0.063324,0.059674,32.000000,120.120278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134456,68.254635,105.452723,100.000000,36.390591,43.037975,50.001442,53.101266,60.746835,58.637615,60.708861,168.909425,116.215691,169.526453,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802556,48.909249,199.151106,162.126070,202.899282,190.099505,84.424858,14.421310,189.641464,16.022187,48.318871,49.942129,160.804216,200.578018,158.803806,191.964853,115.681313,183.742346,-0.000475,0.038246,82.613265,64.719676,184.212234,2.189311,59.410763,0.711612,707549.563206,0.874353,8.767088,3.418654,3.998230,0.064831,0.059171,32.000000,120.107210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151136,68.245989,105.412352,100.000000,36.374900,43.037975,49.999312,53.101266,60.746835,58.636742,60.708861,168.849716,115.720060,169.344392,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855020,48.932562,199.094471,162.126350,202.798953,190.089898,84.477809,14.428731,189.610150,16.097766,48.107242,50.104515,160.804833,200.615937,158.782569,191.947012,115.682807,183.552572,-0.000473,0.038057,82.622125,64.960532,184.420993,2.582535,59.118500,0.716140,707635.311996,0.874890,8.845877,3.503635,3.998813,0.064630,0.061937,32.000000,119.887543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154721,68.266214,105.393146,100.000000,36.327981,43.037975,50.001334,53.101266,60.746835,58.637280,60.708861,168.955618,115.647721,169.155446,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806734,48.892792,199.077877,162.017240,202.856149,190.085258,84.302892,14.419883,189.574989,16.163709,47.924112,49.958245,160.752699,200.736912,158.798888,191.908014,115.690392,183.934849,-0.000474,0.038053,82.693377,64.960178,184.345413,3.088557,59.073968,0.718872,707567.827809,0.873333,8.814904,3.428875,3.993469,0.064399,0.058924,32.000000,119.957447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141158,68.267589,105.392053,100.000000,36.378598,43.037975,49.994486,53.101266,60.746835,58.636668,60.708861,168.605785,115.282193,169.157649,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737740,48.759493,199.022024,161.758182,202.647411,190.074754,84.348063,14.410750,189.788130,16.236580,47.708518,49.940015,160.611542,200.639219,158.732763,191.947448,115.683173,184.004725,-0.000476,0.038079,82.715603,64.689186,184.238385,3.731437,59.005675,0.719882,707509.532406,0.875968,8.825095,3.568818,3.997007,0.063526,0.059273,32.000000,120.127097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117723,68.257408,105.376781,100.000000,36.379402,43.037975,50.000279,53.101266,60.746835,58.635757,60.708861,168.696126,115.094250,169.036446,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888874,48.741117,199.117879,161.665864,202.612745,190.035880,84.341428,14.419312,189.895572,16.289448,47.940689,50.036781,160.505757,200.752650,158.641431,191.978990,115.688094,184.059974,-0.000477,0.038091,82.753610,64.828923,184.362137,4.334100,59.142051,0.720975,707263.862703,0.875541,8.746984,3.609032,4.000482,0.064209,0.059724,32.000000,120.053580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132924,68.252269,105.404471,100.000000,36.366382,43.037975,49.999468,53.101266,60.746835,58.634548,60.708861,168.682857,115.303787,169.061072,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830666,48.760590,199.126744,161.602920,202.577302,190.034664,84.367137,14.424735,189.788714,16.338936,48.142389,49.995097,160.481635,200.716484,158.654186,191.899338,115.702919,183.912603,-0.000479,0.038110,82.790455,64.852805,184.345860,4.916423,59.091277,0.717575,706841.596746,0.873366,8.588451,3.619356,3.991228,0.064638,0.058940,32.000000,120.006778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146551,68.285052,105.433013,100.000000,36.402214,43.037975,50.000243,53.101266,60.746835,58.634298,60.708861,168.734274,115.266198,169.175155,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
