OSU 80 Ton Compressor Load Stand
49.803431,48.809960,199.206103,161.559840,202.528048,190.051581,84.451584,14.421595,189.821530,16.392228,48.266637,49.921135,160.440968,200.717422,158.574986,192.075801,115.720513,183.807275,-0.000480,0.038093,82.806581,64.827613,184.436536,5.492062,59.056292,0.719006,706912.508151,0.874276,8.668125,3.547712,3.996068,0.062960,0.059537,32.000000,120.076835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158518,68.273346,105.395032,100.000000,36.393778,43.037975,50.001164,53.101266,60.746835,58.634095,60.708861,168.903168,115.285453,169.142032,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784540,48.823125,199.187154,161.549209,202.504464,190.092681,84.285530,14.412605,189.753866,16.456105,48.040154,49.909708,160.432512,200.778562,158.535229,191.973750,115.714890,183.869784,-0.000483,0.038083,82.874348,64.651019,184.670816,6.190306,59.101322,0.720161,707069.766041,0.874132,8.745681,3.489490,3.999847,0.064121,0.060760,32.000000,120.091233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191505,68.292686,105.374601,100.000000,36.382904,43.037975,49.996537,53.101266,60.746835,58.634007,60.708861,168.571060,115.423456,169.184518,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726498,48.807491,199.137735,161.531306,202.380116,190.097742,84.425583,14.423308,189.836645,16.506296,48.543573,49.985548,160.389520,200.634815,158.517766,192.022590,115.718828,183.811763,-0.000481,0.038109,82.943848,64.569590,184.550339,6.750098,59.039323,0.719994,707306.225381,0.876445,8.778403,3.519227,4.000984,0.064847,0.059593,32.000000,120.158668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181411,68.325810,105.389742,100.000000,36.427252,43.037975,50.000491,53.101266,60.746835,58.633514,60.708861,168.851167,115.276938,169.175667,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781291,48.915283,199.248041,161.565714,202.180876,190.081752,84.445207,14.419027,189.834652,16.554371,48.480557,49.975581,160.392384,200.714690,158.488599,191.943827,115.722373,183.985251,-0.000481,0.038107,82.939784,64.676390,184.522237,7.414039,59.116349,0.721358,707355.551429,0.876111,8.822897,3.492905,4.004660,0.063403,0.059027,32.000000,120.009285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180837,68.308188,105.365437,100.000000,36.408101,43.037975,50.001278,53.101266,60.746835,58.633699,60.708861,168.890414,115.223202,169.318861,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685865,48.933385,199.123212,161.567672,202.124330,190.035686,84.329719,14.422309,189.851663,16.614638,48.706712,49.810091,160.403838,200.617017,158.468797,191.888437,115.708113,184.286121,-0.000482,0.038149,82.946609,64.712997,184.499250,8.131929,59.112206,0.720178,707475.367682,0.875028,8.873927,3.556272,4.002468,0.063589,0.058613,32.000000,120.037828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194718,68.299233,105.303594,100.000000,36.393228,43.037975,50.003837,53.101266,60.746835,58.633950,60.708861,168.659437,115.198040,169.314848,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702067,48.986322,199.031370,161.590891,202.186763,189.998591,84.427242,14.414317,189.868023,16.663084,48.429161,49.925552,160.396298,200.578527,158.454831,191.931947,115.729653,183.615862,-0.000482,0.038173,82.935510,64.705986,184.542817,8.715803,59.160776,0.720997,707551.738944,0.877928,8.990914,3.686459,4.007643,0.064074,0.060784,32.000000,120.117300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214195,68.317921,105.233736,100.000000,36.398488,43.037975,50.004807,53.101266,60.746835,58.634179,60.708861,168.854484,115.207706,169.302496,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770392,48.967396,199.051744,161.595088,202.322910,189.949689,84.508885,14.413176,189.868516,16.721995,48.096639,50.008391,160.435068,200.639198,158.466555,191.959001,115.729259,183.803263,-0.000484,0.038211,82.891209,64.851047,184.607918,9.422840,59.138641,0.719935,707418.764294,0.876556,9.027051,3.406470,4.004489,0.063963,0.058766,32.000000,120.239225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215897,68.328358,105.229751,100.000000,36.392512,43.037975,50.002493,53.101266,60.746835,58.633800,60.708861,169.017771,115.344060,169.343998,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759152,48.905409,199.178367,161.580820,202.334328,189.957955,84.310732,14.423736,189.825142,16.768919,47.941653,50.054200,160.409672,200.836338,158.493490,192.021877,115.721288,184.035178,-0.000483,0.038178,82.874448,64.707727,184.525477,10.039332,59.065392,0.719063,707097.580731,0.874610,8.927277,3.482940,3.998816,0.064328,0.061004,32.000000,120.272452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187879,68.335618,105.204550,100.000000,36.424558,43.037975,50.003550,53.101266,60.746835,58.632992,60.708861,168.621464,115.286910,169.290891,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752267,48.831079,199.185375,161.527949,202.252007,189.975108,84.483553,14.423736,189.798338,16.827153,48.535445,49.913529,160.352253,200.744679,158.454030,192.005742,115.744736,183.695147,-0.000481,0.038194,82.889298,64.721612,184.501330,10.722989,59.144962,0.720409,707028.183514,0.876262,8.886981,3.576604,4.002849,0.063460,0.060305,32.000000,120.346356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197548,68.319532,105.189620,100.000000,36.407717,43.037975,50.004454,53.101266,60.746835,58.632248,60.708861,168.967106,115.336389,169.363196,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810890,48.947648,199.171416,161.562357,202.274382,190.015124,84.498390,14.420596,189.917123,16.873659,48.704593,49.994045,160.346670,200.792099,158.450318,192.006188,115.744343,184.101415,-0.000480,0.038135,82.879949,64.713245,184.410737,11.306295,59.188943,0.719447,706820.402206,0.874500,8.819783,3.421995,4.003544,0.063665,0.059101,32.000000,120.363995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185582,68.337474,105.201974,100.000000,36.447920,43.037975,50.004266,53.101266,60.746835,58.631651,60.708861,168.996780,115.318093,169.338806,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804366,48.966025,199.141048,161.576904,202.166635,190.021655,84.377712,14.420596,189.831809,16.932757,48.290279,49.910714,160.357615,200.742355,158.436788,192.052148,115.741736,183.933767,-0.000480,0.038110,83.019505,64.778914,184.392627,11.990143,59.162297,0.718537,707187.772476,0.873673,8.875649,3.579077,3.998552,0.063675,0.059653,32.000000,120.400204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196410,68.308413,105.210494,100.000000,36.448596,43.037975,50.006977,53.101266,60.746835,58.632547,60.708861,168.755424,115.202950,169.306862,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687315,48.944631,199.175858,161.549209,202.115794,189.999340,84.475518,14.421595,189.906681,16.981133,48.221604,50.056770,160.353719,200.758033,158.423836,192.083135,115.751452,184.206399,-0.000481,0.038097,83.079513,64.669811,184.557927,12.617074,59.101191,0.718925,707271.232155,0.875125,8.900777,3.517059,3.998466,0.064967,0.058748,32.000000,120.430254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163903,68.300363,105.235071,100.000000,36.475600,43.037975,50.002926,53.101266,60.746835,58.632032,60.708861,168.951037,115.208281,169.326611,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829792,48.908974,199.275663,161.522354,202.012255,189.981887,84.407579,14.415174,189.971028,16.987368,48.442508,50.010064,160.332804,200.766126,158.408526,192.113872,115.762955,183.971113,-0.000482,0.038148,83.070657,64.740983,184.601268,13.207618,59.208796,0.721137,707281.693190,0.876245,9.000657,3.612415,4.008586,0.064047,0.060340,32.000000,120.479326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152446,68.292623,105.290941,100.000000,36.462744,43.037975,50.004603,53.101266,60.746835,58.631516,60.708861,168.815158,115.356372,169.339828,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685030,48.958619,199.216571,161.559840,202.104339,189.980600,84.417447,14.426162,189.873984,16.962995,48.294654,50.026088,160.361327,200.863065,158.379444,192.065211,115.791887,183.884810,-0.000482,0.038551,83.034273,64.694797,184.438329,13.384017,59.141605,0.718106,706868.505828,0.873996,8.817414,3.510240,3.999127,0.064581,0.058857,32.000000,120.437180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154872,68.302539,105.313839,100.000000,36.489661,43.037975,50.007515,53.101266,60.746835,58.631541,60.708861,168.834893,115.460354,169.295454,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723131,48.969042,199.078771,161.585017,202.022745,189.994352,84.445510,14.425448,189.938809,16.951835,48.626380,49.906957,160.355474,200.747533,158.434265,192.189991,115.790040,183.749750,-0.000481,0.038557,82.983194,64.638053,184.503532,13.474235,59.127810,0.720741,707090.878982,0.876840,9.017014,3.448025,4.009589,0.065291,0.060536,32.000000,120.334609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183263,68.328498,105.363769,100.000000,36.530646,43.037975,50.005126,53.101266,60.746835,58.631412,60.708861,168.891020,115.288598,169.354541,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746976,49.005522,199.315588,161.596486,202.036375,189.989831,84.532815,14.425591,189.989127,16.943373,48.452555,49.954044,160.365763,200.918435,158.437793,192.121193,115.767978,184.097105,-0.000482,0.038525,82.914502,64.672990,184.498127,13.534485,59.197571,0.720139,707114.450464,0.875892,8.987936,3.397766,4.003746,0.063938,0.059179,32.000000,120.292659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163914,68.307027,105.347823,100.000000,36.513353,43.037975,50.003827,53.101266,60.746835,58.631572,60.708861,169.065631,115.270302,169.246280,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767079,48.970962,199.381299,161.607676,202.082946,190.023747,84.421561,14.422452,190.000533,16.941064,48.344650,49.865950,160.378538,200.921330,158.415920,192.102245,115.797081,183.759975,-0.000486,0.038520,82.839266,64.853299,184.666631,13.577078,59.242654,0.719658,707245.212253,0.874590,8.999708,3.553782,4.006587,0.063938,0.060669,32.000000,120.310650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181741,68.277495,105.303553,100.000000,36.536879,43.037975,50.006401,53.101266,60.746835,58.631495,60.708861,168.843121,115.412448,169.357452,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718754,48.954231,199.275904,161.592850,201.996663,189.999830,84.526113,14.424021,189.929373,16.940770,48.670784,49.920312,160.321214,200.854237,158.427065,192.051010,115.752631,184.308075,-0.000486,0.038481,82.801113,64.746891,184.638995,13.573537,59.203839,0.719078,707138.064949,0.875421,8.944323,3.394671,4.006289,0.065289,0.062421,32.000000,120.325598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176583,68.280641,105.293247,100.000000,36.517125,43.037975,50.007066,53.101266,60.746835,58.630697,60.708861,169.052226,115.331288,169.267720,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749596,49.055990,199.235711,161.635651,202.103093,189.980823,84.429551,14.417885,189.861785,16.937499,48.664106,49.877952,160.362445,200.685007,158.395643,192.094256,115.796034,183.798015,-0.000486,0.038516,82.761360,64.768851,184.587174,13.567130,59.096994,0.719763,707259.619232,0.875131,8.977662,3.650394,4.008063,0.065354,0.060504,32.000000,120.063408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192198,68.296707,105.284961,100.000000,36.517507,43.037975,50.009723,53.101266,60.746835,58.631076,60.708861,168.859101,115.330943,169.256312,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682799,49.086162,199.046016,161.641526,202.103410,189.912669,84.320015,14.423308,189.751984,16.934364,48.669420,49.995619,160.385722,200.640197,158.415582,191.955769,115.778141,183.978758,-0.000485,0.038497,82.825003,64.619740,184.332033,13.517699,59.094398,0.720724,707219.840729,0.875691,9.047461,3.410397,4.004770,0.063335,0.058998,32.000000,120.196539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197548,68.287101,105.221428,100.000000,36.528272,43.037975,50.010429,53.101266,60.746835,58.631439,60.708861,168.640030,115.255382,169.301552,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778470,49.144860,199.167943,161.642924,202.505565,189.936298,84.418652,14.418599,189.811015,16.932171,48.871062,50.015925,160.362600,200.733833,158.400321,191.903144,115.743061,183.728371,-0.000486,0.038485,82.848143,65.047923,184.636835,13.515841,59.100666,0.720932,707210.983438,0.877897,9.146871,3.498000,4.006337,0.064347,0.061712,32.000000,120.333713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174945,68.306025,105.211836,100.000000,36.494414,43.037975,50.012369,53.101266,60.746835,58.631499,60.708861,168.837305,115.117264,169.021182,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746385,49.121819,199.081594,161.643484,202.536112,189.921100,84.364424,14.418313,189.781965,16.930111,48.339715,49.938482,160.395980,200.764862,158.400987,191.971472,115.720807,183.822766,-0.000485,0.038503,82.836150,64.787085,184.373701,13.492767,59.113858,0.720157,707421.703538,0.875253,9.106425,3.436494,4.001086,0.065264,0.059916,32.000000,120.270797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193102,68.288049,105.157037,100.000000,36.558611,43.037975,50.006350,53.101266,60.746835,58.631549,60.708861,168.728849,115.275174,169.146674,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737614,49.065042,198.966372,161.606837,202.548869,189.942320,84.382515,14.426162,189.726563,16.928294,48.835512,50.042819,160.378905,200.576672,158.423827,191.955689,115.717819,183.589345,-0.000484,0.038455,82.778191,64.506122,184.383018,13.458534,59.044123,0.720076,707439.522689,0.876316,9.116616,3.495172,4.001931,0.065796,0.059871,32.000000,120.278799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194177,68.307006,105.147637,100.000000,36.522590,43.037975,50.011670,53.101266,60.746835,58.630738,60.708861,168.765030,115.309272,169.414573,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761057,49.170095,198.962991,161.633133,202.611553,189.966713,84.386715,14.422166,189.665038,16.928917,48.854833,49.963127,160.363883,200.563054,158.393691,191.784477,115.696039,183.765893,-0.000484,0.038404,82.782948,64.534797,184.246538,13.435096,59.051728,0.720691,707393.763496,0.876258,9.068929,3.408064,4.000320,0.065391,0.059713,32.000000,120.328073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171796,68.284159,105.096504,100.000000,36.427818,43.037975,50.009845,53.101266,60.746835,58.631692,60.708861,168.773430,115.195394,169.166973,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814484,49.096036,199.070489,161.583618,202.560048,189.951405,84.374939,14.418028,189.753568,16.925968,48.367892,49.961588,160.370709,200.574246,158.420135,191.893120,115.682449,183.473798,-0.000485,0.037951,82.757134,64.722111,184.328873,13.426392,59.107590,0.720616,707794.258692,0.876127,9.149694,3.497997,3.998367,0.063814,0.059045,32.000000,120.288285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188454,68.282976,105.089926,100.000000,36.435273,43.037975,50.009856,53.101266,60.746835,58.631666,60.708861,168.749878,115.192747,169.037468,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769399,49.029110,199.063824,161.550328,202.551116,189.941133,84.436311,14.423165,189.685649,16.919651,48.304243,49.978258,160.374566,200.553941,158.400254,191.862076,115.672813,183.952334,-0.000485,0.037544,82.726456,64.649655,184.409227,13.396608,59.110579,0.719302,707514.973503,0.874952,9.020316,3.398802,3.996237,0.063281,0.059419,32.000000,120.340629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195198,68.244413,105.115249,100.000000,36.439810,43.037975,50.010745,53.101266,60.746835,58.630306,60.708861,168.872621,115.278971,169.140261,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716401,48.998939,198.934503,161.508646,202.581334,189.877554,84.403280,14.423308,189.623359,16.915689,48.305700,50.007477,160.305333,200.427197,158.373074,191.804688,115.665505,183.604773,-0.000485,0.037591,82.628660,64.690636,184.291406,13.309550,58.990674,0.719647,707429.074005,0.874985,9.000068,3.593140,3.999723,0.065154,0.059851,32.000000,120.365889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189763,68.233560,105.106259,100.000000,36.416046,43.037975,50.013732,53.101266,60.746835,58.629763,60.708861,168.806560,115.352460,169.215320,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622524,48.982208,198.967194,161.493820,202.661327,189.873830,84.431933,14.425877,189.567744,16.910200,48.254241,49.876035,160.279008,200.479346,158.331985,191.798455,115.679039,183.747892,-0.000483,0.037616,82.612137,64.594212,184.213701,13.233453,59.072814,0.719672,707186.257843,0.875077,8.984842,3.497288,4.000035,0.063560,0.058364,32.000000,120.300179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175658,68.197383,105.089265,100.000000,36.433965,43.037975,50.010449,53.101266,60.746835,58.629450,60.708861,168.863866,115.209279,169.054817,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763538,49.027190,198.827608,161.525431,202.564467,189.886534,84.505880,14.417600,189.572052,16.905548,48.623707,49.990073,160.293279,200.410724,158.321410,191.750249,115.631976,183.668443,-0.000481,0.037610,82.598117,64.793559,184.391914,13.137323,59.006436,0.721383,707248.546821,0.877481,9.105454,3.508051,4.009615,0.063640,0.060940,32.000000,120.323116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166509,68.223975,105.071136,100.000000,36.359650,43.037975,50.012878,53.101266,60.746835,58.629238,60.708861,169.011759,115.192287,169.226807,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653474,49.029933,198.916544,161.529907,202.577650,189.870114,84.479621,14.417029,189.472928,16.899507,48.326690,49.926152,160.308303,200.479631,158.341747,191.813403,115.674808,183.603392,-0.000480,0.037607,82.327592,64.754763,184.160637,13.032693,59.045749,0.720165,707368.179371,0.874123,9.004219,3.524447,3.995448,0.065082,0.059464,32.000000,120.418654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183497,68.238507,105.105310,100.000000,36.379404,43.037975,50.012222,53.101266,60.746835,58.629415,60.708861,168.959243,115.241804,169.300568,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751486,48.929271,198.863496,161.503891,202.589810,189.874282,84.310178,14.420168,189.674971,16.892206,47.908614,49.959830,160.295546,200.459775,158.336876,191.802689,115.655881,183.800135,-0.000479,0.037604,82.345060,64.774238,184.305072,12.922595,59.033055,0.721280,707317.990988,0.876479,9.121061,3.456500,4.006095,0.064313,0.058529,32.000000,120.379830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189338,68.227728,105.116051,100.000000,36.374700,43.037975,50.011639,53.101266,60.746835,58.628896,60.708861,168.620356,115.264434,169.374919,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721800,48.877432,198.905101,161.480672,202.751909,189.881841,84.346095,14.418741,189.623368,16.887436,48.234706,50.017530,160.322247,200.366689,158.351578,191.762310,115.666760,183.527402,-0.000479,0.037568,82.447388,64.869681,184.244255,12.799813,59.022775,0.719819,707016.634797,0.876090,8.918785,3.551366,3.997137,0.065658,0.059263,32.000000,120.295798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198049,68.254340,105.099558,100.000000,36.326070,43.037975,50.010775,53.101266,60.746835,58.627573,60.708861,168.692189,115.285376,168.998995,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683944,48.899100,198.918895,161.458293,202.748448,189.851526,84.442551,14.418028,189.599610,16.882572,48.301732,49.813444,160.255999,200.447033,158.315708,191.815216,115.674414,183.323943,-0.000478,0.037590,82.509373,64.677188,184.413879,12.694504,59.024611,0.719819,707016.634797,0.876090,8.918785,3.551366,3.997137,0.064065,0.058843,32.000000,120.192476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187614,68.236812,105.041937,100.000000,36.268933,43.037975,50.012766,53.101266,60.746835,58.627355,60.708861,168.885102,115.148485,169.162763,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604779,48.935031,198.889317,161.484029,202.823671,189.881214,84.455343,14.423736,189.449399,16.875160,48.482492,49.752228,160.253463,200.404628,158.284515,191.594873,115.650916,184.032566,-0.000473,0.037591,82.419236,64.526239,184.178439,12.592773,58.987186,0.720785,706872.440356,0.875859,8.958622,3.348924,4.003686,0.064896,0.060077,32.000000,120.111455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201411,68.224444,105.005403,100.000000,36.227541,43.037975,50.017257,53.101266,60.746835,58.626991,60.708861,168.910685,115.123937,169.133102,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685921,48.975350,198.776236,161.515640,202.793788,189.916722,84.342344,14.417742,189.466614,16.868325,48.668448,49.928815,160.292750,200.343672,158.266593,191.667598,115.634657,183.335574,-0.000472,0.037580,82.430103,64.714801,184.264303,12.507959,59.034288,0.721076,707084.021270,0.876227,8.978982,3.357328,4.003464,0.063532,0.058712,32.000000,120.234056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205336,68.215488,104.997719,100.000000,36.186208,43.037975,50.018196,53.101266,60.746835,58.627328,60.708861,168.684688,115.211043,169.215871,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732221,48.980288,198.831861,161.497177,202.827482,189.896635,84.404226,14.415459,189.448477,16.858680,48.188486,49.902653,160.278093,200.283654,158.297517,191.697096,115.638303,183.479881,-0.000473,0.037610,82.433461,64.644072,184.229388,12.398173,58.938720,0.720687,707444.820723,0.877350,9.032822,3.393178,4.000655,0.064621,0.058483,32.000000,120.255326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208251,68.192213,105.009780,100.000000,36.133691,43.037975,50.016032,53.101266,60.746835,58.627471,60.708861,168.808452,115.100656,169.002339,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718873,48.942162,198.885280,161.451579,202.594425,189.834515,84.501338,14.423879,189.500044,16.852332,48.190885,49.931377,160.217426,200.344426,158.333968,191.609521,115.608237,183.408476,-0.000471,0.037607,82.402827,64.669481,184.302093,12.291163,59.107590,0.721335,707305.970439,0.875719,8.989762,3.445299,3.998049,0.064731,0.059268,32.000000,120.194825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200241,68.180858,105.035158,100.000000,36.119091,43.037975,50.015817,53.101266,60.746835,58.626514,60.708861,169.002676,115.203027,169.229915,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656440,48.885386,198.846257,161.387519,202.699394,189.837266,84.413219,14.425306,189.437077,16.848141,48.039169,49.990307,160.176952,200.341124,158.239112,191.622683,115.590687,183.540332,-0.000470,0.037421,82.413988,64.559173,184.226019,12.212448,59.112966,0.719271,707107.281547,0.874594,8.965469,3.447774,4.000197,0.065737,0.059090,32.000000,120.058561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170118,68.153989,105.048090,100.000000,36.099030,43.037975,50.018900,53.101266,60.746835,58.625652,60.708861,168.826438,115.248401,169.177516,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651835,48.816817,198.907011,161.339964,202.636090,189.820300,84.396544,14.421881,189.442968,16.844950,47.743937,49.965603,160.170548,200.455290,158.250413,191.759419,115.591264,183.490221,-0.000469,0.037433,82.476395,64.564242,184.207257,12.153877,59.051440,0.719788,707136.921227,0.876603,8.973436,3.516267,4.004440,0.064273,0.059618,32.000000,120.097560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181309,68.157305,105.083350,100.000000,36.055242,43.037975,50.016304,53.101266,60.746835,58.624837,60.708861,168.793089,115.196391,169.411268,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686735,48.739746,198.856679,161.303039,202.521194,189.812656,84.384020,14.418884,189.500116,16.836605,47.818430,49.890159,160.137180,200.428644,158.242225,191.708507,115.558955,183.573088,-0.000467,0.037419,82.518270,64.622177,184.162002,12.086732,59.033842,0.720536,706906.981869,0.876619,8.909645,3.496333,4.006035,0.064455,0.061527,32.000000,119.979137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196361,68.129977,105.068196,100.000000,36.062087,43.037975,50.018595,53.101266,60.746835,58.623566,60.708861,168.768040,115.075916,169.388098,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673176,48.751814,198.846364,161.309193,202.451065,189.803080,84.427169,14.424307,189.459122,16.832139,47.799666,49.887460,160.106375,200.439612,158.187974,191.771461,115.589157,183.006842,-0.000466,0.037961,82.466901,64.625966,184.229262,11.988946,59.034183,0.719969,706757.555264,0.875840,8.796373,3.560651,4.002209,0.063726,0.059456,32.000000,120.204846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183128,68.127940,105.051724,100.000000,36.026587,43.037975,50.021454,53.101266,60.746835,58.622548,60.708861,168.854338,115.066366,169.109813,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640681,48.725484,198.803923,161.316187,202.337305,189.802489,84.454399,14.425020,189.422736,16.829883,48.159862,49.861371,160.113493,200.192097,158.163061,191.588498,115.594717,183.339751,-0.000465,0.038265,82.451088,64.498119,184.101407,11.909221,58.989389,0.720108,706641.313656,0.875643,8.822502,3.311515,4.003093,0.065170,0.059829,32.000000,120.199795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172311,68.093391,105.067713,100.000000,35.997618,43.037975,50.019575,53.101266,60.746835,58.622084,60.708861,168.908798,115.083281,168.989435,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702229,48.794326,198.792391,161.354790,202.271254,189.825176,84.366979,14.416315,189.389188,16.825180,48.225485,49.885316,160.113330,200.343876,158.162143,191.687359,115.589637,183.231795,-0.000466,0.038228,82.417784,64.582363,184.266466,11.888812,59.091592,0.720901,706613.736996,0.875930,8.829886,3.434732,4.004859,0.064795,0.060012,32.000000,120.295094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193288,68.113172,105.106415,100.000000,35.905819,43.037975,50.026489,53.101266,60.746835,58.622285,60.708861,168.733957,115.213805,169.071300,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555404,48.733712,198.559207,161.355629,202.347589,189.821732,84.375178,14.422880,189.350971,16.819025,47.889856,49.727981,160.119194,200.150487,158.172923,191.516928,115.533249,183.521419,-0.000470,0.038268,82.314020,64.654597,184.109056,11.845066,59.009714,0.719071,706792.690038,0.875905,8.834888,3.398072,3.999667,0.063596,0.060010,32.000000,120.359715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153707,68.048124,105.114329,100.000000,35.857674,43.037975,50.023801,53.101266,60.746835,58.621694,60.708861,168.750357,115.212577,169.091481,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716177,48.701896,198.712547,161.358147,202.317421,189.840096,84.329243,14.422166,189.366601,16.816513,48.076938,50.009097,160.129042,200.278129,158.159795,191.523712,115.556910,183.381135,-0.000470,0.038279,82.311605,64.657314,184.052705,11.767977,59.008534,0.721204,707060.755511,0.878538,8.926667,3.566400,4.006812,0.062871,0.059409,32.000000,120.424412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180748,68.036970,105.160585,100.000000,35.755529,43.037975,50.027399,53.101266,60.746835,58.620408,60.708861,168.658487,115.218100,169.230741,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701747,48.696137,198.786294,161.356468,202.304107,189.849381,84.346893,14.418456,189.512926,16.814810,47.185732,49.946259,160.146393,200.377820,158.197547,191.720628,115.565991,183.033150,-0.000472,0.038274,82.354737,64.826270,184.137590,11.741340,58.964317,0.719545,706722.829352,0.875865,8.727999,3.488536,3.996939,0.064535,0.061346,32.000000,120.384846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177483,68.040351,105.171765,100.000000,35.740782,43.037975,50.022435,53.101266,60.746835,58.619725,60.708861,168.693785,115.175986,169.169215,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665951,48.529931,198.877547,161.268073,202.319572,189.831499,84.499495,14.421310,189.483910,16.814267,47.620773,49.950088,160.083530,200.394537,158.188074,191.615427,115.551116,183.745121,-0.000471,0.038297,82.375982,64.726537,184.134081,11.703833,59.021254,0.720482,706719.573451,0.875993,8.737197,3.344864,3.999584,0.064809,0.061846,32.000000,120.376316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218500,68.054023,105.135194,100.000000,35.712147,43.037975,50.023753,53.101266,60.746835,58.617954,60.708861,168.998991,115.279201,169.138294,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641146,48.634152,198.722866,161.277304,202.290992,189.858151,84.394686,14.423879,189.419469,16.811628,48.294093,49.878748,160.077734,200.230587,158.153610,191.735178,115.570402,183.211281,-0.000469,0.038310,82.443067,64.778929,184.074486,11.708716,59.071214,0.720046,706373.652830,0.874620,8.608115,3.634903,4.004304,0.064096,0.060842,32.000000,120.388059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217086,68.054685,105.063438,100.000000,35.667086,43.037975,50.025771,53.101266,60.746835,58.616925,60.708861,168.789371,115.172150,169.440261,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660472,48.701348,198.795390,161.296885,202.211738,189.829726,84.445545,14.422880,189.564420,16.808889,47.897110,49.795393,160.081187,200.413232,158.141612,191.667032,115.585696,183.529418,-0.000471,0.038339,82.505212,64.798349,184.176440,11.687474,59.090884,0.719687,706678.730416,0.876573,8.738072,3.409372,4.003189,0.065017,0.059971,32.000000,120.417779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186048,68.063911,105.005972,100.000000,35.670325,43.037975,50.025066,53.101266,60.746835,58.617454,60.708861,168.891090,115.194780,169.022284,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547091,48.628392,198.693857,161.277304,202.218997,189.807791,84.294443,14.418599,189.433638,16.812514,48.164886,49.713142,160.063306,200.337515,158.170442,191.654927,115.589153,183.288764,-0.000471,0.038325,82.588881,64.673675,184.218007,11.655056,58.951309,0.719429,706665.730046,0.875700,8.785214,3.517042,4.003091,0.064107,0.059410,32.000000,120.446694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204078,68.058280,104.989140,100.000000,35.643467,43.037975,50.028655,53.101266,60.746835,58.616127,60.708861,168.588887,115.190331,169.244392,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559053,48.790761,198.658788,161.343601,202.096900,189.848928,84.360790,14.420168,189.361988,16.815476,48.818257,49.926367,160.102726,200.339574,158.111923,191.590491,115.585546,183.647015,-0.000471,0.038319,82.607927,64.701545,184.084971,11.686757,59.011078,0.722093,706550.478051,0.879219,8.829987,3.420585,4.010202,0.063927,0.060072,32.000000,120.442714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140521,68.041976,104.940447,100.000000,35.542480,43.037975,50.035207,53.101266,60.746835,58.616058,60.708861,168.721580,115.185306,169.114180,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726965,48.887032,198.774326,161.433396,202.107105,189.881741,84.405933,14.422594,189.371769,16.818223,48.011035,49.986296,160.174992,200.476390,158.152694,191.593080,115.594042,183.636218,-0.000472,0.038327,82.669143,64.924501,184.102081,11.703741,58.976827,0.721638,707112.971427,0.878883,8.979925,3.562604,4.008527,0.063630,0.059456,32.000000,120.292030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108214,68.057418,104.943464,100.000000,35.532265,43.037975,50.028588,53.101266,60.746835,58.617417,60.708861,168.811866,115.207246,169.187665,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654170,48.755105,198.896428,161.404583,201.918021,189.892836,84.434871,14.423593,189.507440,16.817686,47.784576,49.844675,160.139367,200.339901,158.196914,191.748419,115.563690,183.383051,-0.000473,0.038499,82.695140,64.475292,184.198365,11.736555,58.992248,0.720525,707194.767398,0.875506,8.901953,3.549939,3.997315,0.066012,0.060322,32.000000,120.131279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095056,68.039236,104.957793,100.000000,35.526432,43.037975,50.030384,53.101266,60.746835,58.615618,60.708861,168.869741,115.190178,168.989278,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703884,48.613307,198.755276,161.330173,201.860362,189.903308,84.391267,14.417314,189.576342,16.819275,48.010800,49.920427,160.087065,200.314050,158.180683,191.699440,115.595005,183.743738,-0.000474,0.038525,82.561175,64.975252,184.282149,11.735906,58.985560,0.721341,707117.562960,0.876358,8.845511,3.482495,4.005634,0.064198,0.058524,32.000000,120.288677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098355,68.010518,104.975929,100.000000,35.467859,43.037975,50.030584,53.101266,60.746835,58.613727,60.708861,168.782533,115.179285,168.956941,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750341,48.632232,198.777246,161.318145,201.813123,189.921077,84.507188,14.420596,189.560993,16.823807,47.438221,49.935242,160.068229,200.389094,158.150492,191.841580,115.591643,183.236893,-0.000477,0.038418,82.558517,64.664075,184.206626,11.741767,59.056764,0.720131,706632.175555,0.875536,8.652154,3.590481,3.998788,0.064031,0.059811,32.000000,120.212024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096249,68.020885,104.955785,100.000000,35.482802,43.037975,50.030763,53.101266,60.746835,58.613135,60.708861,169.014376,115.273486,169.096792,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692181,48.531576,198.847142,161.255205,201.789263,189.967542,84.382378,14.424592,189.584438,16.826885,47.770691,49.808638,160.086969,200.413150,158.179833,191.771746,115.618916,183.951312,-0.000481,0.038316,82.596427,64.779152,184.316348,11.732039,58.996129,0.718831,706671.228096,0.873555,8.622932,3.398037,3.995495,0.064951,0.059935,32.000000,120.423397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166704,68.024970,104.987769,100.000000,35.463202,43.037975,50.030766,53.101266,60.746835,58.611548,60.708861,168.764757,115.297918,169.285737,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675791,48.662401,198.952690,161.321222,201.896985,189.943700,84.330072,14.425020,189.588134,16.827435,48.162655,49.883138,160.077451,200.443424,158.112981,191.746424,115.601256,183.339098,-0.000483,0.038246,82.655041,64.643342,184.324445,11.734900,59.057918,0.720455,706607.419373,0.875952,8.582557,3.646643,4.001578,0.063876,0.060140,32.000000,120.432869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125505,67.990737,104.985444,100.000000,35.444475,43.037975,50.032951,53.101266,60.746835,58.610879,60.708861,168.660144,115.282730,169.190104,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659410,48.657465,198.742074,161.325698,201.907885,189.894695,84.353394,14.422309,189.627426,16.833039,48.197895,49.888224,160.079776,200.354273,158.133411,191.703783,115.620278,183.580268,-0.000482,0.038201,82.735247,64.731783,184.404292,11.783345,59.049551,0.718444,706597.946157,0.873906,8.556659,3.500904,3.999399,0.064477,0.061566,32.000000,120.361256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144250,67.995804,105.025021,100.000000,35.385004,43.037975,50.035092,53.101266,60.746835,58.610896,60.708861,168.706788,115.073768,169.239002,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706551,48.709576,198.977306,161.346678,202.022709,189.916719,84.357473,14.419883,189.631048,16.836470,47.770911,49.822122,160.099606,200.456554,158.177418,191.857979,115.634483,183.591554,-0.000484,0.038147,83.233112,64.660584,184.242949,11.844299,58.961380,0.719958,706677.027842,0.876870,8.742434,3.502100,4.002103,0.063808,0.058951,32.000000,120.262108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159898,67.986536,105.052948,100.000000,35.310359,43.037975,50.033375,53.101266,60.746835,58.610586,60.708861,168.714946,115.169082,169.165045,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579224,48.648414,198.794810,161.311991,201.850793,189.944246,84.362855,14.432013,189.569794,16.843759,48.245320,49.863003,160.087618,200.365608,158.120157,191.651066,115.634890,183.617396,-0.000486,0.038169,83.282284,64.770891,184.358522,11.938777,59.043992,0.721241,706766.766886,0.876133,8.745658,3.492252,4.003040,0.064107,0.060488,32.000000,120.320136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163271,67.993245,105.028248,100.000000,35.314591,43.037975,50.039746,53.101266,60.746835,58.609248,60.708861,168.725710,115.406695,169.442543,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733348,48.726306,198.791914,161.329054,201.752705,189.925744,84.387583,14.425306,189.652978,16.844889,48.007025,49.997292,160.096491,200.334437,158.143756,191.729108,115.630094,183.719734,-0.000488,0.037689,83.276931,64.760753,184.415447,12.027436,59.071083,0.721523,706976.593850,0.878908,8.830706,3.506682,4.010463,0.063560,0.059343,32.000000,120.372592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173472,68.011375,105.060862,100.000000,35.234805,43.037975,50.038875,53.101266,60.746835,58.609264,60.708861,168.775166,115.202221,169.372323,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
