OSU 80 Ton Compressor Load Stand
49.720287,48.652253,198.958339,161.287934,201.832845,189.916688,84.482574,14.422309,189.651288,16.848220,47.738234,49.901381,160.072572,200.452130,158.170304,191.852419,115.623772,183.591368,-0.000491,0.037678,83.272442,64.705646,184.433824,12.043365,59.075673,0.719147,706824.009171,0.875379,8.734612,3.546127,3.997155,0.064515,0.059893,32.000000,120.142855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193555,67.971617,105.105083,100.000000,35.261006,43.037975,50.035074,53.101266,60.746835,58.608369,60.708861,168.965147,115.281119,169.005997,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629471,48.705187,198.848589,161.310032,201.767747,189.876276,84.471777,14.418170,189.628191,16.854352,48.599092,49.933466,160.078156,200.447991,158.114066,191.843880,115.646861,183.689092,-0.000491,0.037680,83.089043,64.599737,184.377474,12.081246,59.042706,0.719489,706644.058256,0.874426,8.674095,3.502892,4.001553,0.064391,0.059810,32.000000,120.280307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189758,67.994429,105.154749,100.000000,35.221292,43.037975,50.039261,53.101266,60.746835,58.606907,60.708861,168.943554,115.158803,169.185344,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790490,48.715336,199.146252,161.347797,201.750411,189.854256,84.475201,14.420882,189.742857,16.857774,47.871856,49.911974,160.117584,200.653754,158.129457,191.973552,115.640186,183.490691,-0.000492,0.037559,82.980968,64.832943,184.469107,12.175957,59.086530,0.720741,706678.206636,0.876260,8.821223,3.517532,4.006663,0.063930,0.059100,32.000000,120.380282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166451,67.991858,105.165530,100.000000,35.244004,43.037975,50.035954,53.101266,60.746835,58.607764,60.708861,168.950401,115.417319,169.087744,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761832,48.548032,199.042888,161.284857,201.803795,189.874723,84.465321,14.422024,189.815748,16.864224,47.737204,50.029746,160.094716,200.712142,158.137075,192.001096,115.705528,183.558108,-0.000492,0.036954,82.937033,64.901224,184.511691,12.264855,59.220257,0.718851,706401.903994,0.873000,8.664454,3.447593,3.999685,0.064675,0.060046,32.000000,120.197963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176907,67.981545,105.070235,100.000000,35.279159,43.037975,50.037975,53.101266,60.746835,58.605373,60.708861,168.930643,115.071927,169.006863,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681042,48.579573,199.033767,161.283738,201.863578,189.894523,84.472327,14.426305,189.798292,16.871450,48.003501,49.904889,160.076728,200.622970,158.134880,191.970500,115.723313,184.198212,-0.000490,0.036947,82.929781,64.768777,184.400130,12.313749,59.130092,0.719324,705979.334758,0.873667,8.559184,3.502018,3.999644,0.063036,0.059732,32.000000,120.172934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155409,67.974132,105.038809,100.000000,35.280059,43.037975,50.037214,53.101266,60.746835,58.604334,60.708861,168.944654,115.214342,169.069884,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784791,48.654173,199.128077,161.277863,202.016013,189.895328,84.473701,14.424592,189.797887,16.877473,48.220487,49.849735,160.072388,200.721724,158.109038,192.045387,115.760652,183.633156,-0.000491,0.036943,82.703700,64.677055,184.479670,12.382381,59.136360,0.719285,706100.045851,0.875019,8.642104,3.637401,4.006232,0.066062,0.059901,32.000000,120.012497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147718,67.972245,105.021194,100.000000,35.235239,43.037975,50.038348,53.101266,60.746835,58.604118,60.708861,168.947403,115.314450,169.143763,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711077,48.700525,199.115583,161.322341,202.165065,189.888430,84.295807,14.427589,189.752016,16.882093,48.438910,49.918357,160.091890,200.686230,158.092766,192.028827,115.738338,183.609544,-0.000490,0.037020,82.244335,64.668617,184.510404,12.487322,59.102554,0.718284,705978.354815,0.873165,8.609192,3.382147,3.999777,0.063557,0.060281,32.000000,120.110654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131889,67.954711,105.031295,100.000000,35.287748,43.037975,50.037280,53.101266,60.746835,58.603855,60.708861,168.591614,115.224698,168.990380,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791691,48.784727,199.178042,161.351153,202.208484,189.854618,84.261749,14.423165,189.770964,16.883545,48.045865,49.926440,160.102577,200.777869,158.118938,192.135554,115.774555,183.900423,-0.000489,0.036552,82.222354,64.761390,184.511854,12.577354,59.089992,0.719690,706256.119083,0.876532,8.731914,3.395346,4.005457,0.064478,0.060133,32.000000,120.201595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113390,67.953634,105.026895,100.000000,35.285629,43.037975,50.037799,53.101266,60.746835,58.603929,60.708861,168.523499,115.294390,169.073385,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769086,48.722467,199.249220,161.338565,202.302724,189.836980,84.482304,14.416886,189.844115,16.891258,47.894500,49.962720,160.107419,200.774199,158.132841,192.069299,115.758543,183.881411,-0.000489,0.036110,82.209070,64.914872,184.485017,12.619546,59.110186,0.719028,706098.939566,0.875360,8.732601,3.471380,4.000226,0.064447,0.061661,32.000000,120.339714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135741,67.941103,105.016269,100.000000,35.318469,43.037975,50.039029,53.101266,60.746835,58.603054,60.708861,168.964607,115.310614,169.248444,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668361,48.720821,199.128279,161.318704,202.396713,189.886038,84.396025,14.425163,189.741581,16.901808,48.673580,49.779158,160.093473,200.855542,158.139599,192.099741,115.777289,183.772971,-0.000490,0.035464,82.293103,64.549229,184.477304,12.746196,59.165287,0.719054,705969.729535,0.873282,8.693748,3.480059,4.003474,0.063992,0.059177,32.000000,120.418733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134050,67.956877,105.031654,100.000000,35.310878,43.037975,50.040827,53.101266,60.746835,58.601524,60.708861,168.792050,115.225311,169.282629,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692620,48.844793,198.997283,161.389757,202.320991,189.936849,84.407667,14.420311,189.688679,16.906244,48.663854,49.821413,160.132071,200.648291,158.125881,191.961084,115.805251,183.478856,-0.000488,0.035077,82.322794,64.436235,184.442105,12.874945,59.031088,0.719544,706224.506384,0.876367,8.796505,3.419477,4.009157,0.063214,0.059187,32.000000,120.434802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158368,67.940080,104.971067,100.000000,35.294162,43.037975,50.042660,53.101266,60.746835,58.602461,60.708861,168.815333,115.389665,169.214966,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674309,48.951488,199.010664,161.461090,202.373141,189.869196,84.477156,14.428160,189.732157,16.905925,48.716927,49.933384,160.165219,200.663153,158.144405,191.952309,115.741653,184.108652,-0.000489,0.035070,82.390922,64.745475,184.409980,12.973817,59.052672,0.720997,706572.875354,0.876311,8.895318,3.277955,4.004564,0.063061,0.059806,32.000000,120.243329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189536,67.953028,105.001567,100.000000,35.262014,43.037975,50.043294,53.101266,60.746835,58.602615,60.708861,168.954312,115.297420,169.150214,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743707,48.928448,199.076235,161.451859,202.520435,189.857725,84.368878,14.420454,189.827907,16.909127,47.908464,49.983019,160.195029,200.646313,158.177681,192.060317,115.753026,183.982107,-0.000490,0.035471,82.458785,64.814546,184.457095,12.996842,59.113412,0.720989,706865.918289,0.875899,9.021003,3.584557,4.006310,0.063709,0.058796,32.000000,120.284441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161432,67.911539,104.976804,100.000000,35.263216,43.037975,50.040372,53.101266,60.746835,58.602857,60.708861,168.737755,115.366191,169.229168,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753748,48.807217,199.224560,161.381365,202.476398,189.827183,84.459973,14.422594,189.994139,16.915507,48.203833,50.051921,160.145506,200.803882,158.212870,192.103366,115.762872,183.552476,-0.000491,0.035562,82.538484,64.768497,184.525967,13.057247,59.137487,0.719429,706617.971080,0.875554,8.926021,3.524407,4.002039,0.063657,0.059017,32.000000,120.375380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176920,67.910013,105.016665,100.000000,35.272616,43.037975,50.040910,53.101266,60.746835,58.601055,60.708861,168.919945,115.359441,169.283338,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753860,48.897729,199.081684,161.433116,202.618738,189.871003,84.425446,14.420739,189.800735,16.916006,48.552447,49.899486,160.160070,200.780336,158.150931,191.990033,115.762539,183.846086,-0.000491,0.035515,82.714998,64.863511,184.590355,13.142122,59.061327,0.719006,706138.234968,0.873975,8.794388,3.348772,4.004212,0.063979,0.059818,32.000000,120.222956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161039,67.909481,105.044229,100.000000,35.300037,43.037975,50.042951,53.101266,60.746835,58.600823,60.708861,168.850892,115.053593,169.083180,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766603,48.918300,199.205655,161.455775,202.699186,189.873430,84.429135,14.421025,189.964621,16.917431,48.106299,49.842269,160.207441,200.765127,158.228957,192.074415,115.832376,183.475162,-0.000490,0.035640,82.934222,64.758269,184.639751,13.143886,59.112232,0.719932,706537.107643,0.874755,8.884782,3.462437,4.001331,0.062909,0.059233,32.000000,120.235238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220341,67.948560,105.128856,100.000000,35.265322,43.037975,50.044016,53.101266,60.746835,58.600793,60.708861,168.858270,115.383682,169.245611,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677963,48.922140,199.105046,161.440949,202.735806,189.852796,84.351914,14.424307,189.759684,16.916740,48.676401,49.924821,160.167872,200.670879,158.219077,192.025707,115.779129,184.131081,-0.000489,0.036153,82.974779,64.679384,184.379205,13.122376,59.086189,0.719520,706310.597596,0.874529,8.892154,3.249403,4.002798,0.063841,0.061227,32.000000,120.256326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180431,67.920605,105.122397,100.000000,35.314088,43.037975,50.045395,53.101266,60.746835,58.599992,60.708861,168.703827,115.383336,169.101788,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717091,49.067510,199.184302,161.516759,202.892898,189.858860,84.415154,14.421310,189.855894,16.914402,48.479115,49.997195,160.217644,200.846959,158.212416,192.071115,115.802555,183.784789,-0.000490,0.035499,83.113548,64.834188,184.528273,13.119800,59.102502,0.720652,706591.125360,0.876980,8.987864,3.555723,4.007915,0.066720,0.062301,32.000000,120.191048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188036,67.942373,105.171610,100.000000,35.285730,43.037975,50.045289,53.101266,60.746835,58.600869,60.708861,168.830308,115.314910,169.108082,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719687,49.034047,199.173783,161.509765,202.963108,189.876167,84.462913,14.422594,189.827596,16.913305,48.483195,49.919859,160.231906,200.710919,158.238023,192.060665,115.792570,183.797827,-0.000490,0.034903,83.249111,64.606448,184.643442,13.132688,59.209294,0.720499,706817.641565,0.875942,9.092664,3.398771,4.006355,0.064160,0.059227,32.000000,120.316744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189248,67.949412,105.218494,100.000000,35.281121,43.037975,50.045793,53.101266,60.746835,58.600867,60.708861,168.925826,115.239273,169.185619,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663336,49.038162,199.055075,161.464447,203.050194,189.891148,84.465607,14.423022,189.687631,16.911198,48.577740,49.778804,160.178875,200.731734,158.228221,191.935763,115.796727,183.849512,-0.000493,0.034963,83.330181,64.698355,184.383958,13.131118,59.038458,0.719132,706832.217401,0.875393,9.056512,3.413787,4.005934,0.063771,0.059677,32.000000,120.220529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180536,67.933189,105.207159,100.000000,35.316483,43.037975,50.048159,53.101266,60.746835,58.600475,60.708861,168.931213,115.408958,169.245061,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738599,49.105088,199.222418,161.495499,203.220935,189.884125,84.322430,14.416886,189.838395,16.911605,48.473369,50.009989,160.216293,200.718095,158.208045,192.008997,115.772000,183.888267,-0.000491,0.035608,83.431821,64.732404,184.486812,13.175922,59.130642,0.721695,706967.470430,0.876548,9.119058,3.429570,4.008089,0.063858,0.059500,32.000000,120.129658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217244,67.932144,105.271402,100.000000,35.314773,43.037975,50.045596,53.101266,60.746835,58.600663,60.708861,168.644859,115.400826,169.166894,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768086,48.956699,199.176876,161.467804,203.161981,189.896537,84.331455,14.422737,189.886086,16.904712,48.377284,49.964023,160.200602,200.740745,158.237558,192.052659,115.775872,184.369475,-0.000490,0.036249,83.585278,64.842966,184.552379,13.197058,59.124007,0.720163,707088.452718,0.876693,9.107954,3.469246,4.005389,0.064200,0.058522,32.000000,120.307180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193715,67.905223,105.308792,100.000000,35.278635,43.037975,50.047596,53.101266,60.746835,58.600033,60.708861,168.662910,115.269535,169.177004,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704467,48.916380,199.282565,161.439271,203.050444,189.864325,84.285566,14.427732,189.824398,16.901467,48.132078,49.972753,160.206880,200.781457,158.217837,192.047060,115.776818,183.776356,-0.000487,0.036908,83.661787,64.536279,184.811085,13.118213,59.069536,0.719460,706727.122432,0.875714,8.929018,3.650792,4.002100,0.064597,0.059458,32.000000,120.321449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213499,67.909254,105.355970,100.000000,35.312651,43.037975,50.046308,53.101266,60.746835,58.599243,60.708861,168.571131,115.297266,169.336721,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755569,48.981659,199.114990,161.442348,202.874251,189.844237,84.346701,14.431299,189.818813,16.904662,48.603959,49.948057,160.212135,200.735444,158.193321,192.074586,115.780187,183.910679,-0.000484,0.037106,83.551146,64.809873,184.442488,13.064285,59.074755,0.721004,706576.708569,0.877189,8.954622,3.421256,4.009349,0.064500,0.058866,32.000000,120.454147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214318,67.892188,105.388464,100.000000,35.323933,43.037975,50.050209,53.101266,60.746835,58.598769,60.708861,168.693402,115.298877,169.121615,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821664,49.064219,199.223526,161.468923,202.849542,189.906675,84.324645,14.420454,189.957022,16.906156,48.401662,49.996988,160.201498,200.727371,158.208296,192.184996,115.798964,183.915831,-0.000481,0.037084,83.574976,64.811932,184.710807,13.104080,59.199696,0.719916,706579.989953,0.875621,8.966943,3.469703,4.001863,0.064477,0.060483,32.000000,120.254117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222913,67.912454,105.414632,100.000000,35.310440,43.037975,50.049831,53.101266,60.746835,58.599070,60.708861,168.649289,115.369643,169.146988,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675560,49.064219,199.125930,161.480392,202.797830,189.998179,84.296420,14.419740,189.812647,16.907238,48.810549,49.875259,160.233351,200.831853,158.245504,192.123491,115.804444,184.267881,-0.000477,0.037076,83.668751,64.678574,184.400907,13.096062,59.048109,0.718249,706851.421904,0.875050,8.981069,3.452913,3.998733,0.062959,0.058840,32.000000,120.386182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219466,67.949762,105.439699,100.000000,35.349773,43.037975,50.051371,53.101266,60.746835,58.598727,60.708861,168.592839,115.210161,169.149073,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727624,49.069156,199.219302,161.532704,202.932127,189.963770,84.395628,14.421025,189.880287,16.904834,48.397807,49.933396,160.278029,200.737238,158.246558,192.039049,115.799312,183.646239,-0.000477,0.037076,83.681733,64.823611,184.594230,13.096319,59.079816,0.722073,707400.162949,0.878627,9.132436,3.583104,4.008529,0.064274,0.059315,32.000000,120.379115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200713,67.931375,105.456420,100.000000,35.309008,43.037975,50.048418,53.101266,60.746835,58.599437,60.708861,168.791256,115.209969,169.103047,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663872,49.045567,199.028202,161.512283,202.927224,189.988028,84.398698,14.420739,189.768211,16.904843,48.994981,49.810795,160.247383,200.656384,158.252783,191.985144,115.773843,184.047362,-0.000475,0.037103,83.760234,64.698196,184.473370,13.112427,59.087973,0.721137,707203.575365,0.876427,9.083395,3.348539,4.006210,0.063869,0.058778,32.000000,120.371012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199267,67.949059,105.490016,100.000000,35.328776,43.037975,50.050489,53.101266,60.746835,58.598412,60.708861,168.797396,115.332132,169.160678,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741061,49.151443,199.188750,161.524312,202.976547,190.028460,84.344601,14.425020,189.899810,16.902549,48.524548,49.878752,160.249697,200.678606,158.256234,192.043697,115.806266,183.462344,-0.000472,0.037086,83.910181,64.670949,184.385793,13.088062,59.124951,0.721406,707436.743133,0.877698,9.125908,3.528745,4.007505,0.063335,0.058731,32.000000,120.359383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192693,67.902951,105.547513,100.000000,35.300344,43.037975,50.053377,53.101266,60.746835,58.599294,60.708861,168.689201,115.283919,169.126099,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722149,49.108928,199.033504,161.525431,202.780969,190.051292,84.312334,14.413747,189.765141,16.900617,48.885095,49.941387,160.245270,200.593287,158.248404,191.970817,115.752591,184.094729,-0.000475,0.037638,83.977045,64.950285,184.491177,13.134631,59.068146,0.720759,707596.938784,0.877195,9.151757,3.270561,4.004513,0.063421,0.060917,32.000000,120.490568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175365,67.851880,105.566120,100.000000,35.316169,43.037975,50.054454,53.101266,60.746835,58.598803,60.708861,168.624667,115.183465,169.127122,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692078,49.237571,199.122336,161.548090,202.723708,190.005312,84.475838,14.421310,189.734786,16.898045,48.647494,49.863509,160.276572,200.657771,158.280158,192.036890,115.781349,183.466470,-0.000475,0.038414,84.041593,64.660868,184.440004,13.085331,59.155033,0.721290,707822.156393,0.877902,9.128840,3.568253,4.002914,0.063352,0.058425,32.000000,120.303616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185002,67.871111,105.598394,100.000000,35.246471,43.037975,50.055239,53.101266,60.746835,58.599858,60.708861,168.951677,115.185997,169.261858,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663652,49.146780,199.071161,161.559280,202.499578,189.983797,84.434634,14.422880,189.804837,16.896941,48.328157,49.766966,160.271798,200.693101,158.274996,191.976365,115.757702,184.157078,-0.000472,0.038443,84.064711,64.586641,184.388220,13.015544,59.076066,0.720964,707885.527694,0.876896,9.288657,3.297071,4.007124,0.065880,0.060067,32.000000,120.218925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211263,67.847942,105.613513,100.000000,35.316807,43.037975,50.053262,53.101266,60.746835,58.599360,60.708861,168.869267,115.305129,169.319372,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730307,49.078756,199.144126,161.533544,202.422865,190.010615,84.377665,14.419740,189.851382,16.898721,48.297641,49.977107,160.274517,200.627659,158.277721,192.034505,115.743864,184.114108,-0.000473,0.038377,84.110521,64.693276,184.376760,12.978600,59.047925,0.721874,707734.119462,0.877559,9.227349,3.587167,4.008387,0.063568,0.059266,32.000000,120.120468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216751,67.877157,105.607883,100.000000,35.273150,43.037975,50.055897,53.101266,60.746835,58.598547,60.708861,168.755330,115.355183,169.331725,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728772,49.062299,199.019053,161.500534,202.518886,189.960364,84.414349,14.418599,189.838473,16.899880,48.656293,50.027621,160.241690,200.738400,158.280253,191.995552,115.787969,183.531013,-0.000475,0.037718,83.925014,64.678739,184.493256,13.001337,59.091198,0.721491,707616.656980,0.876800,9.090214,3.584448,4.004482,0.064986,0.060244,32.000000,120.268261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156066,67.878703,105.616243,100.000000,35.297264,43.037975,50.054878,53.101266,60.746835,58.597763,60.708861,168.828699,115.293047,169.146556,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742401,49.105088,199.127715,161.524312,202.682420,189.909625,84.430627,14.419312,189.776426,16.900108,48.627110,49.952638,160.254679,200.633755,158.271408,191.993495,115.756457,183.454024,-0.000475,0.037414,83.758957,64.719802,184.442248,13.012665,59.127259,0.720431,707208.945239,0.876177,9.075348,3.315387,4.002091,0.063629,0.058641,32.000000,120.327447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115216,67.876015,105.640138,100.000000,35.274417,43.037975,50.057306,53.101266,60.746835,58.598071,60.708861,168.861255,115.389972,169.224880,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804590,49.148700,199.253736,161.545573,202.865709,189.859269,84.471277,14.419312,190.062932,16.898828,48.172519,50.002994,160.287562,200.843004,158.303239,192.093238,115.793587,184.231540,-0.000477,0.037445,83.769627,64.989502,184.640812,13.042895,59.180157,0.720006,707218.585413,0.875613,9.104014,3.317155,4.003179,0.063467,0.061207,32.000000,120.229164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117886,67.883684,105.652198,100.000000,35.339836,43.037975,50.052482,53.101266,60.746835,58.598416,60.708861,168.942553,115.292434,169.280269,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697013,48.980288,199.258514,161.505290,203.126784,189.854924,84.496047,14.422737,189.857484,16.897336,48.445039,49.956226,160.225527,200.874318,158.294211,192.055104,115.787761,183.665581,-0.000479,0.037473,83.821275,64.736295,184.381551,13.045618,59.112127,0.718799,706940.186169,0.873853,9.083222,3.579965,4.000710,0.063934,0.061108,32.000000,120.317837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131183,67.901176,105.641924,100.000000,35.332032,43.037975,50.060283,53.101266,60.746835,58.596725,60.708861,168.992093,115.271376,169.145808,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731938,49.057087,199.185224,161.527669,203.007754,189.822109,84.451841,14.425306,189.851718,16.894766,48.527892,49.877576,160.298546,200.886673,158.267502,192.049849,115.799141,184.111185,-0.000482,0.037523,83.826105,64.837530,184.573874,13.042905,59.150443,0.720624,706667.189615,0.875264,9.026257,3.367557,4.009467,0.065355,0.058542,32.000000,120.398150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134151,67.910808,105.619576,100.000000,35.354299,43.037975,50.057757,53.101266,60.746835,58.597113,60.708861,168.903683,115.210161,169.158043,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827305,49.129225,199.205602,161.559000,202.901747,189.811221,84.471510,14.423308,189.846778,16.896856,48.221232,50.042401,160.288672,200.923165,158.290403,192.174160,115.794428,184.126328,-0.000482,0.037565,83.814750,64.908389,184.460112,13.038425,59.082780,0.720624,706667.189615,0.875264,9.026257,3.367557,4.009467,0.063811,0.060414,32.000000,120.361318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122844,67.891567,105.580552,100.000000,35.384326,43.037975,50.054363,53.101266,60.746835,58.597115,60.708861,168.943019,115.216758,169.047815,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786313,48.995099,199.314389,161.466685,202.862471,189.826403,84.441082,14.427589,190.008776,16.904966,48.512702,49.930702,160.246030,200.787512,158.324187,192.117161,115.843281,183.755318,-0.000483,0.037651,83.850905,64.664860,184.559189,13.065673,59.128807,0.719333,706672.988690,0.873139,9.040239,3.538593,3.997920,0.063802,0.059088,32.000000,120.435025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133057,67.917614,105.589336,100.000000,35.391565,43.037975,50.056090,53.101266,60.746835,58.596066,60.708861,168.882164,115.337156,169.182276,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704351,49.134163,199.312220,161.545573,202.933746,189.856418,84.471243,14.419027,189.950856,16.910245,48.812845,49.865936,160.278268,200.823963,158.259993,192.010649,115.824305,184.129882,-0.000485,0.037687,83.876812,64.834682,184.738259,13.142279,59.146378,0.719477,706312.784660,0.874860,8.959033,3.342763,4.004009,0.062899,0.058827,32.000000,120.484334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134185,67.920825,105.529907,100.000000,35.399533,43.037975,50.059299,53.101266,60.746835,58.596668,60.708861,168.942486,115.267004,169.139121,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679108,49.173935,199.198673,161.579701,202.972549,189.884293,84.370635,14.423879,189.720848,16.914641,49.027997,49.864940,160.314854,200.745964,158.295161,192.109050,115.845562,183.613180,-0.000485,0.037703,83.891825,64.720938,184.561189,13.185230,59.205308,0.720607,706925.459430,0.875762,9.172525,3.510084,4.009955,0.064851,0.059576,32.000000,120.540761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140111,67.954636,105.488467,100.000000,35.368284,43.037975,50.062029,53.101266,60.746835,58.597026,60.708861,168.741271,115.202260,169.146123,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746551,49.387338,199.234166,161.638448,203.241526,189.882138,84.402140,14.423593,189.844121,16.912408,48.507684,50.072088,160.328626,200.775687,158.313112,192.106157,115.779930,183.510706,-0.000486,0.037744,83.814826,64.766555,184.467250,13.218170,59.184144,0.720724,707155.771665,0.877278,9.244865,3.330534,4.007648,0.063795,0.059463,32.000000,120.391181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166090,67.937839,105.487010,100.000000,35.417674,43.037975,50.060543,53.101266,60.746835,58.599225,60.708861,168.804280,115.407347,169.161544,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808582,49.222210,199.311465,161.591171,203.134835,189.896995,84.526505,14.422452,190.087972,16.916752,48.530396,49.959027,160.344614,200.851852,158.363821,192.120173,115.806199,183.977086,-0.000487,0.037845,83.925944,64.679325,184.598267,13.254109,59.096391,0.721308,707757.459074,0.877943,9.453381,3.318601,4.010310,0.066291,0.059767,32.000000,120.297775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175431,68.013339,105.546249,100.000000,35.447031,43.037975,50.059997,53.101266,60.746835,58.598242,60.708861,169.053011,115.372367,169.331528,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648659,49.215902,199.175155,161.598165,203.073215,189.970621,84.407066,14.422737,189.929723,16.919818,49.013934,49.906032,160.347547,200.925204,158.356583,192.106605,115.845061,184.068459,-0.000486,0.038584,83.958291,64.668176,184.487441,13.277032,59.094660,0.720217,707200.851783,0.873558,9.152600,3.469298,4.001549,0.064545,0.059918,32.000000,120.425431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167880,68.012423,105.560066,100.000000,35.499567,43.037975,50.057070,53.101266,60.746835,58.597858,60.708861,168.814132,115.218599,169.203165,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894885,49.297368,199.397326,161.623901,203.137794,190.025899,84.425111,14.421881,190.025295,16.921224,48.631455,50.039837,160.304252,200.946039,158.356158,192.193594,115.832180,184.104332,-0.000488,0.038984,83.998595,64.791306,184.586602,13.268708,59.152043,0.722213,707557.263770,0.878249,9.312026,3.465658,4.011693,0.063611,0.059778,32.000000,120.415354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162019,68.029423,105.543052,100.000000,35.532750,43.037975,50.057553,53.101266,60.746835,58.598753,60.708861,168.850222,115.302253,169.147028,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805807,49.207947,199.417498,161.598444,203.167642,190.046343,84.295937,14.420168,190.107753,16.922996,48.694609,50.037312,160.333981,200.978576,158.380681,192.191556,115.875637,184.276145,-0.000488,0.039044,84.050289,64.862777,184.688332,13.286243,59.130144,0.719308,707650.381189,0.873703,9.138488,3.492365,3.996348,0.063325,0.058188,32.000000,120.337885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195230,68.063550,105.538811,100.000000,35.548716,43.037975,50.061130,53.101266,60.746835,58.597898,60.708861,168.591874,115.395725,169.160442,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837329,49.260886,199.469325,161.690482,203.094000,190.036274,84.165654,14.431299,190.245058,16.927935,48.664576,50.048281,160.399559,201.090989,158.400051,192.382615,115.907523,184.152929,-0.000489,0.038708,84.124148,64.826208,184.727363,13.311527,59.252200,0.720656,707485.106593,0.876655,9.141209,3.515094,4.003901,0.065184,0.060807,32.000000,120.184991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197879,68.083257,105.470278,100.000000,35.641150,43.037975,50.058860,53.101266,60.746835,58.598432,60.708861,168.331309,115.378197,169.136052,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834258,49.340432,199.420846,161.696916,203.136133,190.029711,84.367300,14.426590,190.114502,16.930289,49.163635,50.095227,160.406194,201.107645,158.430449,192.386054,115.932173,183.948739,-0.000487,0.038179,84.125609,64.973583,184.894949,13.324065,59.247401,0.719021,707415.615234,0.875282,9.169648,3.440998,4.002881,0.064390,0.059025,32.000000,120.273039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248756,68.092259,105.494819,100.000000,35.686115,43.037975,50.060847,53.101266,60.746835,58.598498,60.708861,168.734600,115.314104,169.175234,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811515,49.329186,199.484869,161.697476,203.215264,190.021654,84.465141,14.421025,190.066279,16.933922,49.090805,50.084951,160.400313,201.149376,158.388368,192.349360,115.882818,184.218234,-0.000489,0.038190,84.029278,64.927832,184.829505,13.395254,59.212914,0.720339,707311.308335,0.878008,9.174768,3.379230,4.005017,0.065018,0.061237,32.000000,120.156475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250565,68.100311,105.517393,100.000000,35.749483,43.037975,50.057333,53.101266,60.746835,58.599403,60.708861,168.930282,115.275519,169.242425,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792404,49.392550,199.576557,161.743075,203.267939,189.974863,84.324026,14.419027,190.191926,16.935549,48.709374,49.900210,160.450221,201.058655,158.433497,192.442379,115.932703,184.429592,-0.000493,0.038259,84.104239,64.622320,184.650153,13.453411,59.199433,0.719923,707656.239303,0.874972,9.256541,3.485609,4.004794,0.064852,0.059989,32.000000,120.297479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286954,68.119742,105.518462,100.000000,35.809990,43.037975,50.058023,53.101266,60.746835,58.600216,60.708861,168.648052,115.301025,169.234478,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804839,49.417785,199.467799,161.754265,203.469650,189.986067,84.410780,14.421167,190.116760,16.939482,49.245843,50.054880,160.450665,200.980228,158.450904,192.328479,115.946957,184.276980,-0.000492,0.037455,84.232972,64.884849,184.871742,13.469505,59.279606,0.720537,707492.766479,0.876749,9.339686,3.517098,4.008173,0.064208,0.060784,32.000000,120.382224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298228,68.146432,105.564353,100.000000,35.871291,43.037975,50.060618,53.101266,60.746835,58.599946,60.708861,168.821561,115.476540,169.227240,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804343,49.500351,199.488516,161.773009,203.540371,189.948043,84.415878,14.425163,190.161616,16.944086,49.099722,49.972621,160.494003,201.031847,158.482287,192.430913,115.967912,183.998406,-0.000493,0.036771,84.332072,64.845229,184.822059,13.539322,59.297807,0.719223,707521.550086,0.875719,9.352050,3.444094,4.004988,0.063922,0.059932,32.000000,120.252563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315343,68.145293,105.481180,100.000000,35.928260,43.037975,50.058202,53.101266,60.746835,58.601829,60.708861,168.831757,115.286757,169.105171,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743522,49.507209,199.504695,161.777205,203.371218,189.994319,84.544080,14.423022,190.085765,16.951405,49.338821,49.918338,160.487024,201.003122,158.481321,192.281440,115.901696,184.420365,-0.000494,0.036011,84.368119,64.953680,185.033167,13.637922,59.220860,0.719098,707499.214664,0.875703,9.435129,3.315805,4.005444,0.064851,0.061172,32.000000,120.384206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311376,68.125098,105.432112,100.000000,35.938289,43.037975,50.062141,53.101266,60.746835,58.602030,60.708861,169.088160,115.295272,169.220198,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815464,49.546709,199.303381,161.829240,203.262110,189.962955,84.396101,14.424449,190.064964,16.947495,49.290426,49.898648,160.503107,200.982368,158.501966,192.210016,115.943616,184.052542,-0.000495,0.035319,84.450261,64.898423,184.788387,13.666777,59.183147,0.721053,708033.427992,0.875793,9.504974,3.544556,4.010667,0.064834,0.059557,32.000000,120.447879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361885,68.139975,105.449028,100.000000,35.986863,43.037975,50.062278,53.101266,60.746835,58.603006,60.708861,168.792203,115.385983,169.165124,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783600,49.563717,199.442345,161.862811,203.476575,189.893769,84.448642,14.422024,190.078392,16.945284,49.243754,49.946091,160.561975,200.821578,158.512357,192.257461,115.915477,183.868592,-0.000495,0.035005,84.481314,64.985842,184.782045,13.617891,59.176381,0.720026,707742.804842,0.875874,9.469976,3.360969,4.000834,0.064353,0.060118,32.000000,120.114893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302393,68.140211,105.452829,100.000000,36.032685,43.037975,50.061607,53.101266,60.746835,58.604028,60.708861,168.897285,115.392580,169.156744,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785671,49.532720,199.420515,161.832317,203.478230,189.903037,84.414463,14.423308,190.080166,16.944852,48.852860,50.048086,160.518613,200.955295,158.507333,192.278140,115.858429,184.362700,-0.000497,0.034980,84.576293,64.880129,184.862625,13.599534,59.215825,0.720655,707668.940023,0.875674,9.519970,3.318180,4.006186,0.064889,0.060231,32.000000,120.228244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269902,68.125519,105.468816,100.000000,36.029868,43.037975,50.064514,53.101266,60.746835,58.604762,60.708861,168.828927,115.376624,169.250214,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832490,49.491573,199.497043,161.828401,203.492582,189.909506,84.373547,14.424592,190.030458,16.947461,48.652567,49.982446,160.542639,200.938965,158.557800,192.233627,115.863261,183.976451,-0.000495,0.034984,84.686732,64.640137,184.747088,13.591296,59.308875,0.720064,707849.393163,0.875954,9.486828,3.565627,4.005581,0.063289,0.060452,32.000000,120.209925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244972,68.146686,105.522307,100.000000,36.096343,43.037975,50.060227,53.101266,60.746835,58.604570,60.708861,168.747095,115.391468,169.330348,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728265,49.416414,199.316718,161.733843,203.352526,189.923798,84.464236,14.424878,189.979751,16.943425,49.062971,49.939036,160.473081,200.864716,158.532549,192.159106,115.858459,184.023750,-0.000496,0.035153,84.737352,64.619513,184.594819,13.540247,59.119968,0.718463,707671.857316,0.875394,9.397222,3.411991,4.003353,0.064082,0.060903,32.000000,120.290211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226306,68.160411,105.568440,100.000000,36.110038,43.037975,50.066485,53.101266,60.746835,58.603759,60.708861,168.928472,115.369950,169.226611,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706858,49.496511,199.198353,161.771610,203.324975,189.957740,84.520373,14.422452,189.809802,16.937833,49.091088,50.059738,160.533617,200.764108,158.487698,192.216493,115.881114,183.758669,-0.000494,0.035251,84.774878,64.727188,184.572325,13.488988,59.115064,0.721518,707711.255404,0.876371,9.429989,3.435026,4.008117,0.065113,0.059393,32.000000,120.448379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249952,68.148353,105.606892,100.000000,36.078432,43.037975,50.067784,53.101266,60.746835,58.605416,60.708861,169.040747,115.298801,169.294746,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627998,49.516810,199.289373,161.792592,203.222244,189.982385,84.427491,14.430729,189.849459,16.932140,49.191402,49.933192,160.515851,200.778745,158.518133,192.142629,115.812346,184.142237,-0.000490,0.035207,84.788413,64.757845,184.637055,13.339813,59.268250,0.721850,707974.778576,0.876561,9.532274,3.310134,4.007462,0.064769,0.058746,32.000000,120.424226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229106,68.156564,105.663603,100.000000,36.134297,43.037975,50.067449,53.101266,60.746835,58.606095,60.708861,168.854982,115.466990,169.436642,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750769,49.516261,199.302718,161.813014,203.222848,189.914895,84.497321,14.425877,189.922403,16.917356,48.971218,49.974472,160.503492,200.734262,158.516297,192.097358,115.824559,184.190928,-0.000490,0.035701,84.798962,64.906057,184.593534,13.208458,59.006541,0.721376,708496.281644,0.879237,9.634374,3.526804,4.015664,0.064442,0.060283,32.000000,120.213736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190165,68.141232,105.663608,100.000000,36.084862,43.037975,50.066323,53.101266,60.746835,58.606730,60.708861,168.994643,115.384909,169.416461,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784367,49.416963,199.341697,161.756224,202.905380,189.890009,84.450185,14.425020,190.000324,16.907379,48.768914,49.953311,160.482755,200.822781,158.526040,192.062113,115.808194,183.977695,-0.000489,0.036555,84.666520,64.812088,184.796790,13.083054,59.165103,0.722763,708020.965772,0.875792,9.506517,3.533351,4.006023,0.063797,0.060293,32.000000,120.347190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214993,68.162793,105.714767,100.000000,36.141245,43.037975,50.066731,53.101266,60.746835,58.606330,60.708861,168.900370,115.303020,169.328814,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845401,49.396664,199.472669,161.714820,202.780246,189.896948,84.306554,14.430586,190.076984,16.902680,48.633890,49.942470,160.480423,200.987689,158.544809,192.275476,115.846261,183.814307,-0.000487,0.037328,84.619332,64.931186,184.739702,12.960865,59.126420,0.720184,707685.083421,0.875265,9.372421,3.467539,4.004102,0.064115,0.059636,32.000000,120.457196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221961,68.178927,105.776764,100.000000,36.161004,43.037975,50.065284,53.101266,60.746835,58.606731,60.708861,168.613108,115.295771,169.118704,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818791,49.336318,199.364477,161.681530,203.004937,189.914026,84.315331,14.418170,189.994127,16.901827,48.972385,50.111010,160.415526,200.870894,158.492197,192.151747,115.865420,184.029775,-0.000484,0.038159,84.506824,64.883322,184.560865,12.844933,59.198699,0.720190,707427.172516,0.875546,9.288955,3.366455,4.001827,0.063867,0.059557,32.000000,120.570711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209687,68.169118,105.769457,100.000000,36.220738,43.037975,50.066268,53.101266,60.746835,58.606295,60.708861,168.630663,115.358904,169.093055,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720022,49.303128,199.315878,161.663626,202.904000,189.991997,84.347569,14.417029,190.056236,16.899500,48.878243,49.944345,160.465442,200.898619,158.493609,192.169348,115.841119,183.805973,-0.000484,0.038659,84.599838,64.712291,184.699713,12.813363,59.037933,0.719304,707318.094067,0.875905,9.256141,3.430389,4.001793,0.065342,0.058694,32.000000,120.468931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215389,68.153626,105.681154,100.000000,36.273673,43.037975,50.066226,53.101266,60.746835,58.606578,60.708861,168.695138,115.363506,169.157885,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914099,49.441101,199.270530,161.732165,202.745582,190.060849,84.480816,14.425163,190.060448,16.899318,48.661793,49.966774,160.482325,200.947527,158.456633,192.228657,115.854132,184.057010,-0.000481,0.038627,84.690714,65.104637,184.731016,12.797026,59.172316,0.722628,707753.069073,0.877781,9.325245,3.368381,4.008765,0.064850,0.062024,32.000000,120.468164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180501,68.117821,105.660459,100.000000,36.295322,43.037975,50.064875,53.101266,60.746835,58.607776,60.708861,168.961633,115.359326,169.231213,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770232,49.388984,199.202129,161.712582,202.553226,190.056472,84.479155,14.421310,189.784471,16.897737,48.985722,49.905580,160.476097,200.763945,158.490721,192.068182,115.835316,183.895466,-0.000484,0.038553,84.769485,64.713305,184.692084,12.795215,59.085429,0.718946,708026.512541,0.873266,9.262362,3.452175,3.992269,0.063841,0.059808,32.000000,120.376537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172386,68.143371,105.678471,100.000000,36.290816,43.037975,50.069966,53.101266,60.746835,58.607151,60.708861,168.958310,115.380306,169.163786,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868657,49.421077,199.243024,161.730766,202.664821,190.031475,84.397130,14.426305,189.926917,16.891288,48.271923,49.926331,160.457925,200.827816,158.475521,192.179764,115.815623,183.626543,-0.000484,0.038927,84.829503,64.952715,184.565736,12.773832,59.143257,0.721543,708154.992860,0.875940,9.359079,3.408706,4.002435,0.064381,0.060307,32.000000,120.445908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204193,68.143234,105.689222,100.000000,36.333462,43.037975,50.065797,53.101266,60.746835,58.608287,60.708861,168.794260,115.472360,169.348837,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687195,49.295722,199.177944,161.709505,202.736775,190.039111,84.316422,14.414460,189.809002,16.887273,49.276255,49.844151,160.451400,200.667719,158.459934,191.958329,115.799669,183.832298,-0.000485,0.039243,84.892556,64.674928,184.547202,12.759261,59.092011,0.719651,708059.330540,0.874833,9.289314,3.324624,3.995356,0.065845,0.059322,32.000000,120.492739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221470,68.106907,105.710129,100.000000,36.278007,43.037975,50.069612,53.101266,60.746835,58.607330,60.708861,168.632845,115.180435,169.181764,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700164,49.405990,199.118136,161.779164,202.796114,190.016038,84.452902,14.421167,189.770927,16.884795,49.331937,49.826980,160.483855,200.488173,158.470982,191.860078,115.725150,183.854350,-0.000485,0.039213,84.930181,64.628708,184.458298,12.716524,59.085979,0.722198,708109.441855,0.878949,9.351872,3.419988,4.008637,0.065680,0.061643,32.000000,120.399768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212058,68.080836,105.737127,100.000000,36.206459,43.037975,50.073349,53.101266,60.746835,58.608640,60.708861,168.905803,115.122979,169.308397,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802081,49.457285,199.088846,161.756224,202.670595,190.014611,84.481487,14.422737,189.780015,16.884629,48.190835,50.014053,160.472066,200.615978,158.508541,191.965954,115.715326,183.586899,-0.000483,0.039190,84.947234,64.946370,184.499678,12.649761,59.173417,0.722105,708549.009718,0.877439,9.448693,3.503014,4.006388,0.064776,0.060584,32.000000,120.427619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138067,68.064054,105.774588,100.000000,36.255910,43.037975,50.070300,53.101266,60.746835,58.609625,60.708861,168.962974,115.217985,169.303204,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739771,49.257320,199.022022,161.637329,202.906989,190.037952,84.398387,14.415174,189.708220,16.881821,48.525474,49.972541,160.439605,200.680991,158.495979,191.855715,115.718909,183.982214,-0.000483,0.039168,84.888883,64.882939,184.474820,12.597144,59.136071,0.719757,708546.827920,0.875268,9.394403,3.409613,3.997601,0.063271,0.060258,32.000000,120.532298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158259,68.074314,105.773830,100.000000,36.220401,43.037975,50.068339,53.101266,60.746835,58.608232,60.708861,168.796774,115.141274,169.299624,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761613,49.256497,199.027651,161.631175,203.005599,190.020612,84.459386,14.436294,189.596957,16.874469,48.658710,49.938920,160.396277,200.530048,158.439732,191.759165,115.690971,183.762717,-0.000485,0.039155,84.753867,64.723388,184.199971,12.536862,59.164133,0.720480,708231.986506,0.876965,9.258972,3.558565,4.001265,0.063630,0.060146,32.000000,120.413572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156506,68.035958,105.770271,100.000000,36.140527,43.037975,50.073940,53.101266,60.746835,58.608195,60.708861,168.918772,115.191252,169.156508,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659288,49.230165,198.808762,161.600962,202.965319,190.003061,84.407854,14.424449,189.438999,16.865418,48.702623,49.892151,160.377902,200.337658,158.393797,191.741616,115.651524,183.560534,-0.000485,0.038972,84.477167,64.639831,184.199710,12.444320,59.081967,0.719803,708227.056530,0.875823,9.235521,3.501839,3.999622,0.065210,0.059501,32.000000,120.425272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175232,68.022706,105.745918,100.000000,36.099477,43.037975,50.077085,53.101266,60.746835,58.607799,60.708861,168.815709,115.310883,169.137626,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676846,49.179421,198.790913,161.553685,203.062986,190.015733,84.483074,14.428731,189.450962,16.855929,48.036225,49.846889,160.322017,200.495247,158.387536,191.846455,115.621035,183.333177,-0.000484,0.038969,84.388556,64.632187,184.119965,12.264323,59.015038,0.721432,708382.786169,0.878217,9.315261,3.463232,4.003456,0.065308,0.061321,32.000000,120.498795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175394,68.015797,105.650962,100.000000,36.074259,43.037975,50.075260,53.101266,60.746835,58.607612,60.708861,168.966148,115.160836,169.175273,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
