OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, March 10, 2020
11:56:23 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.721673,49.119351,198.927530,161.531306,203.172951,189.864001,84.386916,14.424449,189.460409,16.836590,48.133416,49.872496,160.297926,200.448236,158.338885,191.675121,115.598458,183.126804,-0.000481,0.037587,84.349071,64.603893,184.134120,11.903719,59.129016,0.721397,707801.702480,0.876737,9.183070,3.505557,4.002014,0.063855,0.061342,32.000000,120.369333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172880,67.984578,105.628929,100.000000,35.957778,43.037975,50.075133,53.101266,60.746835,58.606762,60.708861,168.773832,115.199920,169.233574,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715352,49.016493,198.889135,161.478434,203.206463,189.858830,84.499738,14.423308,189.571386,16.836193,48.112345,49.840329,160.280686,200.465034,158.347992,191.688647,115.617839,183.264906,-0.000481,0.037420,84.343472,64.777051,184.401538,11.848157,59.174964,0.719586,707675.442396,0.876297,9.139756,3.348637,4.000821,0.063934,0.060340,32.000000,120.540683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233512,67.987971,105.648526,100.000000,36.012150,43.037975,50.079273,53.101266,60.746835,58.605995,60.708861,168.999476,115.392005,169.324840,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667345,48.984950,198.938514,161.488505,203.172069,189.863489,84.492932,14.420311,189.586204,16.833697,48.276073,49.843505,160.283694,200.404629,158.353269,191.701296,115.602075,183.362955,-0.000479,0.037434,84.352796,64.546174,184.254798,11.769111,59.019785,0.718762,707346.015236,0.874974,9.043451,3.382674,4.000558,0.064260,0.059274,32.000000,120.548121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227705,67.984227,105.671621,100.000000,35.967113,43.037975,50.078355,53.101266,60.746835,58.605671,60.708861,168.985863,115.114502,169.315242,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719641,48.984950,198.790197,161.488505,203.127462,189.843802,84.360256,14.424449,189.480839,16.831659,48.407396,49.842445,160.300368,200.414149,158.344726,191.699404,115.625491,183.790377,-0.000480,0.037444,84.355817,64.625782,184.352101,11.710703,58.957262,0.721349,707417.101289,0.875928,9.061689,3.436344,4.005419,0.064408,0.059547,32.000000,120.594145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235311,67.993102,105.680561,100.000000,35.964419,43.037975,50.080455,53.101266,60.746835,58.605280,60.708861,168.720512,115.150326,169.282315,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660656,49.020333,198.909463,161.525711,202.995417,189.822384,84.531695,14.427161,189.500221,16.830588,48.316464,49.842557,160.325131,200.536898,158.350322,191.823372,115.644804,183.690573,-0.000479,0.037277,84.355019,64.790542,184.505571,11.657149,59.134812,0.720979,707197.609149,0.876189,9.007462,3.577992,3.998223,0.064087,0.060460,32.000000,120.540079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232758,68.006763,105.659464,100.000000,35.924908,43.037975,50.081316,53.101266,60.746835,58.605438,60.708861,169.063391,115.308581,169.382826,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786477,49.020333,198.921235,161.525711,202.967704,189.808206,84.449620,14.425163,189.678658,16.829716,47.847919,49.832275,160.262220,200.494289,158.331368,191.744774,115.606093,183.211586,-0.000480,0.037039,84.333401,64.765511,184.399641,11.605478,59.155767,0.719951,707253.367445,0.875864,9.108303,3.518565,4.005624,0.064010,0.059840,32.000000,120.178186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207337,67.978779,105.660150,100.000000,35.930715,43.037975,50.081488,53.101266,60.746835,58.605336,60.708861,168.899239,115.232330,169.338412,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689797,48.902117,198.809849,161.516759,202.952125,189.807579,84.466364,14.424307,189.488868,16.830013,47.683978,49.804292,160.277534,200.569598,158.333901,191.703988,115.609923,183.666171,-0.000481,0.036826,84.314624,64.506717,184.228773,11.586591,59.010684,0.717984,707103.169023,0.873880,8.973606,3.373800,3.995487,0.063347,0.060653,32.000000,120.298426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188967,67.972007,105.639327,100.000000,35.916831,43.037975,50.077091,53.101266,60.746835,58.605233,60.708861,168.932728,115.225311,169.290379,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546017,48.846713,198.844000,161.515081,202.980936,189.823910,84.494176,14.417885,189.515624,16.829211,47.977187,49.815901,160.260544,200.447053,158.352305,191.788345,115.611382,183.960602,-0.000480,0.036600,84.326271,64.664957,184.346026,11.582914,59.000876,0.720436,706953.447367,0.875302,8.955569,3.545624,4.001020,0.064776,0.059892,32.000000,120.449606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228718,67.984827,105.626064,100.000000,35.911824,43.037975,50.080782,53.101266,60.746835,58.604038,60.708861,168.988351,115.309694,169.408672,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587481,48.846713,198.724833,161.515081,202.960988,189.826026,84.366604,14.423879,189.569995,16.828736,48.449871,49.852270,160.294305,200.443098,158.372198,191.756528,115.624474,183.866203,-0.000481,0.036378,84.355988,64.586823,184.240745,11.572383,58.988025,0.722446,707094.388799,0.877774,9.049424,3.657759,4.013320,0.065624,0.059400,32.000000,120.450876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258075,67.993883,105.650457,100.000000,35.866083,43.037975,50.086316,53.101266,60.746835,58.603369,60.708861,168.733208,115.216068,169.265635,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656509,48.911717,198.818220,161.551167,203.058553,189.840442,84.458845,14.426162,189.501837,16.828079,48.641426,49.981092,160.310389,200.392865,158.324613,191.708940,115.631938,183.557676,-0.000481,0.036157,84.314985,64.593517,184.321018,11.553916,59.117897,0.721760,706989.622550,0.878295,9.006345,3.608261,4.007561,0.063864,0.059500,32.000000,120.416365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242632,68.005433,105.632910,100.000000,35.835915,43.037975,50.085415,53.101266,60.746835,58.603748,60.708861,168.917690,115.289979,169.353912,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740240,48.973979,198.826642,161.567952,203.046909,189.857115,84.393311,14.422166,189.519415,16.828331,48.170946,49.939898,160.339694,200.593715,158.332878,191.732813,115.642063,183.268335,-0.000481,0.035910,84.307561,64.787998,184.203301,11.566422,59.123640,0.719726,707064.324535,0.876207,8.999695,3.481715,4.003870,0.063816,0.059706,32.000000,120.493067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245919,67.992924,105.645140,100.000000,35.822400,43.037975,50.083335,53.101266,60.746835,58.603586,60.708861,168.786622,115.354992,169.283849,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689220,48.888129,198.877492,161.547811,202.995532,189.846146,84.465189,14.420026,189.576602,16.828909,47.940810,49.850042,160.325221,200.498122,158.327041,191.804176,115.646062,183.832477,-0.000480,0.035897,84.329535,64.691765,184.306724,11.550027,59.096549,0.718801,707111.013037,0.875478,8.975144,3.359776,3.997300,0.063886,0.059465,32.000000,120.494303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259406,68.012270,105.622099,100.000000,35.854908,43.037975,50.080611,53.101266,60.746835,58.603999,60.708861,168.930379,115.129614,169.269333,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664728,48.888129,198.922340,161.547811,203.048209,189.850493,84.458194,14.421595,189.605629,16.829486,48.231505,49.908952,160.311934,200.397758,158.363858,191.822370,115.631087,183.243115,-0.000479,0.035910,84.316137,64.738911,184.188698,11.548273,59.129515,0.719686,706938.409623,0.875469,8.942178,3.573663,4.002427,0.063714,0.060572,32.000000,120.529175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265491,68.002982,105.638024,100.000000,35.821672,43.037975,50.082802,53.101266,60.746835,58.603094,60.708861,168.916387,115.222972,169.327043,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753095,48.902940,198.996273,161.529627,203.094196,189.847376,84.328336,14.425448,189.680251,16.827581,48.011871,49.894125,160.297200,200.548559,158.352482,191.901519,115.640119,183.814230,-0.000479,0.035928,84.310833,64.739660,184.437126,11.566252,59.093192,0.719732,707023.224723,0.876041,8.967582,3.361000,4.005304,0.064188,0.060851,32.000000,120.355130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247995,67.978784,105.624055,100.000000,35.829094,43.037975,50.079896,53.101266,60.746835,58.602994,60.708861,168.656671,115.392772,169.343408,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755127,48.897180,199.045887,161.509765,203.003064,189.842422,84.495975,14.420596,189.765943,16.827703,47.657708,50.115386,160.323419,200.611554,158.384418,191.976526,115.666623,183.620998,-0.000478,0.035916,84.331645,64.789042,184.499496,11.577457,59.198673,0.719276,706857.775992,0.874510,8.891675,3.555260,3.999728,0.064571,0.058928,32.000000,120.407766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256589,68.016933,105.602661,100.000000,35.893154,43.037975,50.081047,53.101266,60.746835,58.602776,60.708861,168.991950,115.304017,169.244156,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695297,48.819285,199.107145,161.473399,203.021123,189.849866,84.457610,14.422594,189.685732,16.829443,47.959954,49.958195,160.262882,200.584358,158.339193,191.937942,115.650881,183.531255,-0.000478,0.035908,84.299603,64.730762,184.490725,11.585040,59.064317,0.718041,706767.132609,0.873867,8.882921,3.471483,4.000510,0.065333,0.061203,32.000000,120.346241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238764,67.973687,105.552083,100.000000,35.858740,43.037975,50.081079,53.101266,60.746835,58.602606,60.708861,168.915221,115.085582,169.244510,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707733,48.796520,199.030725,161.441229,202.996258,189.854407,84.437159,14.420311,189.648310,16.830873,48.306135,49.841393,160.259353,200.560383,158.341687,191.824182,115.669848,183.773996,-0.000479,0.035914,84.306158,64.599591,184.270462,11.583294,59.039507,0.720458,706744.627209,0.875276,8.867035,3.452566,4.006559,0.063137,0.059153,32.000000,120.409799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261420,67.979351,105.554933,100.000000,35.869462,43.037975,50.083466,53.101266,60.746835,58.601716,60.708861,168.874318,115.288790,169.330426,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711632,48.796520,199.134367,161.441229,203.046236,189.872641,84.462624,14.424735,189.729222,16.833640,48.245128,49.964559,160.242226,200.497123,158.322259,191.841481,115.651254,183.808129,-0.000478,0.035917,84.311755,64.656942,184.481608,11.595566,59.004443,0.720369,706627.190780,0.875210,8.831376,3.527314,4.004019,0.064022,0.059139,32.000000,120.417949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233404,67.974552,105.534535,100.000000,35.846499,43.037975,50.083297,53.101266,60.746835,58.601297,60.708861,168.925249,115.321545,169.250686,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780846,48.847262,198.980118,161.438711,203.098748,189.887179,84.367576,14.426875,189.829589,16.833707,48.079291,49.918780,160.239623,200.601850,158.313995,191.904576,115.665848,183.622543,-0.000478,0.035919,84.316240,64.423851,184.328421,11.640645,59.211366,0.721088,706757.239462,0.874954,8.827334,3.559079,4.005790,0.063865,0.059195,32.000000,120.377206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235096,67.968762,105.511450,100.000000,35.876204,43.037975,50.083430,53.101266,60.746835,58.601522,60.708861,168.735151,115.279584,169.339278,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714770,48.840679,199.105457,161.443467,202.997313,189.909307,84.442838,14.420168,189.700794,16.833963,47.891054,49.910936,160.237145,200.651084,158.272304,191.956867,115.672626,183.746918,-0.000479,0.035940,84.298875,64.803642,184.444409,11.680805,59.088130,0.717443,706775.199717,0.874778,8.806366,3.472854,3.997122,0.063440,0.059621,32.000000,120.314180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223236,67.971428,105.476076,100.000000,35.824382,43.037975,50.081043,53.101266,60.746835,58.601324,60.708861,168.885675,115.373095,169.317405,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643159,48.801183,198.973791,161.440949,202.876577,189.932360,84.499182,14.422024,189.715234,16.837146,48.273326,49.790313,160.237386,200.629453,158.274431,191.882448,115.675538,183.674336,-0.000478,0.036074,84.167958,64.794553,184.369906,11.679237,59.179947,0.720187,706919.487781,0.875375,8.868239,3.514088,4.004956,0.064518,0.059825,32.000000,120.283759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208568,67.975022,105.466671,100.000000,35.825584,43.037975,50.085373,53.101266,60.746835,58.600999,60.708861,168.998364,115.316713,169.332472,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686091,48.857958,198.916877,161.452978,202.836633,189.929667,84.321177,14.423879,189.636678,16.837501,48.444935,49.911398,160.251467,200.533778,158.276104,191.832476,115.704168,183.374195,-0.000478,0.036124,83.971789,64.750505,184.398030,11.744699,59.033029,0.719650,706987.178812,0.875831,8.904495,3.482609,4.008167,0.064075,0.060301,32.000000,120.364777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228247,67.984771,105.454197,100.000000,35.840036,43.037975,50.086675,53.101266,60.746835,58.600433,60.708861,168.642354,115.263667,169.402142,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708159,48.857958,199.023627,161.452978,202.731674,189.904577,84.447173,14.417885,189.707336,16.838895,48.467709,49.843840,160.246876,200.529253,158.266979,191.781011,115.709621,183.566213,-0.000479,0.036119,83.877950,64.656300,184.353205,11.800584,59.196417,0.720855,706951.136028,0.877337,8.915253,3.338595,4.003472,0.065039,0.061621,32.000000,120.424685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236458,67.977615,105.417880,100.000000,35.779938,43.037975,50.085384,53.101266,60.746835,58.600724,60.708861,168.894345,115.391851,169.335777,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734852,48.909523,199.035355,161.466405,202.709379,189.882324,84.473492,14.424449,189.798725,16.840089,48.272925,50.047766,160.248980,200.621278,158.258154,191.962452,115.654289,183.217565,-0.000478,0.036102,83.803457,64.895972,184.358627,11.803908,59.148712,0.718763,706813.031858,0.875480,8.892372,3.407328,4.003842,0.064265,0.060007,32.000000,120.415873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228822,67.953737,105.378641,100.000000,35.832298,43.037975,50.084885,53.101266,60.746835,58.600991,60.708861,168.946984,115.137554,169.295139,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701778,48.901020,199.162118,161.463328,202.720201,189.839204,84.373895,14.415602,189.758334,16.841279,48.059351,49.994248,160.245141,200.578507,158.287105,191.890531,115.683131,184.114051,-0.000479,0.036105,83.734118,64.724422,184.275379,11.839577,59.078820,0.719058,707007.265561,0.874710,8.916270,3.327916,4.001929,0.064792,0.060994,32.000000,120.409298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242012,67.979024,105.379130,100.000000,35.814924,43.037975,50.084062,53.101266,60.746835,58.600827,60.708861,168.747791,115.212501,169.253558,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676250,48.864815,199.037311,161.456335,202.664477,189.827646,84.554795,14.422594,189.776930,16.843236,48.237636,49.860732,160.261834,200.655141,158.313262,191.918548,115.709268,183.533213,-0.000478,0.036099,83.726143,64.651371,184.514220,11.892267,58.960671,0.720480,706800.990089,0.876170,8.942050,3.645158,4.007143,0.065426,0.062443,32.000000,120.485082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253786,67.988750,105.381266,100.000000,35.805966,43.037975,50.085497,53.101266,60.746835,58.600585,60.708861,169.109590,115.319935,169.340025,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772133,48.864815,199.039100,161.456335,202.664585,189.859833,84.430545,14.421310,189.774338,16.846367,48.304142,49.873093,160.212971,200.688269,158.264283,192.014073,115.696352,183.597062,-0.000480,0.036209,83.743687,64.665769,184.526478,11.943360,59.150889,0.721806,706590.608515,0.874652,8.932316,3.394937,4.006690,0.065178,0.060763,32.000000,120.546691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245107,67.999597,105.366208,100.000000,35.808370,43.037975,50.086744,53.101266,60.746835,58.600089,60.708861,168.861090,115.320356,169.364061,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653510,48.904860,199.113288,161.484868,202.703295,189.880758,84.423423,14.415459,189.625970,16.851997,48.191105,49.941963,160.238980,200.683071,158.285076,191.885988,115.702580,183.577336,-0.000480,0.036548,83.751326,64.664328,184.230694,11.993947,59.133422,0.718378,706618.233577,0.874213,8.832942,3.432511,3.999007,0.063647,0.060736,32.000000,120.596778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256786,67.980112,105.384859,100.000000,35.803027,43.037975,50.085135,53.101266,60.746835,58.600202,60.708861,168.846847,115.243032,169.289750,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703786,48.875786,199.058891,161.502772,202.723601,189.881196,84.515929,14.422166,189.822265,16.854470,47.989657,49.954193,160.226549,200.606926,158.292596,191.916327,115.721064,183.951335,-0.000478,0.036764,83.726935,64.557503,184.372660,12.055070,59.142103,0.720479,706946.579087,0.876803,8.995950,3.418665,4.010055,0.066109,0.063186,32.000000,120.613601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240172,67.945983,105.387222,100.000000,35.820967,43.037975,50.088159,53.101266,60.746835,58.599778,60.708861,169.031857,115.300412,169.409105,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697972,48.858781,199.091296,161.504730,202.798782,189.913630,84.331082,14.424449,189.737436,16.855914,48.311743,49.931298,160.224572,200.595020,158.274781,191.990810,115.736513,183.783031,-0.000477,0.036965,83.708754,64.902670,184.471859,12.095254,59.123142,0.719521,706748.001992,0.874790,8.914734,3.544504,4.004904,0.063806,0.060681,32.000000,120.558043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203560,67.956275,105.371773,100.000000,35.809280,43.037975,50.086599,53.101266,60.746835,58.599596,60.708861,168.662165,115.322773,169.258751,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671067,48.907877,199.104904,161.512283,202.841827,189.948785,84.448627,14.424164,189.751042,16.858662,48.391918,49.859540,160.257273,200.534227,158.300774,192.032573,115.722545,183.882812,-0.000476,0.037184,83.721559,64.729228,184.460153,12.135768,59.056029,0.719996,706774.087716,0.876929,8.903757,3.464136,4.006025,0.065220,0.060002,32.000000,120.634275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214325,67.977467,105.400275,100.000000,35.805097,43.037975,50.087091,53.101266,60.746835,58.599257,60.708861,168.897253,115.227689,169.304423,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660586,48.907877,199.068718,161.512283,202.810598,189.972101,84.419955,14.423879,189.696659,16.861209,48.388002,49.794767,160.267881,200.614836,158.291427,191.902557,115.712991,183.888240,-0.000477,0.037412,83.694248,64.537163,184.309598,12.205387,59.188313,0.721440,707120.306325,0.876518,8.980755,3.516597,4.008468,0.064194,0.059876,32.000000,120.662387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208602,67.959251,105.406945,100.000000,35.816619,43.037975,50.088337,53.101266,60.746835,58.599510,60.708861,168.839910,115.395917,169.328971,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634560,48.912814,199.075508,161.503331,202.741053,189.986654,84.407591,14.422309,189.727123,16.864575,48.511375,49.879939,160.249491,200.567763,158.281287,191.856820,115.681753,183.778932,-0.000477,0.037628,83.667728,64.749752,184.389771,12.262737,59.160802,0.719963,707256.517556,0.877129,8.991627,3.528245,4.008586,0.064297,0.060490,32.000000,120.685384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170893,67.929761,105.371760,100.000000,35.767407,43.037975,50.089087,53.101266,60.746835,58.599390,60.708861,168.815182,115.106332,169.248247,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612914,48.967396,198.861316,161.506129,202.700185,189.984011,84.477535,14.417742,189.745765,16.866548,48.777352,49.842073,160.286926,200.566785,158.293553,191.819657,115.722715,183.564438,-0.000477,0.037718,83.664885,64.729667,184.394831,12.301518,59.173417,0.720715,707471.327158,0.877848,9.023569,3.517313,4.010824,0.065253,0.059743,32.000000,120.754735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192274,67.964924,105.415189,100.000000,35.798884,43.037975,50.090422,53.101266,60.746835,58.599228,60.708861,168.955070,115.227421,169.275942,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659506,49.013476,198.986927,161.505569,202.785415,189.973662,84.507785,14.421881,189.630921,16.868152,48.437900,49.846049,160.280040,200.565052,158.291175,191.864377,115.720461,183.821926,-0.000478,0.037699,83.692205,64.664379,184.447101,12.384497,59.106305,0.720390,707472.044398,0.877669,9.100619,3.393550,4.008257,0.063968,0.059923,32.000000,120.630635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178456,67.957309,105.411713,100.000000,35.781857,43.037975,50.091664,53.101266,60.746835,58.599571,60.708861,169.015569,115.375205,169.309970,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762634,48.983305,199.153745,161.485708,202.855599,189.966113,84.468825,14.418170,189.854552,16.869645,48.380492,49.913811,160.256125,200.711877,158.304147,191.855289,115.696545,183.722067,-0.000477,0.037687,83.749571,64.833499,184.506043,12.455627,59.128177,0.721005,707496.514089,0.876506,9.098345,3.495194,4.007026,0.064230,0.060539,32.000000,120.591557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174893,67.970374,105.450868,100.000000,35.756598,43.037975,50.090513,53.101266,60.746835,58.599822,60.708861,168.937649,115.218024,169.171457,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751913,48.983305,199.060662,161.485708,202.926434,189.972950,84.456229,14.432298,189.844491,16.871492,48.115340,49.950518,160.259925,200.661257,158.294761,191.956936,115.715946,183.490027,-0.000477,0.037829,83.754142,64.751737,184.489497,12.501629,59.026997,0.719752,707320.317730,0.876002,8.995693,3.314032,3.999220,0.063880,0.059572,32.000000,120.612819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156267,67.965010,105.449776,100.000000,35.808098,43.037975,50.086906,53.101266,60.746835,58.599442,60.708861,168.912457,115.234862,169.126532,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714133,48.955054,199.079370,161.467524,203.030441,189.974220,84.431894,14.424449,189.703277,16.873351,48.123497,49.955177,160.239268,200.567783,158.301199,191.894815,115.664852,183.663866,-0.000476,0.038065,83.780646,64.660087,184.429438,12.538664,59.047375,0.720899,707287.348303,0.875154,8.972376,3.371577,4.001066,0.063988,0.060204,32.000000,120.599213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161276,67.959218,105.467018,100.000000,35.794449,43.037975,50.087451,53.101266,60.746835,58.599069,60.708861,168.863789,115.406695,169.133102,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742943,48.918574,199.004809,161.448782,203.047731,189.984167,84.422857,14.423165,189.678621,16.875070,48.311666,49.986380,160.248024,200.630432,158.290749,191.929712,115.718324,183.906953,-0.000475,0.038288,83.806534,64.534979,184.386548,12.571424,59.083724,0.721128,707469.432951,0.876082,8.983275,3.489803,4.004482,0.063926,0.060862,32.000000,120.623806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162222,67.941865,105.463337,100.000000,35.774434,43.037975,50.088995,53.101266,60.746835,58.598930,60.708861,168.845713,115.298762,169.052063,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785233,48.912814,199.013292,161.434795,203.061424,189.996509,84.407303,14.423165,189.701993,16.875138,48.282338,49.983456,160.217242,200.499304,158.271580,191.847571,115.716225,183.769177,-0.000475,0.038279,83.834415,64.666970,184.536165,12.571998,59.027705,0.720071,707188.968342,0.875568,8.916939,3.530129,4.000664,0.063965,0.059599,32.000000,120.520222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160627,67.940265,105.495077,100.000000,35.756610,43.037975,50.088187,53.101266,60.746835,58.598455,60.708861,168.814605,115.169044,169.136328,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854167,48.912814,199.061833,161.434795,203.092123,190.003352,84.313777,14.423879,189.659886,16.875988,48.253185,50.052556,160.202361,200.620218,158.285316,192.017293,115.702476,183.677823,-0.000476,0.038276,83.845413,64.762920,184.398683,12.603469,59.066703,0.720268,707161.138168,0.874945,8.867376,3.479078,3.997436,0.064855,0.060325,32.000000,120.525744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162052,67.968315,105.498300,100.000000,35.743179,43.037975,50.086919,53.101266,60.746835,58.598244,60.708861,168.627553,115.403626,169.031489,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739923,48.916654,199.027748,161.428641,203.092577,190.018204,84.444657,14.417457,189.768524,16.878452,47.893320,49.944773,160.189949,200.564542,158.262319,191.908684,115.713727,183.597617,-0.000476,0.038357,83.837930,64.619443,184.427829,12.636896,59.100640,0.719053,707131.420532,0.874601,8.796036,3.457569,3.992883,0.063914,0.060230,32.000000,120.601207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121394,67.940862,105.513266,100.000000,35.770506,43.037975,50.084442,53.101266,60.746835,58.598117,60.708861,168.889314,115.087308,169.058082,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716592,48.872221,199.018946,161.414933,203.083730,190.027304,84.395511,14.419598,189.703328,16.879557,47.859001,50.032031,160.186332,200.582177,158.247007,191.965097,115.708968,183.599104,-0.000477,0.038624,83.843986,64.652948,184.444328,12.643142,59.054482,0.720089,707320.799999,0.875553,8.918147,3.415350,4.001368,0.063575,0.060035,32.000000,120.647021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109107,67.930622,105.521200,100.000000,35.745132,43.037975,50.088624,53.101266,60.746835,58.597957,60.708861,168.791022,115.116957,168.995572,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765054,48.819011,198.918491,161.374092,203.099010,190.050865,84.422065,14.416886,189.715817,16.880785,48.007051,49.920486,160.166697,200.493352,158.249945,191.965482,115.703774,183.753594,-0.000477,0.038618,83.855684,64.761808,184.510633,12.687388,59.069798,0.720863,707295.402984,0.876452,8.897893,3.420684,4.003069,0.063548,0.058386,32.000000,120.540752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124372,67.950503,105.512760,100.000000,35.745747,43.037975,50.089676,53.101266,60.746835,58.597387,60.708861,168.844129,115.349046,169.019805,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838803,48.831628,199.065328,161.358706,203.007405,190.059018,84.472244,14.421595,189.711373,16.883373,48.413146,50.022171,160.187962,200.707637,158.229035,191.964976,115.690715,183.925788,-0.000476,0.038607,83.862523,64.994235,184.377310,12.722568,59.105859,0.719762,707204.509455,0.875206,8.794471,3.485515,3.997152,0.063098,0.059482,32.000000,120.533637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084351,67.934504,105.503934,100.000000,35.767123,43.037975,50.088083,53.101266,60.746835,58.596651,60.708861,168.944487,115.313222,169.054266,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850632,48.831628,199.134582,161.358706,202.990860,190.043089,84.359499,14.422737,189.812866,16.885127,48.134561,50.083089,160.164131,200.823433,158.239833,192.010936,115.756286,183.536131,-0.000476,0.038581,83.879770,64.804578,184.389383,12.743714,59.145906,0.720241,707314.583097,0.875776,8.801309,3.586732,4.002166,0.064740,0.060287,32.000000,120.550678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087936,67.936018,105.485801,100.000000,35.737494,43.037975,50.085549,53.101266,60.746835,58.596552,60.708861,168.718998,115.201377,169.107138,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803381,48.879352,199.080835,161.378008,202.926781,190.043313,84.488265,14.422594,189.825961,16.886230,47.742684,49.995555,160.182965,200.747289,158.239484,192.074355,115.764190,183.976902,-0.000477,0.038577,83.922425,64.789406,184.402293,12.759595,59.097047,0.718299,706882.228907,0.874179,8.718508,3.349046,3.994625,0.063771,0.059500,32.000000,120.564813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088797,67.931474,105.463917,100.000000,35.808675,43.037975,50.085082,53.101266,60.746835,58.596769,60.708861,168.976530,115.318554,169.146398,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696068,48.783904,199.263618,161.374371,202.877210,190.055259,84.394305,14.414317,189.853968,16.886928,47.827580,49.862039,160.165094,200.737218,158.242307,192.014088,115.763227,183.988214,-0.000478,0.038604,83.938483,64.826869,184.570228,12.770700,59.136491,0.719470,707058.528694,0.873886,8.815125,3.511236,3.997336,0.063603,0.059427,32.000000,120.518004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088999,67.933340,105.435055,100.000000,35.748398,43.037975,50.086857,53.101266,60.746835,58.596589,60.708861,168.788611,115.376931,169.133810,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786918,48.789115,199.028404,161.372973,202.937974,190.061370,84.292014,14.421310,189.888418,16.886724,48.130952,49.932057,160.136769,200.662174,158.223717,192.012769,115.723388,183.898078,-0.000478,0.038608,83.953846,64.532961,184.566778,12.787605,59.111078,0.720674,707028.941963,0.876778,8.830854,3.516561,4.009646,0.063623,0.058848,32.000000,120.456021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078083,67.928636,105.430611,100.000000,35.793659,43.037975,50.090889,53.101266,60.746835,58.595527,60.708861,168.584029,115.301025,169.127280,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679343,48.789115,199.121091,161.372973,202.930581,190.055345,84.395483,14.420311,189.764023,16.886963,48.532471,49.959323,160.190563,200.672429,158.247101,191.948534,115.766386,184.109619,-0.000479,0.038609,84.012370,64.780752,184.473268,12.806850,59.105124,0.719236,707072.108469,0.876103,8.741932,3.521642,3.997604,0.064738,0.059964,32.000000,120.574051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102987,67.949860,105.434266,100.000000,35.732263,43.037975,50.087737,53.101266,60.746835,58.595342,60.708861,168.790966,115.286373,169.154896,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700914,48.864541,199.034233,161.404863,202.968971,190.030620,84.446872,14.415459,189.731877,16.889935,48.774716,49.920034,160.191537,200.514432,158.204720,191.925755,115.747435,183.176743,-0.000478,0.038587,84.021253,64.704024,184.662412,12.778936,59.053826,0.720914,707058.652858,0.877107,8.853408,3.560197,4.008126,0.064279,0.060514,32.000000,120.617503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069210,67.938042,105.385213,100.000000,35.739010,43.037975,50.091827,53.101266,60.746835,58.595782,60.708861,168.893745,115.118031,169.023346,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747899,48.971236,199.069198,161.466405,203.030409,189.999007,84.276641,14.422024,189.759525,16.891309,48.883745,49.972406,160.215473,200.657179,158.211371,191.849200,115.812771,184.084886,-0.000477,0.038386,84.066266,64.875087,184.417059,12.792961,59.002030,0.721111,707156.849836,0.876222,8.906466,3.218980,4.004639,0.063807,0.059250,32.000000,120.498722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072380,67.952451,105.390352,100.000000,35.730240,43.037975,50.091386,53.101266,60.746835,58.595594,60.708861,168.553283,115.064601,169.054856,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765423,49.033224,199.083133,161.498016,203.100409,189.991267,84.472917,14.425877,189.774982,16.891259,48.511934,50.057802,160.229571,200.652225,158.208915,191.928186,115.755924,183.807802,-0.000479,0.038057,84.082362,64.831240,184.278638,12.781626,59.044385,0.721350,707030.051239,0.877188,8.964465,3.504281,4.001560,0.064318,0.059096,32.000000,120.397079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044367,67.932272,105.354754,100.000000,35.692399,43.037975,50.087800,53.101266,60.746835,58.596349,60.708861,168.945835,115.368224,169.124211,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714243,49.012379,199.044719,161.481232,203.132812,189.983789,84.403409,14.424592,189.825998,16.893544,48.467978,50.028416,160.229793,200.573634,158.223464,191.916960,115.732322,184.214946,-0.000480,0.037798,84.062097,64.782910,184.511976,12.761352,59.085219,0.720749,707324.482007,0.875064,9.008153,3.454337,4.000422,0.062883,0.059346,32.000000,120.490778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054155,67.937924,105.310952,100.000000,35.742036,43.037975,50.089414,53.101266,60.746835,58.596793,60.708861,168.806819,115.229070,169.105643,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685624,49.012379,199.075923,161.481232,203.166756,189.999808,84.435687,14.417314,189.824114,16.896178,48.410886,49.869909,160.213427,200.643337,158.273789,191.933314,115.698851,183.308375,-0.000479,0.037545,84.075093,64.705062,184.319349,12.787646,59.034026,0.720738,707421.062448,0.876560,9.040485,3.634838,4.003776,0.063271,0.058995,32.000000,120.594244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054356,67.946445,105.298607,100.000000,35.717294,43.037975,50.091404,53.101266,60.746835,58.596508,60.708861,168.871375,115.135943,169.025037,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750100,48.990985,199.009810,161.464447,203.166494,190.013736,84.473357,14.422880,189.761689,16.897193,48.565952,49.857119,160.214526,200.587253,158.273759,191.949473,115.751091,183.568432,-0.000480,0.037309,84.085499,64.642998,184.380715,12.819684,59.034393,0.721875,707612.541575,0.876860,9.070158,3.318468,4.006711,0.063401,0.060139,32.000000,120.563536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073825,67.947660,105.316394,100.000000,35.722068,43.037975,50.092720,53.101266,60.746835,58.596212,60.708861,168.946714,115.293086,169.074644,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691926,49.018413,199.053349,161.487106,203.229274,190.024560,84.380867,14.423879,189.761217,16.897339,48.821415,49.914484,160.215674,200.603583,158.234570,191.836387,115.767307,183.483730,-0.000480,0.037053,84.088817,64.834633,184.519257,12.843038,59.078767,0.720866,707335.781361,0.875219,8.981935,3.366716,4.000189,0.064961,0.061083,32.000000,120.488752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048536,67.942690,105.325628,100.000000,35.697277,43.037975,50.090680,53.101266,60.746835,58.596093,60.708861,168.761734,115.321469,169.178538,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735053,49.113042,198.996778,161.532425,203.245159,189.998447,84.401234,14.422880,189.684056,16.895051,48.926371,50.055780,160.248278,200.664722,158.262729,191.908729,115.765841,183.809539,-0.000480,0.036809,84.097859,64.820893,184.482526,12.832246,59.080498,0.721293,707467.027164,0.877435,9.069656,3.317782,4.005748,0.063108,0.058643,32.000000,120.530403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058366,67.947138,105.345263,100.000000,35.697355,43.037975,50.093026,53.101266,60.746835,58.596228,60.708861,168.802469,115.172841,169.111032,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784410,49.113042,199.086049,161.532425,203.218875,189.948531,84.398418,14.424735,189.706505,16.892601,48.687535,49.795136,160.260900,200.665925,158.239566,191.900479,115.743814,183.604242,-0.000481,0.036567,84.099511,64.861300,184.544750,12.817928,59.114251,0.720686,707558.094695,0.876491,9.119582,3.445035,4.001137,0.065325,0.058866,32.000000,120.604495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045322,67.933229,105.347682,100.000000,35.683267,43.037975,50.091718,53.101266,60.746835,58.596982,60.708861,168.796835,115.353074,169.156115,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728448,49.123191,199.137726,161.548090,203.291353,189.923070,84.325232,14.417029,189.670851,16.890780,48.496369,50.126112,160.255104,200.731774,158.256754,191.976544,115.732372,183.748186,-0.000483,0.036498,84.133988,64.649889,184.435722,12.818721,59.184353,0.719681,707371.687513,0.875325,9.068457,3.387821,3.998964,0.063366,0.060213,32.000000,120.661685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051375,67.964254,105.347662,100.000000,35.685994,43.037975,50.090089,53.101266,60.746835,58.597020,60.708861,168.650465,115.236665,169.045651,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
