OSU 80 Ton Compressor Load Stand
49.768107,49.065865,199.046442,161.525431,203.317741,189.910511,84.499692,14.420168,189.864558,16.889814,48.347265,50.026754,160.276415,200.795748,158.297720,191.960126,115.779824,184.029651,-0.000483,0.036450,84.184510,64.727519,184.563678,12.780418,59.134655,0.719608,707431.772941,0.877087,9.136577,3.454831,4.004503,0.063478,0.060436,32.000000,120.640715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076960,67.955379,105.389292,100.000000,35.747443,43.037975,50.092016,53.101266,60.746835,58.596450,60.708861,168.999384,115.313836,169.160088,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765488,49.003602,199.232671,161.489064,203.221518,189.917231,84.381518,14.423451,189.801812,16.890082,48.309528,49.908208,160.236096,200.626803,158.293495,192.045712,115.762414,183.810273,-0.000484,0.036475,84.185237,64.610898,184.480650,12.768308,59.070270,0.719480,707047.513070,0.874154,8.970692,3.285315,3.997322,0.063722,0.058787,32.000000,120.715082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052810,67.945311,105.386421,100.000000,35.696055,43.037975,50.090997,53.101266,60.746835,58.596373,60.708861,168.763035,115.380690,169.160678,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742573,48.984128,199.012414,161.476196,203.081016,189.912671,84.458731,14.418599,189.892571,16.891209,48.251126,50.079601,160.244437,200.688004,158.304872,191.962305,115.755698,183.538196,-0.000485,0.036485,84.199015,64.659627,184.504024,12.750711,59.165680,0.720474,706952.493587,0.875456,8.978611,3.448746,4.003430,0.062935,0.059036,32.000000,120.705659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070310,67.968262,105.400345,100.000000,35.709066,43.037975,50.091215,53.101266,60.746835,58.595720,60.708861,168.917461,115.308428,169.129522,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664689,48.984128,199.222130,161.476196,203.033490,189.909149,84.428239,14.413033,189.907435,16.891214,48.314626,49.895191,160.228602,200.786003,158.270527,192.000255,115.738409,183.576052,-0.000486,0.036468,84.209608,64.868057,184.590154,12.741224,59.153066,0.718975,706936.014102,0.875035,8.982876,3.350431,4.000847,0.066166,0.060290,32.000000,120.638695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038734,67.947838,105.403574,100.000000,35.683351,43.037975,50.092105,53.101266,60.746835,58.595431,60.708861,168.856477,115.223854,169.290065,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793936,48.964653,199.146640,161.476476,203.065416,189.915885,84.330624,14.429016,189.884193,16.891691,48.401875,50.021470,160.246442,200.684232,158.272953,192.066109,115.726696,183.754460,-0.000487,0.036450,84.218235,64.827682,184.496494,12.700311,59.167149,0.720665,707101.354492,0.876860,9.063620,3.382339,4.011344,0.064476,0.060517,32.000000,120.658781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030616,67.968816,105.409653,100.000000,35.732357,43.037975,50.095183,53.101266,60.746835,58.595136,60.708861,168.661248,115.403588,169.320513,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754656,48.970413,199.254107,161.491582,203.093519,189.930476,84.455102,14.422880,189.888843,16.891790,48.275955,49.903576,160.252200,200.737788,158.265906,192.008472,115.750456,183.643523,-0.000488,0.036444,84.083221,64.634341,184.588579,12.660788,59.266913,0.718614,706937.061790,0.875327,8.910204,3.462928,3.999416,0.065125,0.060429,32.000000,120.631872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030744,67.973520,105.435283,100.000000,35.729133,43.037975,50.090664,53.101266,60.746835,58.595003,60.708861,168.910203,115.402169,169.278735,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712510,48.947922,199.252898,161.473119,202.995818,189.968025,84.466709,14.423022,189.920039,16.893081,48.320688,49.903232,160.232267,200.766473,158.275331,192.022467,115.764927,184.028587,-0.000488,0.036429,84.045368,64.741481,184.521174,12.647114,59.213412,0.718256,706973.699751,0.874885,8.956642,3.396346,4.004733,0.064266,0.059628,32.000000,120.490302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053565,67.971024,105.458686,100.000000,35.741547,43.037975,50.092202,53.101266,60.746835,58.594923,60.708861,168.933418,115.400213,169.331528,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723376,48.947922,199.182341,161.473119,202.915784,190.011206,84.370213,14.424021,189.821341,16.893051,48.209848,49.920962,160.195302,200.738115,158.271077,192.037971,115.776348,183.588183,-0.000489,0.036421,83.978798,64.610816,184.717474,12.644906,59.169719,0.719532,707080.451197,0.875706,8.977826,3.530424,4.008104,0.063151,0.058874,32.000000,120.451110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033115,67.952188,105.470240,100.000000,35.778109,43.037975,50.093889,53.101266,60.746835,58.594590,60.708861,168.740426,115.347627,169.403322,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765924,48.941888,199.235327,161.444586,202.947106,190.043263,84.461705,14.432869,189.909129,16.890726,48.180998,49.947840,160.213789,200.717116,158.274905,191.979020,115.795572,183.769903,-0.000492,0.036404,84.011602,64.819284,184.555984,12.621098,59.126577,0.719905,707168.076881,0.876694,8.966562,3.349086,4.005809,0.065734,0.059374,32.000000,120.571742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073011,67.963067,105.495662,100.000000,35.727099,43.037975,50.092945,53.101266,60.746835,58.594345,60.708861,168.923409,115.381112,169.343212,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703224,48.909249,199.100271,161.423605,202.891469,190.053708,84.439147,14.416458,189.946326,16.891450,48.064681,49.963754,160.207453,200.761702,158.242541,191.949245,115.798763,184.060874,-0.000493,0.036390,83.982012,64.771508,184.588358,12.602631,59.135888,0.720244,707147.538245,0.875726,8.929602,3.395111,4.004215,0.063999,0.059850,32.000000,120.552581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072660,67.969370,105.486939,100.000000,35.746776,43.037975,50.092440,53.101266,60.746835,58.593910,60.708861,168.878293,115.199958,169.272991,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682851,48.877158,199.189327,161.415493,202.957027,190.069119,84.378588,14.420311,189.878266,16.890922,48.257846,49.976379,160.188242,200.730979,158.244396,192.044040,115.746988,184.164467,-0.000494,0.036394,83.993595,64.802805,184.371783,12.592654,59.236569,0.720440,707196.330483,0.876474,8.948779,3.509033,4.005782,0.063578,0.059908,32.000000,120.553182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100011,67.979320,105.489542,100.000000,35.729211,43.037975,50.094835,53.101266,60.746835,58.593747,60.708861,168.757176,115.395802,169.292504,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750802,48.882369,199.155951,161.440669,202.926505,190.078387,84.501942,14.423451,189.984698,16.891916,48.269385,50.056513,160.229016,200.741947,158.230602,192.022570,115.842402,183.883242,-0.000494,0.036598,83.981530,64.832572,184.514913,12.623753,59.190359,0.719696,707396.027697,0.877495,8.937813,3.600727,4.009217,0.063885,0.060189,32.000000,120.413378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085660,67.973668,105.503596,100.000000,35.763706,43.037975,50.095867,53.101266,60.746835,58.593287,60.708861,169.003884,115.309579,169.293959,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784213,48.882369,199.244315,161.440669,202.882712,190.064702,84.341633,14.422309,189.910010,16.891434,48.439085,50.009402,160.214636,200.844044,158.215433,191.995514,115.791669,183.518563,-0.000493,0.036809,83.987283,64.848092,184.659962,12.622393,59.167438,0.719345,706985.603557,0.874940,8.872592,3.396905,4.003070,0.064210,0.058642,32.000000,120.375427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088883,67.965252,105.494104,100.000000,35.754251,43.037975,50.093623,53.101266,60.746835,58.593153,60.708861,168.683266,115.191750,169.283495,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734573,48.921043,199.262635,161.457174,202.892192,190.061263,84.485848,14.430300,189.924702,16.891805,48.606030,49.825555,160.212669,200.757115,158.242115,192.065764,115.759273,183.855974,-0.000494,0.036940,83.992050,64.743695,184.586700,12.591760,59.197650,0.719372,707056.842761,0.875886,8.837987,3.306877,4.002159,0.065428,0.062033,32.000000,120.431374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070117,67.962661,105.503961,100.000000,35.770110,43.037975,50.092543,53.101266,60.746835,58.593318,60.708861,168.971695,115.401095,169.310796,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695758,48.983579,199.253659,161.480672,202.868157,190.059070,84.466122,14.430300,189.788232,16.892606,48.592506,49.985556,160.237106,200.742600,158.262086,192.071794,115.819142,183.774680,-0.000495,0.036920,84.025343,64.767055,184.598121,12.585295,59.078820,0.719758,707343.437936,0.875440,8.928080,3.469517,4.006522,0.065504,0.061292,32.000000,120.452154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061807,67.976792,105.523091,100.000000,35.795140,43.037975,50.094491,53.101266,60.746835,58.593161,60.708861,168.932244,115.396761,169.334282,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738173,49.009362,199.255704,161.506129,202.815668,190.045940,84.296841,14.419312,189.788357,16.892233,48.915664,49.908130,160.223730,200.740092,158.246038,191.937431,115.829117,184.083970,-0.000496,0.036916,84.000715,64.827616,184.487932,12.583474,59.290857,0.721821,707325.548436,0.876548,9.030850,3.378283,4.009470,0.064778,0.060718,32.000000,120.431119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077339,67.981964,105.520433,100.000000,35.756295,43.037975,50.096152,53.101266,60.746835,58.593582,60.708861,168.593682,115.351309,169.288963,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775620,49.107008,199.234196,161.549209,202.840663,190.051452,84.473952,14.433583,189.898893,16.892644,48.715638,49.916716,160.252053,200.815034,158.246532,192.082247,115.765658,183.594806,-0.000498,0.036914,84.030292,64.890077,184.576766,12.549708,59.000299,0.718708,707253.536581,0.877479,9.012669,3.487580,4.006092,0.064057,0.059752,32.000000,120.505922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089499,67.938834,105.509225,100.000000,35.762413,43.037975,50.094806,53.101266,60.746835,58.593656,60.708861,168.947903,115.389857,169.379915,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741027,49.107008,199.178642,161.549209,202.885347,190.058350,84.422322,14.422166,189.834686,16.892421,48.261585,49.877685,160.308175,200.690919,158.254912,192.099515,115.737472,183.882937,-0.000498,0.036749,84.061722,64.772806,184.468923,12.556948,59.144516,0.718644,707387.901520,0.874011,8.948801,3.419225,3.998859,0.063377,0.059854,32.000000,120.430451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100382,67.975116,105.501828,100.000000,35.793961,43.037975,50.093722,53.101266,60.746835,58.594433,60.708861,168.844644,115.269497,169.324880,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672374,49.020059,199.086310,161.529907,202.972535,190.058572,84.388562,14.425734,189.843810,16.891280,48.597518,49.890187,160.262053,200.632674,158.275783,191.928370,115.761191,183.729630,-0.000497,0.036511,84.076425,64.724753,184.614439,12.555232,59.177403,0.720512,707863.516540,0.876416,9.107358,3.501719,4.004313,0.064333,0.058975,32.000000,120.432499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085595,67.961540,105.509885,100.000000,35.735944,43.037975,50.095133,53.101266,60.746835,58.593606,60.708861,168.777124,115.306779,169.296359,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636880,49.060927,199.043395,161.532984,203.011720,190.038878,84.425110,14.423022,189.755621,16.888916,48.694142,49.884064,160.258127,200.589679,158.271094,191.986612,115.804710,183.875957,-0.000498,0.036228,84.097735,64.667808,184.289326,12.562439,59.066939,0.720565,707657.791147,0.877900,9.091579,3.418850,4.007989,0.063130,0.058387,32.000000,120.327260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065082,67.966765,105.485784,100.000000,35.744010,43.037975,50.097938,53.101266,60.746835,58.593503,60.708861,168.850219,115.372060,169.236249,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781527,49.123465,199.276251,161.558441,203.037393,190.011418,84.366122,14.420311,189.780367,16.887786,48.874927,49.975891,160.300258,200.644703,158.271104,191.948860,115.758477,183.769751,-0.000498,0.035953,84.138973,64.650721,184.376025,12.550911,59.136255,0.722279,707585.557913,0.878227,9.169274,3.431787,4.009990,0.063987,0.059602,32.000000,120.410594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091233,67.967192,105.486424,100.000000,35.741822,43.037975,50.099609,53.101266,60.746835,58.593778,60.708861,168.732245,115.194167,169.246752,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725303,49.123465,199.099852,161.558441,203.063432,189.986957,84.354859,14.422309,189.711760,16.887154,48.712178,49.911290,160.290721,200.697423,158.271345,192.010997,115.743532,183.265213,-0.000498,0.035689,84.147111,64.869165,184.605630,12.523501,59.090044,0.720201,707589.673951,0.876032,9.081864,3.437047,4.003016,0.064840,0.062042,32.000000,120.482337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078636,67.969954,105.468517,100.000000,35.810205,43.037975,50.094581,53.101266,60.746835,58.594265,60.708861,168.709718,115.161411,169.114652,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785813,49.133888,199.117354,161.572988,203.144986,190.003438,84.443531,14.413747,189.782628,16.884302,48.617600,49.962342,160.295128,200.687229,158.275386,191.923879,115.754689,183.566808,-0.000499,0.035446,84.163479,64.842960,184.599841,12.537884,59.128911,0.720941,707616.588614,0.877136,9.140109,3.257100,4.003995,0.063848,0.060419,32.000000,120.574953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100095,67.973581,105.499723,100.000000,35.727484,43.037975,50.096772,53.101266,60.746835,58.594311,60.708861,168.887061,115.324921,169.077634,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717959,49.110299,199.157637,161.564315,203.236194,189.985019,84.385197,14.422309,189.771415,16.884924,48.603975,49.961645,160.292621,200.694161,158.300016,192.041474,115.774294,183.804887,-0.000501,0.035372,84.191392,64.894812,184.546566,12.478746,59.217398,0.719819,707584.883226,0.875134,9.087849,3.362491,3.999480,0.063740,0.058693,32.000000,120.624242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090690,67.946683,105.516367,100.000000,35.744897,43.037975,50.094485,53.101266,60.746835,58.594048,60.708861,168.770394,115.311305,169.149191,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742745,49.105088,199.147960,161.536061,203.274481,189.950363,84.417513,14.415459,189.826671,16.885768,48.486982,49.862044,160.268272,200.565480,158.298228,191.941401,115.764591,183.352227,-0.000500,0.035379,84.226440,64.754991,184.495337,12.507255,59.097939,0.720129,707363.345070,0.876408,9.087193,3.500601,4.000894,0.063728,0.059714,32.000000,120.560117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089137,67.951781,105.490616,100.000000,35.763779,43.037975,50.097382,53.101266,60.746835,58.593995,60.708861,168.835026,115.105949,169.135305,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708302,49.079305,199.181412,161.515081,203.243990,189.944659,84.407774,14.425306,189.797620,16.884942,48.413993,49.894794,160.278156,200.683947,158.310397,192.010572,115.765549,183.479607,-0.000500,0.035365,84.241224,64.614877,184.622006,12.506800,59.057813,0.720564,707335.808545,0.875930,9.103658,3.269681,4.003558,0.065112,0.061976,32.000000,120.559111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107924,67.978518,105.514293,100.000000,35.725039,43.037975,50.096692,53.101266,60.746835,58.593894,60.708861,168.815548,115.318055,169.223857,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651781,49.079305,199.052322,161.515081,203.249389,189.951879,84.411031,14.424449,189.821443,16.883559,48.687221,49.816780,160.279458,200.721907,158.294738,191.996840,115.724223,183.979900,-0.000501,0.035354,84.271688,64.793548,184.436290,12.487757,59.088943,0.721504,707302.823897,0.876616,9.113570,3.317947,4.007005,0.064692,0.060552,32.000000,120.580692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075753,67.945435,105.490020,100.000000,35.770264,43.037975,50.098145,53.101266,60.746835,58.593604,60.708861,168.822061,115.309540,169.147303,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733600,49.063670,199.044809,161.499695,203.263433,189.952943,84.475777,14.411035,189.895794,16.883197,48.773016,49.948585,160.257626,200.613246,158.260035,191.983589,115.769088,183.414079,-0.000501,0.035601,84.312638,64.824403,184.474271,12.482472,59.054692,0.721551,707581.364590,0.877724,9.172189,3.552359,4.008966,0.065000,0.061276,32.000000,120.577916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070338,67.963299,105.485206,100.000000,35.713951,43.037975,50.100523,53.101266,60.746835,58.593396,60.708861,168.951554,115.318209,169.126925,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712274,49.114139,198.975104,161.522354,203.218838,189.981283,84.408002,14.421738,189.789639,16.882467,48.736080,49.937196,160.237953,200.544033,158.284801,191.870591,115.697659,183.865368,-0.000501,0.035844,84.388773,64.610983,184.374352,12.472329,59.056318,0.720855,707242.844514,0.875415,9.071715,3.289089,4.002220,0.064709,0.061387,32.000000,120.526829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077679,67.967746,105.481875,100.000000,35.718267,43.037975,50.097860,53.101266,60.746835,58.593317,60.708861,168.816003,115.315715,169.174172,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654411,49.142940,199.133089,161.539978,203.100346,190.026828,84.466320,14.426162,189.770201,16.884204,48.758532,49.918716,160.244327,200.569496,158.261031,191.826121,115.727239,183.659701,-0.000500,0.036088,84.462656,64.520660,184.407492,12.481290,59.074991,0.721153,707780.489255,0.876790,9.144287,3.534755,4.002535,0.066458,0.059756,32.000000,120.554302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078902,67.956494,105.407414,100.000000,35.710705,43.037975,50.098856,53.101266,60.746835,58.593705,60.708861,168.932639,115.165668,169.113235,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725308,49.142940,199.140815,161.539978,203.019356,190.057399,84.424195,14.426019,189.819580,16.885483,48.652651,49.925234,160.243334,200.666068,158.290195,191.944138,115.757402,183.823779,-0.000500,0.036329,84.530238,64.858827,184.558598,12.497986,59.071765,0.722324,707990.958926,0.877600,9.233095,3.425809,4.010381,0.064574,0.061358,32.000000,120.654065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093158,67.977441,105.396093,100.000000,35.738268,43.037975,50.101228,53.101266,60.746835,58.593915,60.708861,168.848390,115.211848,169.071300,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798313,49.145957,199.223689,161.533264,202.974478,190.075354,84.261369,14.420739,189.753992,16.885975,48.788754,49.872197,160.251695,200.747228,158.331749,191.907892,115.756574,183.755161,-0.000497,0.036406,84.568328,64.642001,184.390648,12.517441,59.232740,0.721583,707897.215309,0.876789,9.159578,3.458968,4.004818,0.063487,0.058409,32.000000,120.681453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106530,67.986271,105.394857,100.000000,35.698311,43.037975,50.098251,53.101266,60.746835,58.593895,60.708861,168.522738,115.302214,169.203912,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771038,49.159123,199.103602,161.540817,202.890809,190.087309,84.514392,14.418313,189.733914,16.886082,48.446565,49.892675,160.261020,200.587905,158.289450,192.032426,115.700959,183.932300,-0.000498,0.036329,84.565405,64.584851,184.446796,12.505940,59.110475,0.718867,707830.434909,0.876011,9.078704,3.436403,4.000130,0.066130,0.062049,32.000000,120.612800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096072,67.958318,105.344173,100.000000,35.753095,43.037975,50.096540,53.101266,60.746835,58.593978,60.708861,169.028784,115.272374,169.209892,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738346,49.105911,199.194436,161.536061,202.874772,190.075998,84.461271,14.419027,188.792084,16.886622,47.989647,49.929124,160.264626,200.726922,158.288164,191.925737,115.741140,184.012022,-0.000499,0.036090,84.589752,64.959485,180.703669,12.491334,59.165156,0.720568,708190.876567,0.875136,9.128383,3.557268,4.000391,0.064139,0.058782,32.000000,120.639061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102540,67.984767,105.347766,100.000000,35.730092,43.037975,50.097558,53.101266,60.746835,58.593952,60.708861,168.922542,115.260023,169.310049,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783025,48.989339,199.109574,161.504450,202.953777,190.089730,84.395771,14.420596,188.900052,16.982274,47.904492,49.889110,160.243690,200.710715,158.299976,191.996898,115.727668,183.815744,-0.000499,0.035823,84.653757,64.796720,181.376800,12.660019,59.209609,0.720402,707920.958084,0.876143,9.109038,3.547826,4.004846,0.065082,0.059394,32.000000,120.628009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105582,68.000295,105.332941,100.000000,35.759159,43.037975,50.098896,53.101266,60.746835,58.593434,60.708861,168.791541,115.363737,169.249191,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839096,48.989339,199.198823,161.504450,203.077435,190.095561,84.437715,14.418741,189.002306,17.093283,47.924655,49.993164,160.259969,200.697769,158.304984,191.926755,115.711772,183.665177,-0.000496,0.035578,84.664156,64.840441,181.883184,12.871255,59.110160,0.718852,707659.990177,0.875726,8.946187,3.485602,3.999548,0.063854,0.061035,32.000000,120.679198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083710,68.008315,105.341165,100.000000,35.734167,43.037975,50.097426,53.101266,60.746835,58.592322,60.708861,168.875429,115.378504,169.320434,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810163,48.916380,199.114805,161.478714,203.085758,190.103012,84.407336,14.419312,189.254244,17.185164,48.251390,49.914953,160.255658,200.745148,158.274273,192.012075,115.709076,184.048221,-0.000497,0.035363,84.670303,64.961731,182.500332,13.083390,59.053564,0.719595,707652.245110,0.874223,8.888151,3.443390,3.996839,0.065346,0.061092,32.000000,120.702377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044517,68.002300,105.326882,100.000000,35.686617,43.037975,50.095431,53.101266,60.746835,58.591555,60.708861,168.814672,115.272297,169.221261,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725362,48.926528,199.183647,161.451859,203.194986,190.097144,84.418038,14.421025,189.252034,17.263204,48.541567,49.979691,160.211683,200.668576,158.279203,191.996675,115.724444,184.027732,-0.000497,0.035288,84.679640,64.955112,182.515097,13.276908,59.164264,0.720304,707565.037646,0.874957,8.845133,3.593844,3.997473,0.064198,0.059747,32.000000,120.549170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022972,68.015225,105.340437,100.000000,35.734756,43.037975,50.096579,53.101266,60.746835,58.591396,60.708861,168.836075,115.491154,169.332551,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841002,48.982482,199.258907,161.422207,203.213290,190.089884,84.499215,14.422024,189.374140,17.336436,48.135828,49.861948,160.215231,200.778195,158.257124,191.970945,115.795274,183.515339,-0.000495,0.035091,84.729059,64.908902,182.604365,13.441512,59.126446,0.720231,707636.052251,0.876502,8.943111,3.570578,4.005675,0.064147,0.060027,32.000000,120.524028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015269,68.027468,105.344360,100.000000,35.752631,43.037975,50.099758,53.101266,60.746835,58.591330,60.708861,168.998430,115.300603,169.178224,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773796,48.906506,199.317182,161.358427,203.243944,190.083517,84.364001,14.426447,189.368267,17.434070,48.086622,49.900971,160.208317,200.788980,158.281484,192.004542,115.782557,183.767726,-0.000494,0.034766,84.743947,64.917573,182.744700,13.656725,59.144831,0.719494,707301.163633,0.873507,8.879323,3.302027,3.997891,0.064912,0.061032,32.000000,120.569373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044570,68.046024,105.377714,100.000000,35.791946,43.037975,50.095428,53.101266,60.746835,58.591642,60.708861,168.728003,115.280237,169.331961,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721970,48.906506,199.248728,161.358427,203.162501,190.073750,84.416456,14.424878,189.365717,17.506755,48.131343,49.977859,160.160299,200.697871,158.265398,191.926047,115.730842,183.696779,-0.000492,0.034535,84.770183,64.862749,182.715557,13.847292,59.224637,0.719737,707488.739225,0.876731,8.982940,3.355074,4.006086,0.063654,0.059176,32.000000,120.448154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012758,68.040339,105.368426,100.000000,35.816608,43.037975,50.098181,53.101266,60.746835,58.590830,60.708861,168.832913,115.398909,169.387153,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697449,48.889226,199.239138,161.342202,203.156553,190.065568,84.465226,14.424878,189.310148,17.575720,48.536312,50.035037,160.132870,200.851832,158.255248,192.010306,115.761691,183.712776,-0.000492,0.034297,84.764233,64.903915,182.616682,14.023471,59.118867,0.719573,707470.408765,0.876428,8.926604,3.436520,4.007257,0.064011,0.060392,32.000000,120.524705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024407,68.054927,105.363776,100.000000,35.809115,43.037975,50.100234,53.101266,60.746835,58.590512,60.708861,168.930452,115.305168,169.299663,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738107,48.961362,199.220508,161.373532,203.030694,190.040182,84.403983,14.421738,189.438903,17.642937,48.674841,49.976019,160.144154,200.751325,158.204728,191.933175,115.758772,183.830272,-0.000494,0.034046,84.741760,64.732846,182.644054,14.188763,59.118001,0.721087,707320.452459,0.876322,8.934744,3.411844,4.009042,0.063592,0.059245,32.000000,120.620553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006980,68.063245,105.318188,100.000000,35.801850,43.037975,50.101604,53.101266,60.746835,58.590337,60.708861,168.807967,115.184693,169.119687,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783249,49.012379,199.323964,161.412695,203.024433,190.009472,84.494033,14.426590,189.217067,17.710401,48.568840,49.902251,160.202915,200.883717,158.213109,191.925151,115.774261,183.584549,-0.000494,0.034044,84.765822,64.827053,182.707806,14.339294,59.126210,0.720587,707359.543356,0.876222,8.964738,3.460102,4.005390,0.063970,0.059686,32.000000,120.610886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033631,68.047121,105.303576,100.000000,35.818248,43.037975,50.100389,53.101266,60.746835,58.590830,60.708861,168.988066,115.383375,169.125745,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800515,49.012379,199.380469,161.412695,203.019033,190.000115,84.391831,14.424449,189.289290,17.775918,48.157549,49.928537,160.166827,200.811446,158.200310,191.939146,115.742632,183.772094,-0.000494,0.034042,84.732034,64.780970,182.718555,14.488521,59.184222,0.720170,707239.771554,0.874390,8.968994,3.349769,4.003836,0.063657,0.059990,32.000000,120.477130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011246,68.025099,105.257229,100.000000,35.842980,43.037975,50.098854,53.101266,60.746835,58.591157,60.708861,168.783662,115.349200,169.161662,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701663,48.963831,199.250458,161.418011,202.944116,189.976503,84.383080,14.431157,189.402886,17.838286,48.083035,49.850614,160.199298,200.820762,158.229088,191.837798,115.780400,183.691141,-0.000493,0.034035,84.774982,64.897942,182.810105,14.667882,59.140451,0.719351,707301.914687,0.875069,8.951118,3.453796,4.003582,0.064309,0.061499,32.000000,120.527254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047482,68.052271,105.251210,100.000000,35.856901,43.037975,50.098312,53.101266,60.746835,58.590619,60.708861,168.766161,115.480069,169.261426,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672424,48.917751,199.210841,161.393394,202.982259,189.968063,84.403997,14.424735,189.312947,17.915768,48.521299,49.827949,160.170752,200.765902,158.215931,191.891189,115.744954,183.703818,-0.000493,0.034009,84.788365,64.627701,182.895378,14.875277,59.124925,0.720625,707099.361061,0.876865,9.004979,3.384786,4.008929,0.064586,0.060917,32.000000,120.531173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073250,68.041916,105.250413,100.000000,35.863685,43.037975,50.102352,53.101266,60.746835,58.590032,60.708861,168.807994,115.460278,169.182472,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630314,48.959716,199.213069,161.399548,202.970808,189.968086,84.397512,14.425734,189.271943,17.975080,48.572149,49.846978,160.188872,200.689268,158.211851,191.816892,115.743473,183.751178,-0.000492,0.033985,84.784001,64.674440,182.695202,15.030440,59.237199,0.720260,707092.891889,0.876214,8.951012,3.341458,4.009743,0.064011,0.059846,32.000000,120.605723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067100,68.022442,105.237358,100.000000,35.835148,43.037975,50.103565,53.101266,60.746835,58.589873,60.708861,168.795023,115.392887,169.127319,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686453,48.997293,199.117095,161.416892,203.012552,189.947355,84.455163,14.424307,189.162647,18.034481,48.747056,49.875764,160.206743,200.674304,158.204505,191.767061,115.753571,183.646419,-0.000492,0.033981,84.829681,64.755507,182.755286,15.194031,59.092038,0.720233,707298.827741,0.878066,9.074878,3.444884,4.013939,0.063826,0.058530,32.000000,120.656131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076441,68.046779,105.291408,100.000000,35.854140,43.037975,50.105477,53.101266,60.746835,58.590102,60.708861,168.910325,115.306894,169.118586,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618019,48.997293,199.230313,161.416892,202.998383,189.930863,84.426313,14.427732,189.223438,18.095257,48.690281,49.947088,160.188227,200.640544,158.201779,191.834047,115.715652,183.437305,-0.000492,0.034124,84.829974,64.829502,182.644174,15.340645,59.131560,0.721028,707191.133228,0.876362,9.054212,3.394349,4.007472,0.063420,0.059683,32.000000,120.409129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064313,68.020481,105.282531,100.000000,35.806651,43.037975,50.103815,53.101266,60.746835,58.590307,60.708861,168.852627,115.302751,169.141442,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729335,49.055167,199.152318,161.454936,202.945766,189.919278,84.378164,14.424735,189.192004,18.157931,48.568357,49.801146,160.208142,200.564644,158.189318,191.765207,115.723793,183.738426,-0.000492,0.034338,84.835923,64.604178,182.634977,15.487740,59.111655,0.721663,707360.897278,0.877929,9.125216,3.351500,4.015281,0.064905,0.059565,32.000000,120.480332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081303,68.038760,105.288377,100.000000,35.808354,43.037975,50.106691,53.101266,60.746835,58.590706,60.708861,168.756328,115.191673,169.124998,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703352,49.069705,199.116250,161.488225,202.908206,189.929069,84.412760,14.425306,189.232126,18.219884,48.783130,49.742752,160.202336,200.648882,158.195940,191.743939,115.728885,183.817352,-0.000492,0.034582,84.849277,64.675155,182.638974,15.631603,59.062088,0.720349,707278.039406,0.876335,9.067633,3.459642,4.004725,0.063465,0.059081,32.000000,120.487358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096889,68.045233,105.273605,100.000000,35.824342,43.037975,50.103031,53.101266,60.746835,58.590622,60.708861,168.825521,115.189526,169.077319,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736751,49.115785,199.127629,161.500814,202.943091,189.959439,84.414659,14.424021,189.287555,18.279701,48.512969,49.840880,160.203147,200.680216,158.200900,191.762375,115.684813,183.568921,-0.000491,0.034822,84.834314,64.824975,182.721716,15.794548,59.100010,0.721271,707373.710291,0.876565,9.109102,3.485005,4.006093,0.064303,0.059138,32.000000,120.441152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075378,68.009529,105.238181,100.000000,35.771519,43.037975,50.104212,53.101266,60.746835,58.590673,60.708861,168.829317,115.306664,169.054896,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735639,49.115785,199.154737,161.500814,202.926899,189.971858,84.280774,14.424449,189.270495,18.340889,48.233425,49.879968,160.215115,200.655365,158.220061,191.791324,115.663991,183.851592,-0.000491,0.035054,84.857889,65.046913,182.715455,15.955333,59.104495,0.720623,707702.534187,0.876145,9.120565,3.433181,4.003632,0.064257,0.059536,32.000000,120.338513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095220,68.029835,105.216317,100.000000,35.807874,43.037975,50.103294,53.101266,60.746835,58.591015,60.708861,168.561548,115.325266,169.144077,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669783,49.088905,199.094242,161.485987,202.735607,189.962475,84.375996,14.425306,189.278052,18.419563,48.454055,49.935079,160.192173,200.566356,158.237026,191.805219,115.691786,183.283065,-0.000490,0.035351,84.872718,64.742784,182.635874,16.171729,59.084117,0.720697,707836.072415,0.877616,9.121717,3.563109,4.004266,0.064745,0.060364,32.000000,120.369309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116379,68.004048,105.205783,100.000000,35.791388,43.037975,50.102631,53.101266,60.746835,58.590705,60.708861,168.751991,115.225733,169.045730,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702241,49.037887,199.014241,161.444865,202.660897,189.985971,84.271134,14.414032,189.262856,18.478483,48.676644,49.798890,160.166597,200.627170,158.249090,191.794434,115.656866,183.415933,-0.000490,0.035602,84.874884,64.920023,182.714827,16.357196,59.107223,0.721564,707711.646580,0.878350,9.165483,3.314864,4.008496,0.064776,0.058946,32.000000,120.444305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135048,68.029003,105.213890,100.000000,35.785941,43.037975,50.106225,53.101266,60.746835,58.590187,60.708861,168.542267,115.415171,169.069451,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681439,49.077110,199.068443,161.453258,202.738291,190.002311,84.351602,14.417457,189.181457,18.536008,48.718905,49.912773,160.184226,200.665497,158.211719,191.727126,115.682448,183.587169,-0.000489,0.035829,84.831067,64.703571,182.738320,16.497441,59.066756,0.720609,707755.966930,0.878245,9.078437,3.402028,4.004130,0.063791,0.059029,32.000000,120.411754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132092,68.038100,105.215463,100.000000,35.765489,43.037975,50.105442,53.101266,60.746835,58.590094,60.708861,168.703204,115.392273,169.086682,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701086,49.094939,199.118459,161.459132,202.842805,190.000812,84.448205,14.434153,189.144709,18.595975,48.368100,49.840129,160.172750,200.639463,158.186264,191.678957,115.664131,183.738866,-0.000487,0.036079,84.808153,64.897345,182.635585,16.644725,59.030223,0.721668,707857.447727,0.877987,9.139229,3.442596,4.006898,0.065005,0.060419,32.000000,120.441344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130634,68.012516,105.243557,100.000000,35.800727,43.037975,50.106483,53.101266,60.746835,58.590364,60.708861,168.896410,115.266237,169.088767,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711974,49.094939,199.090677,161.459132,202.882948,189.988229,84.332388,14.425306,189.108241,18.655949,48.808142,49.902104,160.190167,200.566683,158.199953,191.642566,115.629693,183.225278,-0.000486,0.036320,84.803517,64.826749,182.636853,16.781540,59.116638,0.722025,707939.110296,0.876635,9.136686,3.519474,4.006320,0.064699,0.058804,32.000000,120.504274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146527,68.034272,105.232625,100.000000,35.790893,43.037975,50.106001,53.101266,60.746835,58.590454,60.708861,168.664776,115.347896,169.132236,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651835,49.110848,199.052860,161.451859,202.837139,189.989400,84.453246,14.419455,189.133116,18.715769,48.721104,49.990467,160.165440,200.563441,158.194772,191.706796,115.657318,183.523708,-0.000487,0.036304,84.778834,64.779732,182.508143,16.920794,59.045932,0.720702,707983.606339,0.877567,9.125400,3.355494,4.004884,0.065045,0.059287,32.000000,120.526665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155346,68.015246,105.263761,100.000000,35.757340,43.037975,50.105895,53.101266,60.746835,58.590534,60.708861,168.906492,115.151208,169.059616,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707876,49.145683,199.131397,161.461370,202.861323,189.982701,84.384670,14.432584,189.082995,18.775668,48.706101,49.998885,160.200255,200.631207,158.219868,191.645770,115.680760,183.374738,-0.000487,0.036304,84.775393,64.957360,182.690957,17.068699,59.060304,0.722289,708026.029391,0.877535,9.203676,3.443215,4.008973,0.065234,0.061866,32.000000,120.516678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158070,68.037525,105.269944,100.000000,35.767174,43.037975,50.108414,53.101266,60.746835,58.590481,60.708861,168.769340,115.161910,168.961623,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792216,49.133065,199.040062,161.459971,202.928344,189.952267,84.386932,14.425591,189.078454,18.834074,48.405321,49.923506,160.174939,200.563706,158.183935,191.719940,115.643253,183.659294,-0.000487,0.036299,84.733528,64.811189,182.677765,17.225697,59.077456,0.721646,707913.748110,0.877203,9.180389,3.362212,4.006033,0.064461,0.059017,32.000000,120.520508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164994,68.008283,105.261486,100.000000,35.732466,43.037975,50.106730,53.101266,60.746835,58.590750,60.708861,168.773864,115.274445,169.042268,0.377000,0.879000,0.000000,0.577000,0.779000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.800000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
