OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, March 17, 2020
4:38:38 PM
new oil line
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.449098,48.144055,199.328002,155.743144,156.559355,161.852041,74.358989,14.306575,190.574035,15.676906,40.318206,49.489036,154.573689,201.607223,152.414321,192.827011,107.451292,185.915756,-0.000496,0.030905,88.526324,65.975983,183.747849,-0.108923,59.286661,0.613622,626347.025326,0.851194,8.295132,12.703961,4.027187,0.059220,0.051998,32.000000,108.350142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082039,67.841501,99.066056,100.000000,40.299077,39.037975,40.173678,42.860759,56.012658,60.939022,39.265823,148.717978,123.768597,150.434418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.417908,48.215359,199.197410,155.815528,156.546405,161.885857,74.303128,14.310856,190.403929,15.704674,40.312274,49.615795,154.564136,201.659617,152.385024,192.751107,107.429479,186.144983,-0.000496,0.030909,88.597034,66.015876,186.502661,-0.160601,59.050260,0.613810,626748.512075,0.850610,8.447566,12.568733,4.030973,0.059571,0.053053,32.000000,108.263610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073218,67.828081,99.042830,100.000000,40.320641,39.037975,40.174671,42.860759,56.012658,60.939022,39.265823,148.606256,123.495160,150.482569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.493464,48.338224,199.322391,155.904123,156.521227,161.917746,74.339478,14.313995,190.355913,15.713351,40.290639,49.612924,154.610976,201.768115,152.406580,192.759788,107.469765,186.424326,-0.000494,0.030926,88.643613,66.325634,186.294836,-0.177343,59.200194,0.613810,626748.512075,0.850610,8.447566,12.568733,4.030973,0.060459,0.052089,32.000000,108.355495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106761,67.838833,99.059427,100.000000,40.301427,39.037975,40.175902,42.860759,56.012658,60.939022,39.265823,148.678956,123.115670,150.566164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.453286,48.338224,199.274004,155.904123,156.532167,161.937003,74.324427,14.307288,190.540100,15.727431,40.332965,49.733081,154.648007,201.731072,152.417545,192.858039,107.490458,186.795685,-0.000495,0.030918,88.636776,66.229571,185.714789,-0.174546,59.217372,0.614829,627315.681375,0.850795,8.595573,12.744606,4.027247,0.058394,0.051436,32.000000,108.515946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123321,67.857934,99.081121,100.000000,40.304727,39.037975,40.174578,42.860759,56.012658,60.939022,39.265823,148.648854,123.599871,150.496062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.444076,48.326431,199.349029,155.871424,156.609663,161.959904,74.384873,14.310142,190.447180,15.740552,40.403369,49.607772,154.597628,201.733274,152.420879,192.806132,107.445862,186.516785,-0.000495,0.030912,88.591067,66.129838,186.306484,-0.207707,59.160566,0.615061,627385.561693,0.851837,8.637376,12.865574,4.029540,0.057560,0.050991,32.000000,107.891476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119916,67.832471,99.058969,100.000000,40.285137,39.037975,40.175972,42.860759,56.012658,60.939022,39.265823,148.769745,122.965239,150.351334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.455629,48.384299,199.370132,155.963652,156.617167,161.975139,74.274027,14.310713,190.441213,15.747802,40.316081,49.743815,154.660728,201.784078,152.446606,192.758461,107.486277,186.378275,-0.000493,0.030926,88.605880,66.205715,185.655888,-0.198074,59.050941,0.615979,627590.274078,0.851413,8.635168,12.803798,4.031808,0.056247,0.050863,32.000000,107.822214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128149,67.860279,99.053627,100.000000,40.307632,39.037975,40.176548,42.860759,56.012658,60.939022,39.265823,148.548055,123.247920,150.349170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.512825,48.375523,199.389630,155.968683,156.661476,161.999578,74.268208,14.308573,190.552498,15.749728,40.361779,49.501917,154.682585,201.789113,152.445011,192.888496,107.477915,185.539852,-0.000491,0.030915,88.533184,66.137743,185.014002,-0.218032,59.240503,0.617212,627628.760320,0.852681,8.681012,12.710512,4.031293,0.056168,0.050556,32.000000,108.013706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114787,67.840641,99.070063,100.000000,40.308547,39.037975,40.176568,42.860759,56.012658,60.939022,39.265823,148.536416,123.070679,150.463647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.525336,48.409531,199.306530,155.974552,156.645896,162.015781,74.407026,14.306004,190.518877,15.755599,40.344667,49.581217,154.671422,201.775128,152.443677,192.785696,107.486241,186.526359,-0.000491,0.030921,88.640163,66.191695,185.249971,-0.209814,59.286451,0.614630,627600.993612,0.849884,8.605171,12.400992,4.026585,0.057930,0.051108,32.000000,108.325891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133657,67.864554,99.084889,100.000000,40.270545,39.037975,40.175975,42.860759,56.012658,60.939022,39.265823,148.814053,123.393633,150.313922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.483184,48.409531,199.311863,155.974552,156.725850,162.023307,74.309944,14.316992,190.581184,15.742308,40.328210,49.483859,154.640332,201.694947,152.460283,192.772726,107.481663,186.422589,-0.000491,0.030909,88.651258,66.361955,185.350697,-0.194384,59.168119,0.614054,627759.850756,0.850100,8.633738,12.767073,4.024335,0.059701,0.051894,32.000000,108.684231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136061,67.862388,99.091903,100.000000,40.285847,39.037975,40.176053,42.860759,56.012658,60.939022,39.265823,148.619888,122.963935,150.533710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.493774,48.422969,199.292572,156.047777,156.789846,162.023228,74.296542,14.302864,190.407051,15.751665,40.353550,49.578727,154.686771,201.712622,152.464376,192.771799,107.490530,186.886104,-0.000492,0.030901,88.675608,66.031571,184.732229,-0.228524,59.134760,0.615787,627851.523577,0.852056,8.677573,12.732044,4.027871,0.060390,0.052018,32.000000,108.641877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121454,67.836926,99.101657,100.000000,40.257762,39.037975,40.177456,42.860759,56.012658,60.939022,39.265823,148.593083,123.241629,150.491774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.388620,48.535965,199.272107,156.050292,156.795026,162.026550,74.301069,14.317563,190.215165,15.743976,40.350943,49.591152,154.716887,201.730909,152.445279,192.701423,107.467040,186.260082,-0.000492,0.030869,88.695753,65.665815,186.308194,-0.225650,59.148319,0.616004,627851.699324,0.852039,8.679996,12.899960,4.026619,0.058814,0.051582,32.000000,108.705353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116740,67.837191,99.113653,100.000000,40.272245,39.037975,40.177699,42.860759,56.012658,60.939022,39.265823,148.602137,123.404756,150.518879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.433702,48.726032,199.267466,155.933188,156.789334,162.035716,74.316997,14.311569,190.298735,15.739755,40.306598,49.591655,154.709141,201.590200,152.453059,192.695267,107.485007,186.204464,-0.000492,0.030827,88.758815,66.104638,186.019120,-0.245924,59.156265,0.617209,628284.283860,0.854291,8.902451,12.684610,4.034778,0.058610,0.051514,32.000000,108.465235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096210,67.844895,99.104106,100.000000,40.256208,39.037975,40.180670,42.860759,56.012658,60.939022,39.265823,148.633994,123.560710,150.397321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.466862,48.726032,199.164543,155.933188,156.783704,162.049422,74.214279,14.310570,190.351180,15.724853,40.279702,49.619408,154.683667,201.565715,152.480982,192.742183,107.473502,185.977703,-0.000492,0.030793,88.803645,66.038623,186.146200,-0.236143,59.164920,0.617015,628609.279888,0.853746,9.045569,12.645394,4.031004,0.059082,0.052048,32.000000,108.559756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098964,67.837672,99.138633,100.000000,40.249565,39.037975,40.180171,42.860759,56.012658,60.939022,39.265823,148.428557,123.592238,150.424072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.448863,48.874964,199.313308,155.985731,156.871397,162.070824,74.195988,14.314994,190.305265,15.724806,40.367061,49.594431,154.691452,201.530181,152.477412,192.674897,107.465342,185.918789,-0.000492,0.030781,88.940264,65.965127,186.493584,-0.176697,59.200928,0.616381,628652.578430,0.854364,9.011056,12.570216,4.026221,0.060012,0.051920,32.000000,108.403098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079707,67.828348,99.079438,100.000000,40.217911,39.037975,40.178706,42.860759,56.012658,60.939022,39.265823,148.391976,122.810819,150.573127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.426640,48.872495,199.254199,156.077682,156.861479,162.084584,74.268478,14.313425,190.329192,15.733621,40.310276,49.718263,154.708033,201.703448,152.470149,192.627204,107.463788,186.569529,-0.000493,0.030777,88.882986,66.076109,186.103207,-0.155950,59.248397,0.616893,629110.450375,0.854105,9.179314,12.565395,4.030730,0.059033,0.051606,32.000000,108.284392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092920,67.812475,99.111573,100.000000,40.200117,39.037975,40.180867,42.860759,56.012658,60.939022,39.265823,148.536956,122.981655,150.539492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543951,48.744134,199.393277,156.192552,156.959736,162.110349,74.226327,14.304720,190.535734,15.736016,40.412451,49.741233,154.747225,201.748401,152.508309,192.738940,107.436824,186.570619,-0.000495,0.030748,88.855601,66.315868,185.023854,-0.174711,59.204128,0.616572,629192.677886,0.855048,9.199385,12.805998,4.031312,0.059714,0.051919,32.000000,108.068374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100653,67.828549,99.129290,100.000000,40.220993,39.037975,40.181851,42.860759,56.012658,60.939022,39.265823,148.452654,123.236451,150.515928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.369383,48.464382,199.383463,156.259911,157.026262,162.124512,74.242097,14.316421,190.455420,15.743249,40.401454,49.549563,154.798991,201.669586,152.520782,192.802469,107.415465,186.229231,-0.000496,0.030738,88.868623,65.970474,186.006024,-0.213875,59.170506,0.615897,628962.828189,0.853113,8.948991,12.833378,4.024574,0.060186,0.051721,32.000000,108.145541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085259,67.810617,99.109734,100.000000,40.225889,39.037975,40.179517,42.860759,56.012658,60.939022,39.265823,148.484195,122.898500,150.554008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.511645,48.464382,199.299845,156.259911,157.032861,162.129642,74.365220,14.310999,190.367135,15.741854,40.363610,49.604567,154.805739,201.574135,152.537027,192.816604,107.428746,186.200628,-0.000496,0.030710,88.826811,66.011935,186.213687,-0.246233,59.168618,0.617672,628695.239548,0.855684,8.850913,12.724399,4.038606,0.058138,0.051761,32.000000,107.796086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092663,67.825113,99.086629,100.000000,40.259031,39.037975,40.184104,42.860759,56.012658,60.939022,39.265823,148.730440,123.054071,150.565810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563916,48.494277,199.354023,156.082154,157.123460,162.145618,74.270755,14.307146,190.573462,15.757295,40.352507,49.534115,154.734153,201.694396,152.550180,192.762879,107.428354,186.464653,-0.000496,0.030690,88.785238,65.947313,185.077349,-0.245586,59.209373,0.615948,628501.457502,0.851568,8.702824,12.700188,4.025313,0.059526,0.052376,32.000000,107.653821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065565,67.800855,99.084227,100.000000,40.204072,39.037975,40.181248,42.860759,56.012658,60.939022,39.265823,148.541511,123.414575,150.527809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.470135,48.630586,199.262133,155.952752,157.253004,162.169077,74.269948,14.316564,190.364038,15.767968,40.348862,49.729037,154.710407,201.715068,152.574524,192.834393,107.440066,186.683999,-0.000497,0.030690,88.843151,66.103915,185.521912,-0.222209,59.112940,0.615187,628571.462203,0.851808,8.678389,12.801411,4.022160,0.059412,0.051284,32.000000,107.615455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101332,67.842958,99.059537,100.000000,40.244388,39.037975,40.180353,42.860759,56.012658,60.939022,39.265823,148.539897,123.317612,150.492679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.495426,48.697782,199.395858,156.020667,157.220109,162.195777,74.389295,14.312711,190.667284,15.760298,40.369530,49.721123,154.693018,201.705344,152.541165,192.810656,107.435446,186.555104,-0.000497,0.030675,88.815047,66.074089,185.283273,-0.196172,59.152489,0.617373,629033.184045,0.854062,8.912204,12.873383,4.027928,0.059533,0.052104,32.000000,107.456213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101755,67.838806,99.044440,100.000000,40.223509,39.037975,40.182953,42.860759,56.012658,60.939022,39.265823,148.778591,122.978548,150.533906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.486260,48.697782,199.317785,156.020667,157.189873,162.211638,74.317383,14.301152,190.330648,15.739122,40.355437,49.582050,154.734720,201.844647,152.523070,192.832508,107.437041,186.303744,-0.000496,0.030671,88.755711,66.145187,186.027955,-0.152293,59.111969,0.617207,629258.476246,0.852509,8.953091,12.828835,4.028571,0.060730,0.053775,32.000000,107.450255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119710,67.854729,99.029598,100.000000,40.251287,39.037975,40.182788,42.860759,56.012658,60.939022,39.265823,148.634766,123.171247,150.489571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.488907,48.587252,199.460413,156.036038,157.210434,162.210392,74.324755,14.299439,190.655156,15.746060,40.413405,49.562470,154.754150,201.809989,152.523214,192.817431,107.436520,186.149075,-0.000493,0.030641,88.735804,65.961333,185.850194,-0.110280,59.253302,0.617622,629319.469923,0.853593,8.962626,12.731286,4.027740,0.057326,0.052087,32.000000,107.341203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122356,67.850311,99.004594,100.000000,40.271307,39.037975,40.180567,42.860759,56.012658,60.939022,39.265823,148.649510,123.056410,150.612388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542351,48.460817,199.441125,155.960019,157.201010,162.230824,74.318194,14.308430,190.702718,15.747271,40.446776,49.792050,154.704891,201.798267,152.552691,192.909866,107.432989,186.940315,-0.000493,0.030662,88.685791,66.020311,185.175060,-0.149202,59.226840,0.616119,629072.663346,0.852572,8.836429,12.677460,4.029646,0.056823,0.050704,32.000000,107.458923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139674,67.871419,98.983373,100.000000,40.244632,39.037975,40.183817,42.860759,56.012658,60.939022,39.265823,148.636388,123.138453,150.538391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550209,48.384299,199.391674,155.980141,157.173293,162.251915,74.363271,14.313567,190.445538,15.737167,40.390430,49.757066,154.681888,201.966987,152.541003,192.920219,107.473172,186.629908,-0.000492,0.030650,88.708845,66.418808,186.488404,-0.136977,59.312048,0.615694,628856.012359,0.852043,8.667339,12.978156,4.025669,0.060197,0.052536,32.000000,107.553172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160489,67.852355,98.952916,100.000000,40.279570,39.037975,40.182920,42.860759,56.012658,60.939022,39.265823,148.726541,123.748422,150.439374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596401,48.442167,199.546836,156.055043,157.167228,162.264887,74.372373,14.309143,190.754424,15.733319,40.407785,49.680195,154.717156,201.979525,152.508113,192.940079,107.484150,186.461427,-0.000491,0.030615,88.708693,66.162980,185.552996,-0.150668,59.194005,0.614552,628634.355563,0.851304,8.582652,12.819647,4.024033,0.060307,0.052322,32.000000,107.542687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131970,67.855375,98.951962,100.000000,40.265720,39.037975,40.183077,42.860759,56.012658,60.939022,39.265823,148.744746,123.661853,150.436188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551254,48.442167,199.456415,156.055043,157.163855,162.282418,74.288628,14.307859,190.395539,15.727707,40.413633,49.691255,154.759236,201.950189,152.530968,192.921845,107.523371,186.303268,-0.000492,0.030610,88.768315,66.055841,186.718460,-0.167721,59.234838,0.615772,628712.700252,0.850526,8.592536,12.744383,4.023414,0.058795,0.052476,32.000000,107.477772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161541,67.896673,98.975112,100.000000,40.316448,39.037975,40.182299,42.860759,56.012658,60.939022,39.265823,148.577255,123.078388,150.548226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537466,48.455332,199.578023,156.059236,157.103758,162.310834,74.401914,14.313282,190.578618,15.730449,40.406187,49.717633,154.768389,201.981054,152.535596,193.028966,107.481869,186.486134,-0.000491,0.030613,88.770968,66.066655,185.797631,-0.195786,59.203131,0.615709,628709.866103,0.852439,8.639435,12.644774,4.025255,0.058683,0.050265,32.000000,107.382591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142958,67.888855,99.002629,100.000000,40.329553,39.037975,40.183674,42.860759,56.012658,60.939022,39.265823,148.803829,122.883081,150.571672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.505229,48.418033,199.457302,156.037995,157.220056,162.330815,74.244564,14.310713,190.542381,15.733170,40.407380,49.742678,154.731135,201.818817,152.555496,192.928122,107.497684,186.701328,-0.000491,0.030620,88.772499,65.991720,186.501376,-0.201935,59.267621,0.616593,628997.948027,0.851585,8.666930,12.756093,4.028830,0.056668,0.050899,32.000000,107.534758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151040,67.889888,98.985291,100.000000,40.339028,39.037975,40.184335,42.860759,56.012658,60.939022,39.265823,148.489127,123.204156,150.504087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596940,48.449298,199.493703,156.098085,157.199002,162.340915,74.155133,14.316992,190.377541,15.737409,40.486997,49.588307,154.748217,201.938935,152.570727,192.976123,107.538767,186.976302,-0.000490,0.030631,88.779513,66.254467,186.400134,-0.248138,59.239690,0.616014,628992.625032,0.854022,8.663147,12.822375,4.029015,0.057153,0.050525,32.000000,107.813901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153601,67.876232,99.001895,100.000000,40.345457,39.037975,40.185480,42.860759,56.012658,60.939022,39.265823,148.310266,122.970417,150.495236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.487830,48.449298,199.520545,156.098085,157.208821,162.350411,74.227806,14.317278,190.572644,15.745332,40.391551,49.745832,154.748276,202.050288,152.555999,192.985372,107.542570,186.589543,-0.000489,0.030613,88.759559,66.039450,185.392914,-0.287556,59.163084,0.615471,628867.259552,0.853424,8.599107,12.886087,4.022299,0.058228,0.051189,32.000000,107.902338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151177,67.861737,99.009748,100.000000,40.320357,39.037975,40.183585,42.860759,56.012658,60.939022,39.265823,148.455612,123.151072,150.555779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653273,48.575459,199.525724,156.015636,157.093159,162.359402,74.143305,14.310285,190.715687,15.737957,40.355309,49.603529,154.785712,201.946906,152.560549,193.002175,107.543830,186.381438,-0.000488,0.030615,88.782234,66.323557,185.249357,-0.268935,59.255033,0.617568,629014.036018,0.854727,8.712507,12.734851,4.031709,0.058602,0.052849,32.000000,107.801082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158229,67.875049,99.024663,100.000000,40.388403,39.037975,40.186518,42.860759,56.012658,60.939022,39.265823,148.286611,123.080689,150.505975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665228,48.600965,199.630357,155.999705,157.121741,162.377953,74.249008,14.317420,190.830364,15.736980,40.453839,49.794543,154.728534,202.079461,152.570329,193.021859,107.557992,186.782636,-0.000486,0.030622,88.779262,66.453535,184.690495,-0.247924,59.221385,0.615078,629106.090816,0.852884,8.666795,12.654167,4.018380,0.057699,0.050896,32.000000,107.608590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157314,67.882035,99.002848,100.000000,40.370058,39.037975,40.183121,42.860759,56.012658,60.939022,39.265823,148.498015,123.318379,150.630130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.510101,48.454783,199.484451,156.039113,157.125781,162.370665,74.328766,14.314994,190.586051,15.731883,40.429378,49.631954,154.738509,202.054202,152.543174,193.019107,107.540005,186.208215,-0.000486,0.030630,88.738384,66.132730,185.521647,-0.190283,59.282229,0.615951,629304.295402,0.854145,8.796254,12.669489,4.027339,0.058663,0.052118,32.000000,107.780965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115984,67.878449,98.965424,100.000000,40.400091,39.037975,40.183118,42.860759,56.012658,60.939022,39.265823,148.657532,123.420290,150.502238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553138,48.587252,199.607869,156.055602,157.115737,162.382632,74.290332,14.311284,190.744634,15.734107,40.375894,49.738376,154.745936,202.116871,152.546070,193.006270,107.550658,186.857141,-0.000487,0.030637,88.754857,66.320472,186.094703,-0.158569,59.400010,0.616088,629074.812745,0.853259,8.694830,12.591829,4.029167,0.057758,0.050895,32.000000,107.752276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121642,67.892026,98.963741,100.000000,40.395156,39.037975,40.187069,42.860759,56.012658,60.939022,39.265823,148.580664,123.319299,150.500861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.499845,48.587252,199.587848,156.055602,157.104047,162.401103,74.384310,14.311427,190.596212,15.734556,40.402176,49.669158,154.751308,202.037260,152.570793,193.000220,107.585835,186.754769,-0.000487,0.030647,88.786554,65.974791,186.243483,-0.164452,59.090149,0.614963,629333.970963,0.853257,8.782562,12.828797,4.028158,0.059597,0.052278,32.000000,107.652732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139153,67.929133,98.965153,100.000000,40.406510,39.037975,40.187251,42.860759,56.012658,60.939022,39.265823,148.768619,124.012922,150.402553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560709,48.790761,199.541106,156.205689,157.125455,162.408393,74.401069,14.315708,190.643640,15.722798,40.346149,49.688221,154.777251,202.056546,152.566851,193.029763,107.554384,186.578342,-0.000488,0.030661,88.701316,66.089664,185.772483,-0.172567,59.430118,0.618805,629358.537510,0.853296,8.837964,12.754599,4.032090,0.058677,0.052519,32.000000,107.575570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123638,67.899851,98.957471,100.000000,40.409883,39.037975,40.187939,42.860759,56.012658,59.939022,39.265823,148.802139,123.403567,150.515496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.394068,48.936128,199.516681,156.237831,157.199707,162.405179,74.411911,14.311569,190.797709,15.711725,40.370973,49.703088,154.815318,202.037077,152.553078,193.023179,107.569129,186.849101,-0.000490,0.030650,88.654525,66.186316,185.109836,-0.193361,59.342391,0.614910,629835.081980,0.852465,8.978204,12.718764,4.026196,0.059467,0.051404,32.000000,107.704382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120183,67.913442,98.957112,100.000000,40.402130,39.037975,40.186910,42.860759,56.012658,59.939022,39.265823,148.823821,123.223986,150.524662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537966,48.992905,199.569474,156.402456,157.148605,162.422590,74.299526,14.310142,190.678607,15.727010,40.328077,49.670473,154.820690,202.051959,152.566805,193.011974,107.573738,186.794131,-0.000492,0.030669,88.658804,65.982981,185.861713,-0.176227,59.290700,0.617874,630293.939846,0.855867,9.296941,12.807262,4.039284,0.056157,0.050907,32.000000,107.951776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121928,67.913528,98.928056,100.000000,40.443484,39.037975,40.191278,42.860759,56.012658,59.939022,39.265823,148.599052,123.226517,150.483828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620339,48.992905,199.520703,156.402456,157.171451,162.427985,74.449838,14.310428,190.690333,15.723320,40.379883,49.609357,154.904076,201.928293,152.608714,193.120640,107.604837,186.399701,-0.000493,0.030653,88.859140,66.000092,185.262226,-0.203761,59.247401,0.617113,630291.414827,0.854625,9.203984,12.781701,4.028617,0.057876,0.051012,32.000000,108.171561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185210,67.949523,98.954647,100.000000,40.430277,39.037975,40.188253,42.860759,56.012658,59.939022,39.265823,148.899676,123.577318,150.581428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560493,48.806120,199.476859,156.460592,157.153443,162.451919,74.395133,14.309001,190.667823,15.741220,40.398958,49.681351,154.945828,201.988679,152.650960,192.987852,107.604300,186.464549,-0.000492,0.030702,88.990174,66.091288,186.037435,-0.175543,59.297650,0.616564,630106.056648,0.851355,9.118421,12.600133,4.020946,0.059005,0.051461,32.000000,108.227029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167135,67.954278,98.962532,100.000000,40.452723,39.037975,40.187618,42.860759,56.012658,59.939022,39.265823,148.790266,123.571257,150.543466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551403,48.649511,199.515159,156.289537,157.171909,162.465295,74.381766,14.316564,190.642045,15.744640,40.384727,49.545320,154.880243,201.932636,152.668981,192.956301,107.564438,186.419876,-0.000492,0.030695,88.955743,66.071897,186.744134,-0.165292,59.342942,0.616307,629862.130136,0.852421,8.993344,12.629458,4.024891,0.056941,0.051279,32.000000,108.075964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146614,67.941605,98.921473,100.000000,40.435725,39.037975,40.188432,42.860759,56.012658,59.939022,39.265823,148.763531,123.731660,150.504284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.475715,48.573539,199.495431,156.072931,157.121575,162.492877,74.325402,14.303721,190.573306,15.763340,40.361768,49.537187,154.827034,201.895328,152.703963,193.120452,107.579642,186.705926,-0.000491,0.030671,88.968359,65.851429,186.599295,-0.173284,59.328518,0.615801,629733.477010,0.852825,8.846624,12.648234,4.026428,0.059872,0.053061,32.000000,108.333845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130963,67.934649,98.924387,100.000000,40.433925,39.037975,40.188971,42.860759,56.012658,59.939022,39.265823,148.650804,122.957913,150.656880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563150,48.668984,199.500770,156.091656,157.130189,162.513537,74.292269,14.309429,190.664819,15.784915,40.295484,49.583830,154.756786,201.981115,152.649078,193.144414,107.574419,186.814149,-0.000491,0.030676,88.949333,65.865469,186.252743,-0.177621,59.342785,0.616703,629731.849892,0.854885,8.849352,12.742169,4.032189,0.058933,0.051790,32.000000,108.383032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125248,67.951797,98.925935,100.000000,40.457924,39.037975,40.191149,42.860759,56.012658,59.939022,39.265823,148.584537,123.407134,150.562860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.502391,48.668984,199.451602,156.091656,157.121932,162.525665,74.311233,14.311284,190.610615,15.786916,40.376777,49.672751,154.822444,201.877286,152.597000,193.019797,107.572541,186.770297,-0.000490,0.030730,88.990206,66.044728,186.482858,-0.202794,59.275279,0.615864,629927.686215,0.853928,8.853891,12.788650,4.025183,0.056536,0.050653,32.000000,108.570956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128002,67.954558,98.934472,100.000000,40.443425,39.037975,40.189537,42.860759,56.012658,59.939022,39.265823,148.622466,123.245657,150.541066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.531118,48.830531,199.609427,156.198142,157.047701,162.531139,74.336552,14.310999,190.813156,15.810255,40.408979,49.748487,154.873770,201.927233,152.579462,193.000932,107.577062,186.864854,-0.000490,0.030702,89.051701,66.010138,185.781316,-0.258041,59.275777,0.617175,630052.879830,0.854937,8.917050,12.773814,4.029131,0.059844,0.052156,32.000000,108.698544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151128,67.962353,98.957096,100.000000,40.478959,39.037975,40.190227,42.860759,56.012658,59.939022,39.265823,148.673105,123.978747,150.479028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.552249,48.870027,199.674412,156.190037,157.087533,162.528952,74.217462,14.317706,190.612297,15.812247,40.364665,49.676736,154.875804,202.035548,152.600838,193.084565,107.565646,186.570219,-0.000490,0.030737,89.172063,65.895145,186.251883,-0.294730,59.293323,0.617516,630362.277297,0.855818,9.047689,12.805712,4.029919,0.058899,0.052735,32.000000,108.521980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143403,67.936722,98.953995,100.000000,40.487658,39.037975,40.191137,42.860759,56.012658,59.939022,39.265823,148.434924,123.748767,150.547596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.532340,48.831079,199.611142,156.212397,157.232844,162.526584,74.273267,14.308287,190.581141,15.808485,40.430328,49.549876,154.849161,201.989270,152.639712,193.041084,107.591755,186.972331,-0.000488,0.030798,89.210678,66.031930,185.816131,-0.323131,59.274204,0.617329,630445.625061,0.855561,9.066260,12.704403,4.029573,0.055984,0.049899,32.000000,108.260563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153167,67.965645,98.953876,100.000000,40.528303,39.037975,40.191037,42.860759,56.012658,59.939022,39.265823,148.546535,123.581000,150.561365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601967,48.672549,199.694940,156.314413,157.156576,162.543921,74.294947,14.302579,190.642769,15.819622,40.374658,49.695884,154.884892,202.127411,152.634215,193.099427,107.575736,186.595413,-0.000487,0.030792,89.108061,66.271581,186.044719,-0.319955,59.276485,0.617525,630309.558265,0.855194,9.048005,12.831587,4.029915,0.058823,0.051388,32.000000,108.149225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168725,67.949632,98.952948,100.000000,40.498786,39.037975,40.191864,42.860759,56.012658,59.939022,39.265823,148.589894,123.818076,150.495944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.496098,48.672549,199.622805,156.314413,157.129426,162.564480,74.210727,14.311712,190.482581,15.811175,40.463343,49.511879,154.938020,202.037872,152.640477,193.114590,107.544977,186.541209,-0.000486,0.030787,88.969880,65.946162,186.595213,-0.332904,59.403419,0.616679,629995.575505,0.853322,8.817139,12.703925,4.025948,0.057986,0.051110,32.000000,108.366714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156493,67.972724,98.916668,100.000000,40.564847,39.037975,40.190524,42.860759,56.012658,59.939022,39.265823,148.421454,123.310248,150.633788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.544156,48.669258,199.589426,156.264383,157.147842,162.582037,74.329958,14.311284,190.780590,15.805761,40.380944,49.720508,154.912539,201.867826,152.647530,193.136164,107.580391,186.371826,-0.000486,0.030801,88.896874,66.173615,185.737385,-0.335312,59.230957,0.616447,630296.404510,0.856429,8.927158,12.714004,4.033102,0.057877,0.051546,32.000000,108.348890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171264,67.950930,98.880194,100.000000,40.543486,39.037975,40.193360,42.860759,56.012658,59.939022,39.265823,148.659916,122.984187,150.553418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.503874,48.778418,199.522813,156.258513,157.178145,162.583545,74.430186,14.310570,190.813871,15.791614,40.380029,49.755043,154.907487,202.154484,152.646255,193.110678,107.555696,186.601935,-0.000485,0.030798,88.841921,66.329886,186.011921,-0.358240,59.131508,0.617693,630185.382078,0.854219,8.873903,12.613935,4.028516,0.057023,0.052209,32.000000,108.393708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164061,67.931230,98.860471,100.000000,40.548314,39.037975,40.192602,42.860759,56.012658,59.939022,39.265823,148.860373,122.814962,150.530090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.464263,48.793229,199.690922,156.202335,157.209776,162.574288,74.387204,14.310856,190.855180,15.789634,40.422306,49.551795,154.890558,202.038484,152.666813,193.057343,107.583498,186.739506,-0.000485,0.030811,88.799520,65.993006,185.370829,-0.375666,59.349866,0.619245,630553.490456,0.854109,9.024942,12.726452,4.030448,0.060346,0.053372,32.000000,108.390119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152124,67.954201,98.862463,100.000000,40.545562,39.037975,40.192863,42.860759,56.012658,59.939022,39.265823,148.774407,123.378137,150.451255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518934,48.849181,199.588579,156.283947,157.239935,162.591764,74.306350,14.308715,190.431861,15.782061,40.304036,49.607319,154.881040,202.142843,152.664093,193.120231,107.574028,186.826005,-0.000486,0.030809,88.768101,66.432415,186.552405,-0.409523,59.254167,0.617776,630515.466071,0.855349,9.080958,12.751117,4.037075,0.060602,0.053992,32.000000,108.364373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160764,67.922932,98.838048,100.000000,40.557552,39.037975,40.195394,42.860759,56.012658,59.939022,39.265823,148.612700,123.338285,150.537604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.525040,48.849181,199.669986,156.283947,157.223553,162.603190,74.367121,14.317706,190.353085,15.790654,40.410672,49.616635,154.898185,202.087738,152.677114,193.078698,107.595327,186.627843,-0.000488,0.030836,88.694465,66.231004,186.565311,-0.423429,59.423614,0.618114,630666.853691,0.855457,9.080045,12.793561,4.030551,0.058013,0.051214,32.000000,108.358257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157174,67.934307,98.848723,100.000000,40.579022,39.037975,40.194480,42.860759,56.012658,59.939022,39.265823,148.734242,123.638495,150.469508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.531022,48.856587,199.657190,156.508388,157.155782,162.598123,74.361686,14.311427,190.722549,15.798435,40.381228,49.605645,154.970060,202.087493,152.687389,193.136307,107.583834,186.891728,-0.000487,0.030797,88.642818,65.890336,185.625764,-0.431852,59.293323,0.616508,630632.844684,0.854701,9.073696,12.696705,4.031698,0.056117,0.051597,32.000000,108.396014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150164,67.930606,98.859993,100.000000,40.600867,39.037975,40.194716,42.860759,56.012658,59.939022,39.265823,148.723371,123.452317,150.494056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.448832,48.924060,199.668629,156.657647,157.126281,162.591061,74.397195,14.310570,190.637522,15.791532,40.393107,49.775998,155.059567,201.910659,152.691089,193.150608,107.565080,186.940823,-0.000487,0.030807,88.519184,66.129776,185.640245,-0.415740,59.257708,0.617760,630664.659508,0.854639,9.074885,12.808800,4.030952,0.057377,0.050872,32.000000,108.225164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156287,67.931754,98.842255,100.000000,40.627571,39.037975,40.195001,42.860759,56.012658,59.939022,39.265823,148.794390,122.981617,150.634339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596782,48.817365,199.585165,156.614602,157.163349,162.584185,74.346799,14.323129,190.745365,15.800179,40.378476,49.674525,155.082203,201.837756,152.745253,193.094226,107.580480,187.241827,-0.000488,0.030797,88.454070,66.396515,184.735035,-0.438086,59.411733,0.619169,630938.696465,0.855933,9.227846,12.846260,4.037884,0.060686,0.053630,32.000000,107.897330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159971,67.912985,98.812054,100.000000,40.587433,39.037975,40.197364,42.860759,56.012658,59.939022,39.265823,148.693598,123.313201,150.517581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.577351,48.743586,199.624478,156.416151,157.238507,162.583393,74.315594,14.313139,190.865145,15.802061,40.461075,49.549530,155.043168,202.102906,152.816799,193.274432,107.587375,186.675350,-0.000487,0.030806,88.346785,66.191969,186.658966,-0.408705,59.322958,0.615520,630467.862141,0.853385,8.967339,12.945461,4.024156,0.059076,0.052449,32.000000,107.996399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166086,67.904558,98.841896,100.000000,40.618743,39.037975,40.194497,42.860759,56.012658,59.939022,39.265823,148.631188,123.718044,150.526904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523983,48.743586,199.680388,156.416151,157.347732,162.582551,74.315456,14.311141,190.894853,15.803273,40.413036,49.606659,155.000436,202.027189,152.825125,193.186056,107.602295,186.474362,-0.000487,0.030777,88.344986,65.996559,185.301282,-0.386199,59.163294,0.616806,630524.567280,0.853192,8.983755,12.825898,4.024981,0.056665,0.051412,32.000000,107.815039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155286,67.879169,98.861781,100.000000,40.646687,39.037975,40.195048,42.860759,56.012658,59.939022,39.265823,148.630913,123.380323,150.603418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
