OSU 80 Ton Compressor Load Stand
49.597977,48.748797,199.571821,156.404971,157.343451,162.578879,74.166366,14.311998,190.687164,15.799462,40.416038,49.694907,155.004203,202.181517,152.821701,193.168006,107.584821,186.554064,-0.000487,0.030762,88.388211,66.030576,185.627314,-0.400398,59.327495,0.618970,630305.103851,0.854953,8.969200,12.631174,4.031994,0.055944,0.049735,32.000000,107.875049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158591,67.912434,98.889886,100.000000,40.670391,39.037975,40.196653,42.860759,56.012658,59.939022,39.265823,148.332732,123.903302,150.501648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555315,48.850553,199.676954,156.337891,157.463089,162.573561,74.252368,14.309429,190.853589,15.794463,40.471733,49.681130,155.014991,202.196073,152.795369,193.221339,107.596892,186.392172,-0.000485,0.030733,88.408153,66.087305,186.679730,-0.379988,59.402659,0.616200,630268.181206,0.855245,8.897530,12.679065,4.023790,0.058828,0.051389,32.000000,107.497252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172503,67.876050,98.907294,100.000000,40.653468,39.037975,40.195200,42.860759,56.012658,59.939022,39.265823,148.504735,123.388301,150.547439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529323,48.927077,199.702793,156.331183,157.560372,162.568091,74.295255,14.317563,190.945894,15.793625,40.411106,49.727599,154.969285,202.099012,152.818910,193.235504,107.607255,186.762048,-0.000485,0.030738,88.436454,66.248177,185.172772,-0.362450,59.244306,0.616298,630472.603788,0.855288,9.043602,12.605203,4.029375,0.058270,0.051166,32.000000,107.576781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157611,67.913947,98.900503,100.000000,40.726430,39.037975,40.196512,42.860759,56.012658,59.939022,39.265823,148.590510,123.577087,150.506094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534925,48.951762,199.662258,156.395747,157.653769,162.552986,74.260540,14.314281,190.663133,15.783766,40.427057,49.606062,154.971065,202.094751,152.792644,193.240533,107.572022,186.816063,-0.000485,0.030730,88.544410,66.083173,186.687519,-0.364510,59.362953,0.618415,630622.600457,0.855447,9.147140,12.735953,4.032011,0.058252,0.052371,32.000000,107.503778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128864,67.875555,98.877763,100.000000,40.758670,39.037975,40.197576,42.860759,56.012658,59.939022,39.265823,148.521080,123.264719,150.531034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584389,48.951762,199.730015,156.395747,157.626429,162.546429,74.268089,14.303721,190.896912,15.774174,40.398535,49.688416,155.016530,202.053692,152.771894,193.136424,107.570526,187.136881,-0.000485,0.030682,88.699144,66.157067,186.271998,-0.338802,59.393821,0.617774,630614.635326,0.853853,9.073175,12.949270,4.027620,0.059121,0.052711,32.000000,107.408864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141417,67.866095,98.893108,100.000000,40.737533,39.037975,40.197765,42.860759,56.012658,59.939022,39.265823,148.536179,123.290916,150.539492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594130,48.953134,199.622800,156.385126,157.702613,162.543535,74.418595,14.304577,190.706220,15.771240,40.376214,49.630470,155.001773,202.169367,152.772639,193.140213,107.599040,186.677562,-0.000484,0.030672,88.728112,66.043901,186.835916,-0.360906,59.196391,0.616272,630648.646571,0.854650,9.114605,12.915474,4.028083,0.059111,0.051706,32.000000,107.396840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106138,67.886465,98.864514,100.000000,40.781750,39.037975,40.196929,42.860759,56.012658,59.939022,39.265823,148.837190,123.417758,150.486699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572847,48.910346,199.676462,156.398542,157.709413,162.529290,74.372511,14.317420,190.890182,15.767013,40.455457,49.610177,155.016028,202.111754,152.795651,193.219715,107.615926,186.420079,-0.000482,0.030659,88.753744,66.249668,186.771585,-0.392346,59.405439,0.617976,630527.401301,0.852724,9.105861,12.711955,4.025130,0.056675,0.050508,32.000000,107.259872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137133,67.910470,98.881568,100.000000,40.756773,39.037975,40.197006,42.860759,56.012658,59.939022,39.265823,148.745022,124.012884,150.382766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563804,48.903489,199.689550,156.387362,157.851315,162.512849,74.313396,14.318705,190.929384,15.762428,40.458659,49.564516,155.037062,202.212199,152.798926,193.214317,107.650295,186.704423,-0.000481,0.030659,88.773321,66.037937,185.331525,-0.368893,59.255977,0.616019,630348.064555,0.853482,9.085179,12.596824,4.027940,0.056774,0.051389,32.000000,107.401208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126611,67.915727,98.904642,100.000000,40.804706,39.037975,40.197805,42.860759,56.012658,59.939022,39.265823,148.626793,123.485226,150.504874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.500480,48.903489,199.746314,156.387362,157.864835,162.523861,74.363875,14.313995,190.748326,15.774966,40.441649,49.707625,155.039657,202.064293,152.815931,193.108073,107.656328,186.764030,-0.000478,0.030657,88.772183,66.405678,186.684133,-0.364667,59.277587,0.617625,630183.085973,0.854231,9.087716,12.670942,4.028939,0.058411,0.051561,32.000000,107.461308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106225,67.924405,98.917157,100.000000,40.804033,39.037975,40.198319,42.860759,56.012658,59.939022,39.265823,148.727750,123.186014,150.367266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597192,48.878529,199.738876,156.408605,157.794979,162.525628,74.380724,14.310000,190.634500,15.773788,40.518928,49.751711,155.060970,202.139887,152.810769,193.227777,107.646756,187.166177,-0.000477,0.030635,88.791927,66.399232,186.752580,-0.338716,59.270427,0.618267,630284.908919,0.854922,9.153542,12.687636,4.035240,0.058636,0.050958,32.000000,107.506985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128371,67.934130,98.930364,100.000000,40.884499,39.037975,40.200185,42.860759,56.012658,59.939022,39.265823,148.761448,123.413117,150.491145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.462296,48.871124,199.818878,156.367238,157.787979,162.520347,74.303238,14.313282,190.591693,15.777603,40.476534,49.567703,155.010398,202.065700,152.792280,193.196508,107.618842,186.769030,-0.000474,0.030620,88.749844,66.000986,186.592540,-0.334984,59.306540,0.617215,630162.744566,0.852827,9.028078,12.850396,4.027221,0.059205,0.052210,32.000000,107.688526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086976,67.915921,98.899765,100.000000,40.861795,39.037975,40.198204,42.860759,56.012658,59.939022,39.265823,148.606475,123.807029,150.256448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.588489,49.023899,199.617109,156.398542,157.809812,162.515623,74.210122,14.311427,190.816362,15.765859,40.358655,49.726174,155.016531,202.207041,152.806390,193.191556,107.636750,186.486238,-0.000475,0.030603,88.735741,66.198588,185.213788,-0.331125,59.326341,0.618474,630365.254047,0.856257,9.160899,12.727028,4.039822,0.056276,0.050438,32.000000,108.027884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107814,67.929742,98.905811,100.000000,40.861684,39.037975,40.201754,42.860759,56.012658,59.939022,39.265823,148.420244,123.675086,150.314355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.525946,49.012105,199.718194,156.479319,157.764305,162.496533,74.222703,14.315137,190.693408,15.734544,40.461639,49.672706,155.051631,202.118114,152.822631,193.218084,107.669756,186.814307,-0.000475,0.030582,88.807624,66.289367,186.450000,-0.354266,59.352934,0.616698,630453.548783,0.855250,9.182485,12.601252,4.025473,0.057477,0.050824,32.000000,108.198323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122685,67.932173,98.888981,100.000000,40.925268,39.037975,40.199409,42.860759,56.012658,59.939022,39.265823,148.445406,123.386383,150.325645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703333,49.012105,199.728768,156.479319,157.813986,162.480489,74.250192,14.315137,190.795720,15.716775,40.409955,49.688625,155.049448,202.198030,152.812482,193.253287,107.663801,186.817409,-0.000472,0.030596,88.907330,66.412047,186.554095,-0.318448,59.286714,0.618132,630363.583338,0.855163,9.238974,12.551842,4.033670,0.059494,0.051869,32.000000,107.928990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116970,67.947657,98.821961,100.000000,40.906830,39.037975,40.201111,42.860759,56.012658,59.939022,39.265823,148.500385,123.598490,150.289768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578092,48.964928,199.744485,156.646746,157.907141,162.459822,74.034663,14.314994,190.497958,15.698052,40.485072,49.847996,155.130019,202.166573,152.816704,193.219082,107.672083,186.711649,-0.000472,0.030609,88.898388,66.414191,186.730327,-0.296633,59.237068,0.615941,630080.483557,0.852382,9.051522,12.700510,4.018418,0.056278,0.050243,32.000000,108.156957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100432,67.957698,98.811062,100.000000,40.981628,39.037975,40.197196,42.860759,56.012658,59.939022,39.265823,148.069325,123.526458,150.311562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725254,48.927351,199.841952,156.661560,157.933775,162.449067,74.145689,14.312996,190.885758,15.677564,40.475408,49.760718,155.178422,202.296355,152.868653,193.242672,107.672631,187.092125,-0.000471,0.030617,88.888045,66.317120,184.961809,-0.286105,59.315064,0.617700,630022.696916,0.857041,9.134312,12.651910,4.028886,0.057593,0.052361,32.000000,108.207949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123687,67.970197,98.830880,100.000000,40.953916,39.037975,40.200397,42.860759,56.012658,59.939022,39.265823,148.291378,123.742247,150.300586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608872,48.804749,199.770467,156.493295,157.905807,162.440687,74.307407,14.307288,190.967162,15.681843,40.503834,49.683862,155.158689,202.172241,152.876155,193.329046,107.656954,186.927910,-0.000471,0.030621,88.843461,66.183995,185.712668,-0.253297,59.257236,0.615375,629733.168051,0.852798,8.944045,12.796331,4.018923,0.057461,0.051774,32.000000,108.355512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131484,67.943907,98.795377,100.000000,41.006258,39.037975,40.197141,42.860759,56.012658,59.939022,39.265823,148.614814,123.511231,150.485677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661370,48.804749,199.898331,156.493295,157.916226,162.442093,74.198144,14.295729,190.936154,15.682471,40.492750,49.753197,155.147675,202.212546,152.921206,193.351550,107.646246,186.705117,-0.000471,0.030625,88.888690,66.406851,186.395023,-0.213645,59.316742,0.616827,629624.954050,0.852822,8.942169,12.749467,4.026910,0.058582,0.052521,32.000000,107.979773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154245,67.984196,98.806235,100.000000,41.007612,39.037975,40.200056,42.860759,56.012658,59.939022,39.265823,148.396289,123.159702,150.442994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600280,48.770739,199.791487,156.397145,157.923535,162.460235,74.325721,14.316136,191.094502,15.687934,40.506397,49.710253,155.103891,202.155972,152.926957,193.343109,107.668477,186.960427,-0.000470,0.030587,88.918941,66.423174,184.830017,-0.179757,59.341500,0.615917,629593.695686,0.853083,8.887684,12.675256,4.025228,0.057775,0.051991,32.000000,107.748499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159711,67.981357,98.795377,100.000000,41.018906,39.037975,40.199039,42.860759,56.012658,59.939022,39.265823,148.651443,123.324669,150.484103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630384,48.775950,199.852462,156.321680,157.810685,162.485522,74.335425,14.313425,190.998305,15.689997,40.485561,49.722811,155.079085,202.234156,152.916868,193.379676,107.655055,187.029542,-0.000469,0.030553,88.940422,66.263151,185.562499,-0.165778,59.413412,0.616105,629605.483311,0.852797,8.917079,12.750331,4.028031,0.056218,0.049976,32.000000,107.292265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159038,67.971116,98.785432,100.000000,41.052149,39.037975,40.200768,42.860759,56.012658,59.939022,39.265823,148.670850,122.987409,150.568682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.522043,48.911169,199.813453,156.276401,157.831734,162.480978,74.324952,14.312283,191.085583,15.678354,40.438211,49.803863,155.014904,202.217031,152.869954,193.385868,107.671805,186.909561,-0.000468,0.030556,88.886803,66.262989,186.186418,-0.138843,59.428728,0.615267,629721.114577,0.852257,8.891039,12.790077,4.026817,0.056677,0.050426,32.000000,107.423921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136729,67.949581,98.770242,100.000000,41.077751,39.037975,40.200319,42.860759,56.012658,59.939022,39.265823,148.649904,122.897426,150.574898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637771,49.055716,199.793467,156.247333,157.844824,162.476415,74.404408,14.313567,191.097163,15.674268,40.450139,49.719542,154.992566,202.218152,152.837324,193.357653,107.705946,186.963245,-0.000469,0.030563,88.917044,66.301846,186.615015,-0.075439,59.369326,0.616459,630065.781889,0.854749,9.138799,12.727624,4.034839,0.058108,0.050965,32.000000,107.188916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154948,67.974918,98.776633,100.000000,41.138877,39.037975,40.203080,42.860759,56.012658,59.939022,39.265823,148.808817,123.418334,150.560853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602727,49.055716,199.849933,156.247333,157.805419,162.467260,74.372777,14.311141,191.125791,15.678610,40.452303,49.921300,155.025047,202.315050,152.842599,193.346753,107.704780,186.760033,-0.000469,0.030556,88.943306,66.352347,185.938254,-0.067627,59.399879,0.616012,630109.332073,0.851947,9.163137,12.713935,4.025029,0.058785,0.052680,32.000000,107.269262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107201,67.962404,98.738527,100.000000,41.124396,39.037975,40.200876,42.860759,56.012658,59.939022,39.265823,148.745553,123.322598,150.506448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645815,48.931465,199.871771,156.455002,157.788552,162.483977,74.354415,14.316136,191.038607,15.671723,40.471703,49.719837,155.077013,202.253502,152.834815,193.365926,107.696998,187.030294,-0.000468,0.030564,88.960828,66.142856,185.446104,-0.063057,59.394608,0.616173,630113.804493,0.852930,9.199517,12.637662,4.029011,0.058975,0.051621,32.000000,107.397844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092043,67.981731,98.743109,100.000000,41.197134,39.037975,40.201958,42.860759,56.012658,59.939022,39.265823,148.708830,123.155636,150.568446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618048,48.825594,199.883116,156.622428,157.794274,162.503139,74.264794,14.313710,190.908372,15.684134,40.476902,49.666568,155.183840,202.450866,152.872569,193.458680,107.678788,186.855486,-0.000467,0.030545,88.985112,66.280099,185.246745,-0.044531,59.273181,0.616173,630113.804493,0.852930,9.199517,12.637662,4.029011,0.059698,0.051924,32.000000,107.825570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056197,67.987389,98.759634,100.000000,41.198391,39.037975,40.201192,42.860759,56.012658,59.939022,39.265823,148.529588,123.320412,150.542639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560208,48.838759,199.864096,156.623826,157.752385,162.497962,74.229776,14.318419,190.993656,15.712391,40.462150,49.661044,155.180758,202.260679,152.892599,193.414821,107.711952,186.654512,-0.000467,0.030534,88.899332,66.032587,186.300402,-0.056920,59.367306,0.617088,629831.431351,0.853514,8.953488,12.700037,4.028436,0.059158,0.051813,32.000000,107.937009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024599,67.979838,98.741357,100.000000,41.225486,39.037975,40.202086,42.860759,56.012658,59.939022,39.265823,148.459551,123.169444,150.431467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667740,48.838759,199.889208,156.623826,157.774030,162.489486,74.252206,14.312426,190.776665,15.709529,40.476208,49.635395,155.171276,202.249955,152.930468,193.370365,107.718671,186.828083,-0.000465,0.030526,88.877903,66.272770,187.157519,-0.061568,59.305491,0.616712,629801.049963,0.855028,9.026723,12.590252,4.032753,0.057571,0.050508,32.000000,108.083172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024978,67.996440,98.753363,100.000000,41.242046,39.037975,40.203674,42.860759,56.012658,59.939022,39.265823,148.504413,123.723414,150.252120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681578,48.919123,199.890433,156.516773,157.872005,162.489495,74.156097,14.313282,191.118288,15.703579,40.458150,49.815745,155.144998,202.196338,152.928377,193.544630,107.722536,187.395874,-0.000466,0.030524,88.797062,66.186068,184.627946,-0.064100,59.214671,0.616194,629621.930407,0.852670,8.915087,12.649710,4.024528,0.056110,0.051116,32.000000,108.268161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026424,68.009535,98.744021,100.000000,41.282239,39.037975,40.201402,42.860759,56.012658,59.939022,39.265823,148.312194,123.666533,150.459634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740809,49.015944,199.893327,156.583856,157.925318,162.491284,74.156809,14.316421,190.917295,15.717385,40.513593,49.740590,155.124091,202.509682,152.944178,193.484697,107.724042,187.583476,-0.000466,0.030523,88.807473,66.339658,187.158741,-0.081253,59.463818,0.617142,629779.897239,0.853704,8.981097,12.862002,4.023432,0.057039,0.050977,32.000000,108.309383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030444,68.004830,98.759592,100.000000,41.321282,39.037975,40.201333,42.860759,56.012658,59.939022,39.265823,148.313618,123.411890,150.533670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602611,48.914734,199.943421,156.623267,157.884514,162.494682,74.158551,14.309714,191.067487,15.715311,40.526224,49.780664,155.201665,202.338413,152.952980,193.510912,107.732613,187.421200,-0.000465,0.030530,88.785098,66.481114,186.452898,-0.061113,59.376276,0.615038,629881.870351,0.852978,9.000499,12.718324,4.018036,0.058472,0.052019,32.000000,107.957669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034272,67.994110,98.758617,100.000000,41.332748,39.037975,40.200079,42.860759,56.012658,59.939022,39.265823,148.317102,123.220917,150.524504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572141,48.929271,199.879563,156.648144,157.783610,162.488601,74.296426,14.311141,190.981148,15.715290,40.530923,49.917077,155.210978,202.470315,152.945642,193.437857,107.729037,187.150015,-0.000464,0.030537,88.703147,66.344506,187.411415,-0.046257,59.439034,0.616457,629854.740404,0.855202,9.058656,12.861555,4.030905,0.058367,0.050945,32.000000,108.180528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042835,68.016835,98.765842,100.000000,41.398788,39.037975,40.202533,42.860759,56.012658,59.939022,39.265823,148.592851,123.584874,150.474583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573928,48.915008,199.986512,156.600067,157.690031,162.477925,74.329540,14.310142,190.765393,15.711041,40.523572,49.776219,155.225667,202.265612,152.963782,193.423820,107.701936,186.934355,-0.000464,0.030578,88.740608,66.290743,185.909681,-0.019696,59.297493,0.615974,629898.560054,0.854688,9.100688,12.763483,4.031850,0.059586,0.051931,32.000000,108.311910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050662,68.024265,98.768569,100.000000,41.447046,39.037975,40.204582,42.860759,56.012658,59.939022,39.265823,148.659081,123.569761,150.550625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761915,48.915008,199.887313,156.600067,157.631848,162.478568,74.330528,14.310285,191.156968,15.717428,40.488790,49.810149,155.199925,202.349259,152.974355,193.469271,107.709315,186.767176,-0.000463,0.030592,88.679070,66.327641,186.126336,-0.024445,59.381232,0.617627,629906.384169,0.853696,9.088718,12.706939,4.034107,0.058497,0.052112,32.000000,108.273216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060992,68.013408,98.761573,100.000000,41.457430,39.037975,40.204760,42.860759,56.012658,59.939022,39.265823,148.661056,123.221991,150.508965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614202,48.833548,199.987448,156.599788,157.524471,162.481601,74.275914,14.311569,191.088465,15.721871,40.607782,49.732489,155.215527,202.410562,152.982797,193.439589,107.721865,187.421913,-0.000463,0.030572,88.653871,66.124731,186.190599,-0.032815,59.301898,0.614468,629655.093794,0.850106,8.893719,12.635848,4.016873,0.058449,0.052564,32.000000,108.219829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068575,68.038894,98.798735,100.000000,41.467376,39.037975,40.200519,42.860759,56.012658,59.939022,39.265823,148.551828,123.240018,150.512230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.554334,48.996745,199.918450,156.567644,157.452759,162.480106,74.344760,14.312283,191.073652,15.727206,40.475858,49.757406,155.228222,202.333643,153.004243,193.459860,107.739403,187.348189,-0.000463,0.030533,88.638990,66.525665,186.259676,-0.008754,59.265444,0.617000,629652.034714,0.853366,8.965433,12.872573,4.030851,0.056034,0.050827,32.000000,108.033984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078361,68.020837,98.795581,100.000000,41.517404,39.037975,40.204232,42.860759,56.012658,59.939022,39.265823,148.689521,123.140984,150.579422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744814,49.053522,200.046050,156.519009,157.461754,162.486081,74.415443,14.320132,191.187081,15.730520,40.452297,49.902514,155.221340,202.477349,152.990521,193.517255,107.744904,187.280294,-0.000464,0.030533,88.652250,66.564388,187.128188,0.012800,59.559307,0.618193,630007.904858,0.854103,9.190812,12.826999,4.034328,0.057235,0.051332,32.000000,108.056963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065413,68.017008,98.780266,100.000000,41.537938,39.037975,40.205936,42.860759,56.012658,59.939022,39.265823,148.830886,123.492628,150.448462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711638,49.053522,199.987470,156.519009,157.432674,162.488359,74.388908,14.315280,190.949331,15.733313,40.533907,49.711184,155.176224,202.423242,152.974466,193.433195,107.741349,186.970345,-0.000465,0.030547,88.602609,66.342273,186.951040,0.021874,59.408665,0.613467,629901.412020,0.849830,9.049948,12.795672,4.021445,0.055579,0.050793,32.000000,108.240101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071487,68.021433,98.769048,100.000000,41.587550,39.037975,40.201589,42.860759,56.012658,59.939022,39.265823,148.777816,123.058788,150.518682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561097,48.976996,200.095668,156.633889,157.350947,162.499018,74.335783,14.314424,191.047681,15.717668,40.549888,49.765556,155.209525,202.451743,152.988907,193.461186,107.724826,186.816695,-0.000465,0.030546,88.595509,66.328349,186.916736,0.005573,59.355531,0.615262,629952.595129,0.850775,9.084329,12.681236,4.022951,0.057012,0.050812,32.000000,108.435259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076508,68.031458,98.759581,100.000000,41.618242,39.037975,40.202482,42.860759,56.012658,59.939022,39.265823,148.671566,123.241207,150.525960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692346,49.127305,199.996930,156.592800,157.382838,162.514589,74.313686,14.304577,190.925553,15.739475,40.499508,49.775527,155.229721,202.383672,152.990587,193.508545,107.721271,187.101498,-0.000466,0.030545,88.572111,66.416188,187.230923,-0.006347,59.404809,0.617603,630061.521102,0.854129,9.164037,12.639213,4.037354,0.056264,0.050285,32.000000,108.500003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080837,68.045778,98.747962,100.000000,41.623798,39.037975,40.206457,42.860759,56.012658,59.939022,39.265823,148.627371,123.832881,150.293269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680147,49.250188,199.967640,156.634168,157.348341,162.520985,74.228972,14.306147,190.879562,15.740642,40.535027,49.723655,155.214746,202.275643,152.961548,193.376635,107.685573,187.204277,-0.000467,0.030537,88.588729,66.531127,186.999992,-0.008616,59.315536,0.616491,630343.442225,0.852669,9.240742,12.615778,4.028393,0.055939,0.051225,32.000000,108.446460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065228,67.998938,98.731968,100.000000,41.669376,39.037975,40.203498,42.860759,56.012658,59.939022,39.265823,148.457944,123.394515,150.412978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621388,49.153637,199.981601,156.637243,157.435344,162.516991,74.128915,14.312854,191.057225,15.753948,40.527655,49.851378,155.263588,202.350034,152.994606,193.479500,107.695801,187.172623,-0.000467,0.030571,88.645554,66.501242,186.602228,0.016829,59.464920,0.617029,630712.187281,0.853851,9.313646,12.826079,4.025102,0.056406,0.051076,32.000000,108.369716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107226,68.023986,98.765180,100.000000,41.644413,39.037975,40.203949,42.860759,56.012658,59.939022,39.265823,148.257829,123.249684,150.506802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661164,49.153637,199.923778,156.637243,157.482031,162.517654,74.203816,14.308144,191.175911,15.747328,40.549910,49.795338,155.264403,202.416433,152.995044,193.406013,107.702199,187.075682,-0.000468,0.030586,88.680721,66.522343,186.379376,-0.005091,59.324322,0.615958,630530.782373,0.855875,9.278065,12.803804,4.030149,0.056332,0.049526,32.000000,108.222016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126790,68.012821,98.748765,100.000000,41.716855,39.037975,40.205564,42.860759,56.012658,59.939022,39.265823,148.407632,123.344461,150.512152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685965,49.065042,199.976352,156.605099,157.498756,162.528244,74.172093,14.309572,191.060807,15.732217,40.561199,49.781984,155.245844,202.302716,153.020017,193.497079,107.689655,186.932641,-0.000466,0.030623,88.697851,66.432781,187.044532,-0.008306,59.365916,0.616852,630463.274613,0.854254,9.236787,12.760502,4.025757,0.060134,0.052436,32.000000,108.423934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140438,68.026919,98.755761,100.000000,41.705598,39.037975,40.204848,42.860759,56.012658,59.939022,39.265823,148.344186,123.251717,150.485480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659961,49.112768,199.903510,156.626062,157.491492,162.537443,74.185785,14.312711,190.942839,15.712106,40.506475,49.757509,155.267004,202.375497,153.032517,193.519124,107.688416,187.052335,-0.000466,0.030628,88.702648,66.340521,185.805544,-0.002359,59.458652,0.616134,630321.890767,0.853989,9.122466,12.718567,4.024806,0.059728,0.052018,32.000000,108.397679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146654,68.014435,98.779395,100.000000,41.767575,39.037975,40.204464,42.860759,56.012658,59.939022,39.265823,148.371570,123.420865,150.489374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666095,49.226873,199.991479,156.704326,157.611433,162.555008,74.298040,14.308715,190.909752,15.723332,40.473429,49.649066,155.274856,202.292237,153.011967,193.368447,107.655690,187.479295,-0.000467,0.030637,88.721880,66.410036,186.911681,-0.012450,59.367411,0.615427,630496.894080,0.854491,9.197165,12.765394,4.025446,0.059486,0.052887,32.000000,107.947896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117935,67.995625,98.742321,100.000000,41.801371,39.037975,40.205259,42.860759,56.012658,59.939022,39.265823,148.596080,123.732581,150.457942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610849,49.226873,199.930799,156.704326,157.630136,162.571119,74.223902,14.321559,191.016735,15.744776,40.503735,49.740042,155.281334,202.329545,153.018084,193.382758,107.650901,187.111134,-0.000469,0.030633,88.759000,66.394945,186.561333,-0.050179,59.403131,0.616786,630911.849288,0.853448,9.304908,12.960564,4.026720,0.059792,0.052965,32.000000,107.653027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128779,67.982373,98.764377,100.000000,41.828044,39.037975,40.205291,42.860759,56.012658,59.939022,39.265823,148.447804,123.837752,150.297242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713260,49.213982,199.923282,156.733676,157.568655,162.589548,74.344782,14.309001,190.919844,15.750554,40.475969,49.845901,155.313074,202.312910,153.022246,193.271109,107.639377,186.585184,-0.000468,0.030674,88.788065,66.380590,186.264552,-0.085967,59.334707,0.616947,631045.661098,0.855442,9.362240,12.825298,4.029981,0.058670,0.051559,32.000000,107.562805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144537,67.987773,98.763976,100.000000,41.832899,39.037975,40.208472,42.860759,56.012658,59.939022,39.265823,148.689565,123.394016,150.336818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638024,49.220016,199.826031,156.731719,157.629070,162.601378,74.245049,14.309001,191.037192,15.761528,40.484086,49.726834,155.288215,202.260067,153.033321,193.307290,107.636993,186.839676,-0.000469,0.030667,88.748503,66.157773,186.157357,-0.090777,59.301715,0.616565,630977.354083,0.853132,9.244735,12.635782,4.021624,0.057015,0.051474,32.000000,107.634348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145875,67.971645,98.769194,100.000000,41.825295,39.037975,40.204749,42.860759,56.012658,59.939022,39.265823,148.490099,123.674012,150.302278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523771,49.286944,199.900416,156.655970,157.598405,162.614108,74.369393,14.312568,190.874870,15.758993,40.566296,49.769386,155.317238,202.195788,153.054086,193.223175,107.669365,186.909520,-0.000468,0.030698,88.765647,66.063491,185.273993,-0.125065,59.385061,0.617573,631150.717735,0.854821,9.327176,12.735805,4.025665,0.056640,0.051088,32.000000,107.974680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191424,67.996931,98.797077,100.000000,41.849234,39.037975,40.206751,42.860759,56.012658,59.939022,39.265823,148.738786,123.426695,150.311916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632250,49.242508,199.833748,156.716905,157.542907,162.630553,74.383263,14.310570,190.671354,15.739924,40.462971,49.686495,155.256962,202.322308,153.030786,193.217755,107.655896,186.882709,-0.000467,0.030724,88.743486,66.307507,187.182258,-0.161933,59.465785,0.618308,631381.893317,0.855805,9.512778,12.730048,4.036454,0.056693,0.050446,32.000000,108.165800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193298,67.965119,98.819997,100.000000,41.852425,39.037975,40.209748,42.860759,56.012658,59.939022,39.265823,148.766526,123.034471,150.584221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643884,49.242508,199.874079,156.716905,157.439659,162.634784,74.356825,14.309714,190.924970,15.717143,40.491857,49.767507,155.290065,202.290138,153.031766,193.238738,107.641441,186.931968,-0.000467,0.030707,88.712248,66.347979,185.780195,-0.144827,59.317057,0.616107,631261.529006,0.853550,9.355661,12.733302,4.026288,0.058086,0.052569,32.000000,108.300691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200178,67.968274,98.869613,100.000000,41.895781,39.037975,40.207416,42.860759,56.012658,59.939022,39.265823,148.713649,123.405983,150.507431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609570,49.190667,199.895555,156.793214,157.493827,162.628710,74.307491,14.309429,190.885623,15.706220,40.491724,49.678693,155.328413,202.286916,153.019815,193.252794,107.623834,187.001060,-0.000467,0.030722,88.754512,66.290356,185.801446,-0.150885,59.397807,0.617627,631310.449836,0.853653,9.343586,12.766525,4.026157,0.056811,0.050489,32.000000,108.431618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197053,67.957653,98.890759,100.000000,41.899999,39.037975,40.207369,42.860759,56.012658,59.939022,39.265823,148.614981,122.981118,150.566007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623524,49.239491,199.762809,156.882102,157.548960,162.628716,74.400810,14.314138,190.980550,15.718954,40.464253,49.746591,155.370865,202.312665,153.077542,193.298737,107.638810,186.625581,-0.000468,0.030732,88.781837,66.267785,185.223679,-0.178056,59.430118,0.617087,631274.401405,0.854720,9.327361,12.810451,4.029375,0.057709,0.051514,32.000000,108.601434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218760,67.974012,98.944010,100.000000,41.962896,39.037975,40.208385,42.860759,56.012658,59.939022,39.265823,148.801619,123.326894,150.604913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710874,49.072447,199.819014,156.772249,157.600698,162.634544,74.139446,14.310713,190.660873,15.724233,40.481140,49.843065,155.367835,202.193933,153.077535,193.270376,107.600477,186.928396,-0.000467,0.030728,88.750564,66.327415,186.635003,-0.225790,59.372473,0.616402,631303.905459,0.853498,9.361699,12.652359,4.025567,0.058969,0.051040,32.000000,108.552017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194277,67.944472,98.932586,100.000000,41.941257,39.037975,40.208310,42.860759,56.012658,59.939022,39.265823,148.278892,123.405791,150.506094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708514,48.883466,199.759228,156.588607,157.610179,162.653765,74.179935,14.313139,190.815623,15.718134,40.498315,49.729673,155.337015,202.159173,153.106506,193.236784,107.606520,187.353452,-0.000468,0.030724,88.751455,66.335232,186.224964,-0.232915,59.348161,0.615867,630994.359077,0.854466,9.104047,12.806129,4.019624,0.059054,0.052053,32.000000,108.349983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226821,67.956305,98.969188,100.000000,41.958389,39.037975,40.206535,42.860759,56.012658,59.939022,39.265823,148.359870,122.964012,150.521357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537437,48.883466,199.838767,156.588607,157.548328,162.658676,74.329591,14.306860,190.972454,15.712170,40.493616,49.687333,155.286905,202.165615,153.107420,193.146408,107.590227,186.816967,-0.000467,0.030753,88.738537,66.189284,185.068089,-0.243615,59.299381,0.618894,631139.488853,0.855227,9.195908,12.861758,4.025575,0.057044,0.051276,32.000000,108.446878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219111,67.953150,98.974806,100.000000,41.972635,39.037975,40.206844,42.860759,56.012658,59.939022,39.265823,148.659182,123.219230,150.643820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634649,48.960265,199.873884,156.472891,157.520073,162.663667,74.137819,14.311855,190.948030,15.705172,40.468025,49.782155,155.248614,202.146961,153.117155,193.194755,107.604966,186.284247,-0.000465,0.030787,88.705469,66.555784,186.702551,-0.207522,59.302738,0.618307,630926.551420,0.855268,9.095095,12.773916,4.034096,0.056313,0.050184,32.000000,108.477886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237650,67.965499,99.011761,100.000000,42.010171,39.037975,40.211124,42.860759,56.012658,59.939022,39.265823,148.275638,123.572523,150.478438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626157,49.015396,199.767352,156.658765,157.534078,162.671713,74.294694,14.311427,190.866537,15.720631,40.511379,49.878540,155.239817,202.229874,153.090146,193.286084,107.613905,186.781703,-0.000464,0.030829,88.736351,66.322901,186.592969,-0.163124,59.324532,0.617443,630930.448512,0.855826,9.070926,12.555914,4.026902,0.056323,0.049940,32.000000,108.577742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276942,67.988261,99.026004,100.000000,42.057061,39.037975,40.209132,42.860759,56.012658,59.939022,39.265823,148.589387,123.179608,150.525527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709129,48.930917,199.856735,156.813339,157.413054,162.678624,74.338149,14.311427,190.507465,15.744865,40.479747,49.813727,155.304154,202.210140,153.034524,193.250718,107.565801,186.907562,-0.000465,0.030844,88.706455,66.351325,186.747481,-0.135722,59.430196,0.617213,631074.681142,0.854356,9.134872,12.736797,4.025445,0.057416,0.049905,32.000000,108.412939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261273,67.953831,98.984249,100.000000,42.060810,39.037975,40.209576,42.860759,56.012658,59.939022,39.265823,148.676299,123.401649,150.487683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638587,48.930917,199.811791,156.813339,157.289034,162.687038,74.311361,14.312711,190.863736,15.741181,40.531050,49.841327,155.365176,202.124169,153.038869,193.227066,107.586904,186.528332,-0.000465,0.030874,88.724260,66.243488,185.678444,-0.117265,59.246116,0.615262,630974.811399,0.852107,8.964326,12.832867,4.020524,0.058281,0.052078,32.000000,108.350236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256073,67.975654,98.989909,100.000000,42.089754,39.037975,40.207789,42.860759,56.012658,59.939022,39.265823,148.622722,123.145127,150.652435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559706,48.821754,199.799597,156.800761,157.321833,162.693558,74.305649,14.309001,190.622551,15.753137,40.487037,49.832581,155.386307,201.955734,153.092270,193.254322,107.575364,186.430758,-0.000466,0.030858,88.723841,66.237491,187.135494,-0.108094,59.292011,0.617890,631017.033003,0.853805,9.037492,12.667163,4.025332,0.058090,0.051401,32.000000,108.217173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266408,67.980194,98.971836,100.000000,42.077211,39.037975,40.209638,42.860759,56.012658,59.939022,39.265823,148.611298,123.324401,150.478005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
