OSU 80 Ton Compressor Load Stand
49.554567,48.800909,199.657697,156.577986,157.330207,162.703917,74.435081,14.320417,190.759487,15.741931,40.419754,49.638676,155.354321,201.932248,153.092028,193.208370,107.575561,186.669406,-0.000467,0.030856,88.843530,65.999954,186.864645,-0.099879,59.334655,0.618071,630939.159702,0.855152,9.010240,12.641462,4.031493,0.056136,0.050563,32.000000,107.916251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251210,67.953724,98.922673,100.000000,42.113173,39.037975,40.211818,42.860759,56.012658,59.939022,39.265823,148.870162,123.159817,150.643269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713572,48.814348,199.761738,156.467860,157.484224,162.701497,74.384734,14.315280,190.890330,15.722883,40.574751,49.786880,155.220286,202.095587,153.114901,193.185468,107.577491,186.665085,-0.000467,0.030849,89.067875,66.019973,186.107509,-0.126225,59.251072,0.617364,630947.233606,0.853768,8.994734,12.732324,4.029047,0.058785,0.051814,32.000000,108.388484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256753,67.983406,98.894122,100.000000,42.088076,39.037975,40.210179,42.860759,56.012658,59.939022,39.265823,148.769469,123.227054,150.538312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593530,48.887580,199.776827,156.422859,157.531605,162.701515,74.399581,14.309714,190.920230,15.719546,40.458395,49.689537,155.241584,202.202719,153.089264,193.278993,107.599585,187.127694,-0.000468,0.030861,89.135103,66.003463,185.643141,-0.117526,59.499040,0.616780,630683.086411,0.851956,8.848475,12.694411,4.018565,0.060090,0.053280,32.000000,108.389119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275978,68.023063,98.910816,100.000000,42.102757,39.037975,40.208789,42.860759,56.012658,59.939022,39.265823,148.799162,123.415150,150.490909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609985,48.887580,199.748055,156.422859,157.517098,162.703112,74.267638,14.314138,190.714800,15.702904,40.423299,49.753251,155.224373,202.087758,153.056093,193.189053,107.574885,187.021440,-0.000469,0.030864,89.129391,66.261251,186.637776,-0.092531,59.282203,0.615650,631012.620861,0.853625,9.040930,12.882918,4.028284,0.058497,0.052507,32.000000,108.562578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233859,67.982912,98.907944,100.000000,42.156994,39.037975,40.211915,42.860759,56.012658,59.939022,39.265823,148.535277,122.932637,150.543072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679781,49.065865,199.820531,156.658765,157.515572,162.704632,74.320235,14.314566,190.780277,15.705847,40.463305,49.922776,155.286482,202.181639,153.033858,193.242123,107.553684,186.640048,-0.000468,0.030875,88.999710,66.466200,186.340276,-0.098426,59.273181,0.617663,631072.229109,0.854835,9.023845,12.867161,4.026368,0.060213,0.052616,32.000000,108.698612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241048,68.000933,98.900179,100.000000,42.138930,39.037975,40.211804,42.860759,56.012658,59.939022,39.265823,148.640471,122.983573,150.587486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632333,49.067236,199.685949,156.835421,157.636167,162.713749,74.256387,14.309572,190.848502,15.702150,40.513461,49.716196,155.402955,202.086943,153.040372,193.242832,107.528018,186.499237,-0.000467,0.030933,88.972030,66.066048,185.624562,-0.109693,59.395132,0.617496,631427.240628,0.853332,9.129702,12.743003,4.022170,0.058347,0.052064,32.000000,108.757925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243200,68.018065,98.924024,100.000000,42.205515,39.037975,40.210481,42.860759,56.012658,59.939022,39.265823,148.512774,123.998884,150.456369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669809,49.015396,199.778035,156.856106,157.664906,162.713910,74.162668,14.306004,191.040079,15.689510,40.494849,49.794335,155.396479,202.057606,153.080869,193.163969,107.526202,186.829660,-0.000467,0.030944,88.934265,66.113121,185.724600,-0.147329,59.379501,0.616487,631597.314438,0.855024,9.180302,12.714946,4.023304,0.057128,0.050528,32.000000,108.593743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248951,68.024662,98.952288,100.000000,42.215165,39.037975,40.211824,42.860759,56.012658,59.939022,39.265823,148.325337,123.494815,150.472144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628033,48.968493,199.755909,156.755758,157.669215,162.717729,74.166247,14.313139,190.616066,15.702254,40.448876,49.768983,155.431063,201.987272,153.114412,193.101349,107.510058,187.063537,-0.000465,0.030943,88.872258,66.044296,186.789983,-0.149960,59.397073,0.616284,631446.848711,0.854249,9.082621,12.845337,4.021714,0.056866,0.051331,32.000000,108.578408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224275,67.999506,98.964077,100.000000,42.194605,39.037975,40.211197,42.860759,56.012658,59.939022,39.265823,148.332493,123.748000,150.418879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634935,48.968493,199.657502,156.755758,157.737449,162.724804,74.289118,14.314566,190.799399,15.705361,40.512612,49.656216,155.384796,202.111998,153.147594,193.165034,107.507358,187.026113,-0.000466,0.030952,88.911898,66.446597,185.807889,-0.122656,59.216323,0.616496,631481.005488,0.855929,9.086022,12.948019,4.025062,0.057110,0.050256,32.000000,108.328725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244838,67.992672,99.007901,100.000000,42.238977,39.037975,40.212433,42.860759,56.012658,59.939022,39.265823,148.578236,123.330614,150.513489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592992,49.018413,199.693144,156.641435,157.698084,162.729642,74.163039,14.309143,190.883376,15.700993,40.442019,49.786266,155.317623,202.094017,153.132535,193.232137,107.525536,186.700248,-0.000467,0.030962,88.905739,66.044547,185.763961,-0.116641,59.272289,0.618109,631507.112427,0.854418,9.078859,12.936468,4.022520,0.058617,0.052010,32.000000,107.983443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265686,68.011912,99.011007,100.000000,42.207993,39.037975,40.212507,42.860759,56.012658,59.939022,39.265823,148.326079,123.473105,150.558887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584914,49.199993,199.605583,156.621869,157.686365,162.732406,74.318361,14.313425,190.798094,15.702451,40.432998,49.821735,155.264776,202.022949,153.099633,193.091041,107.502042,186.529535,-0.000466,0.030945,88.893179,66.291248,184.495603,-0.129340,59.248765,0.618184,631617.105079,0.856820,9.172323,12.794110,4.026640,0.060635,0.052385,32.000000,107.590789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269491,67.982869,99.018584,100.000000,42.242628,39.037975,40.213811,42.860759,56.012658,59.939022,39.265823,148.636722,123.287694,150.503812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696724,48.974802,199.575252,156.541370,157.571289,162.733275,74.317713,14.318134,190.669765,15.694893,40.484103,49.785835,155.289114,202.098930,153.096372,193.125738,107.518192,186.887824,-0.000467,0.030918,88.888592,66.080982,186.451528,-0.115953,59.315379,0.618687,632089.602604,0.855634,9.362290,12.752484,4.025530,0.057549,0.051596,32.000000,107.674903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300350,67.988024,99.026062,100.000000,42.250447,39.037975,40.214299,42.860759,56.012658,59.939022,39.265823,148.635425,123.652188,150.472852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624893,48.974802,199.587036,156.541370,157.532820,162.742613,74.399153,14.310000,190.715565,15.712307,40.500014,49.692097,155.238129,202.118359,153.068369,193.169594,107.482124,186.769829,-0.000467,0.030912,88.885059,66.186869,186.283009,-0.101554,59.303341,0.616259,631441.452178,0.852970,9.021072,12.872956,4.015863,0.056378,0.050788,32.000000,107.873294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287120,67.985988,98.991651,100.000000,42.222066,39.037975,40.211808,42.860759,56.012658,59.939022,39.265823,148.798305,123.806684,150.500743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564315,48.810234,199.710807,156.533264,157.526552,162.725985,74.356876,14.313282,190.505235,15.771260,40.485130,49.805024,155.250895,202.077769,153.053504,193.168476,107.479801,186.297591,-0.000467,0.030854,88.879471,66.513759,186.652909,-0.122196,59.254508,0.617238,631672.734500,0.853455,9.095590,12.864050,4.021914,0.059818,0.052105,32.000000,107.821700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277486,67.992133,98.981681,100.000000,42.318092,39.037975,40.213710,42.860759,56.012658,59.939022,39.265823,148.713751,123.510540,150.510224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659091,48.846164,199.714185,156.532985,157.544995,162.722936,74.316160,14.313710,190.754088,15.789659,40.467521,49.673066,155.265779,202.073304,153.075628,193.109091,107.480508,186.585159,-0.000465,0.030865,88.854760,66.187803,185.445962,-0.115805,59.225922,0.618398,631355.628491,0.855582,9.001642,12.683342,4.029780,0.058649,0.052481,32.000000,107.455569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297554,67.965255,99.010485,100.000000,42.286664,39.037975,40.215501,42.860759,56.012658,59.939022,39.265823,148.632321,123.501067,150.546495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558867,48.930917,199.647311,156.547799,157.529742,162.723898,74.375688,14.311998,190.616395,15.786266,40.474827,49.752085,155.246594,202.075506,153.066624,193.174037,107.465447,186.552105,-0.000464,0.030861,88.779316,66.091181,186.491566,-0.122909,59.231796,0.617626,631282.562179,0.853343,8.931464,12.795241,4.021704,0.056336,0.050577,32.000000,107.567705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307609,67.967019,99.019355,100.000000,42.320929,39.037975,40.213499,42.860759,56.012658,59.939022,39.265823,148.751375,123.144705,150.537014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597431,49.046939,199.710223,156.584135,157.501175,162.732283,74.347163,14.307288,190.423243,15.768128,40.442894,49.674278,155.264345,201.971636,153.072675,192.944906,107.458789,186.504953,-0.000462,0.030869,88.715227,66.120940,186.621300,-0.109691,59.255295,0.618697,631632.340794,0.854784,9.120274,12.797690,4.028488,0.057734,0.052296,32.000000,107.483137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331237,67.989882,99.051555,100.000000,42.295138,39.037975,40.216131,42.860759,56.012658,59.939022,39.265823,148.694326,123.486108,150.500822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.538753,49.046939,199.568301,156.584135,157.541957,162.739786,74.319344,14.314994,190.665154,15.776521,40.510292,49.798940,155.263797,201.976243,153.056967,192.963206,107.479765,186.415694,-0.000462,0.030861,88.672747,66.260147,185.260919,-0.113944,59.209058,0.618419,631882.608862,0.854696,9.196239,12.786357,4.026624,0.056696,0.051658,32.000000,107.321248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351790,67.980544,99.051065,100.000000,42.347134,39.037975,40.215513,42.860759,56.012658,59.939022,39.265823,148.638688,123.756745,150.483710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637852,49.017042,199.678526,156.539693,157.529056,162.742055,74.323058,14.314566,190.681070,15.774226,40.497134,49.741333,155.283497,201.958364,153.062697,193.100820,107.484611,186.263289,-0.000462,0.030873,88.721676,66.286182,185.500824,-0.109236,59.228570,0.619264,631915.119282,0.856180,9.257199,12.731311,4.028529,0.059635,0.053559,32.000000,107.470803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338152,67.984338,99.052347,100.000000,42.317120,39.037975,40.217217,42.860759,56.012658,59.939022,39.265823,148.646116,123.327814,150.547321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661041,48.930642,199.504641,156.597831,157.603611,162.735822,74.268531,14.309857,190.446568,15.770197,40.478466,49.716157,155.236545,202.009270,153.067918,193.086169,107.456512,186.204220,-0.000464,0.030858,88.749248,65.992170,186.595805,-0.059775,59.307327,0.618157,631722.266221,0.854179,9.124380,12.668263,4.022707,0.057810,0.051173,32.000000,107.739602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337644,67.971350,99.041231,100.000000,42.356202,39.037975,40.215182,42.860759,56.012658,59.939022,39.265823,148.537062,123.155291,150.565653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672667,48.770739,199.614012,156.677213,157.649721,162.722088,74.199766,14.312140,190.732742,15.789014,40.460358,49.659475,155.269962,202.042704,153.093085,193.023587,107.446818,186.984509,-0.000464,0.030861,88.755146,66.276079,185.900911,-0.041705,59.382937,0.616505,631572.031111,0.854123,9.013920,12.673796,4.017327,0.059866,0.052964,32.000000,107.595180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366020,68.011868,99.058730,100.000000,42.326386,39.037975,40.214850,42.860759,56.012658,59.939022,39.265823,148.399533,123.234495,150.561798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519100,48.770739,199.542344,156.677213,157.752216,162.708360,74.268228,14.313995,190.849984,15.820660,40.507090,49.784783,155.284663,202.006558,153.042645,193.090634,107.399283,186.934453,-0.000465,0.030886,88.729875,66.036658,185.496337,-0.067609,59.372106,0.615480,631217.152446,0.854237,8.841956,12.981163,4.018589,0.057140,0.051698,32.000000,107.875506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342336,67.983542,99.011140,100.000000,42.351444,39.037975,40.214794,42.860759,56.012658,59.939022,39.265823,148.536457,122.993661,150.671986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619224,48.777870,199.590627,156.631652,157.735572,162.697675,74.262647,14.312854,190.477022,15.822315,40.455975,49.779256,155.290495,201.996935,153.096999,193.079551,107.464599,186.871444,-0.000466,0.030897,88.682372,66.376766,186.215379,-0.058785,59.206777,0.617071,631495.095615,0.856318,9.001429,13.009630,4.029604,0.057497,0.051310,32.000000,107.709140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324679,68.012836,99.007664,100.000000,42.344745,39.037975,40.217091,42.860759,56.012658,59.939022,39.265823,148.525295,123.590473,150.465810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638946,48.933660,199.542968,156.620472,157.702406,162.689319,74.206301,14.312283,190.563563,15.803888,40.473439,49.798502,155.300478,201.883993,153.086924,193.063986,107.422423,186.340993,-0.000465,0.030896,88.677480,66.164486,186.110060,-0.024908,59.116218,0.617768,631308.586407,0.855029,8.903358,12.971212,4.022376,0.058010,0.051659,32.000000,107.428876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298719,68.013424,98.997585,100.000000,42.351909,39.037975,40.216716,42.860759,56.012658,59.939022,39.265823,148.412601,123.210216,150.531192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584773,48.922688,199.520330,156.587210,157.661817,162.684597,74.335512,14.311284,190.541644,15.804795,40.485283,49.801402,155.247728,201.898814,153.109824,193.092812,107.436623,186.230297,-0.000464,0.030895,88.633766,66.391695,186.339931,-0.022080,59.265366,0.618660,631534.029960,0.855025,9.039862,12.760129,4.019887,0.059188,0.053100,32.000000,107.528146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296824,68.026497,99.013526,100.000000,42.354676,39.037975,40.216511,42.860759,56.012658,59.939022,39.265823,148.671025,122.975979,150.571121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666759,48.782807,199.629233,156.663517,157.665972,162.662460,74.281002,14.312854,190.691615,15.809414,40.492650,49.716717,155.261829,202.003785,153.088721,192.973452,107.437516,186.248517,-0.000464,0.030915,88.633462,66.191521,186.399748,0.009457,59.241159,0.617613,631510.187358,0.854524,9.085134,12.703648,4.023823,0.059196,0.051386,32.000000,107.301249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286583,68.029537,99.018842,100.000000,42.341154,39.037975,40.218051,42.860759,56.012658,59.939022,39.265823,148.562003,123.194184,150.511168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592202,48.782807,199.568626,156.663517,157.660305,162.638153,74.292809,14.315565,190.696125,15.805011,40.487357,49.786353,155.312403,201.998505,153.085997,192.970459,107.385691,186.505394,-0.000465,0.030880,88.670448,66.256797,185.715724,0.011231,59.254665,0.616848,631027.858279,0.853131,8.860152,12.709715,4.019373,0.059921,0.052221,32.000000,107.351983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282356,68.029043,99.071251,100.000000,42.398045,39.037975,40.216388,42.860759,56.012658,59.939022,39.265823,148.585619,123.161313,150.322695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.489905,48.682149,199.618798,156.667989,157.711761,162.617572,74.312659,14.321844,190.736235,15.779910,40.489942,49.737403,155.339568,201.907580,153.098835,192.942186,107.402008,186.961728,-0.000467,0.030874,88.708823,66.322047,184.516749,-0.044776,59.314487,0.617304,631190.024448,0.854293,8.937537,12.859622,4.024194,0.058712,0.052520,32.000000,107.428334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268202,68.043965,99.082105,100.000000,42.403217,39.037975,40.218389,42.860759,56.012658,59.939022,39.265823,148.625317,123.712137,150.349288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565206,48.727129,199.506252,156.454723,157.756497,162.612104,74.401207,14.307288,190.459689,15.755778,40.408367,49.668593,155.251892,201.912922,153.074589,192.972286,107.413152,186.992063,-0.000469,0.030870,88.706820,66.046449,184.383740,-0.097271,59.290097,0.617648,630983.611111,0.855676,8.943200,13.017295,4.033526,0.059122,0.053310,32.000000,107.322997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247054,68.026920,99.046008,100.000000,42.413742,39.037975,40.221122,42.860759,56.012658,59.939022,39.265823,148.802414,123.459182,150.457785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605550,48.902392,199.553043,156.498326,157.831545,162.605474,74.283731,14.309572,190.690948,15.726404,40.395589,49.770613,155.186320,201.818001,153.064932,192.990542,107.390135,186.407333,-0.000469,0.030869,88.684652,66.342773,185.186807,-0.099629,59.246771,0.616889,630932.776958,0.853294,8.909900,13.017705,4.025127,0.058768,0.051940,32.000000,107.556382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238972,68.018401,99.069317,100.000000,42.389159,39.037975,40.219723,42.860759,56.012658,59.939022,39.265823,148.567461,123.754482,150.466322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543327,48.902392,199.476780,156.498326,157.893938,162.597351,74.396114,14.316421,190.388574,15.720020,40.446831,49.618599,155.258122,201.898080,153.057340,192.848429,107.436220,186.583627,-0.000469,0.030867,88.685842,66.130399,186.190230,-0.110738,59.154823,0.617308,631283.885830,0.854257,9.043260,12.817749,4.022797,0.059512,0.052227,32.000000,107.610416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267166,68.028369,99.107816,100.000000,42.409747,39.037975,40.219086,42.860759,56.012658,59.939022,39.265823,148.792227,123.026608,150.542994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661951,49.102619,199.578721,156.590285,157.797328,162.593502,74.357814,14.312996,190.426826,15.711300,40.414020,49.763967,155.275384,201.907703,153.006055,192.944910,107.393769,186.418593,-0.000469,0.030888,88.647566,66.221884,186.739424,-0.111921,59.350076,0.618758,631190.259690,0.854114,9.107898,12.838945,4.026310,0.058141,0.051052,32.000000,107.356485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247119,68.026569,99.083017,100.000000,42.375365,39.037975,40.220869,42.860759,56.012658,59.939022,39.265823,148.715627,123.510387,150.374976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629982,49.080676,199.483784,156.680847,157.728114,162.594920,74.359087,14.309286,190.471984,15.710515,40.487622,49.729556,155.266489,201.764058,153.059287,192.905833,107.366462,186.896280,-0.000468,0.030892,88.728835,66.056452,186.427017,-0.149085,59.133055,0.616009,631582.636898,0.852746,9.184952,12.818413,4.018745,0.058478,0.051888,32.000000,107.345074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233622,68.006798,99.084340,100.000000,42.396043,39.037975,40.218465,42.860759,56.012658,59.939022,39.265823,148.718174,123.553690,150.445039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640882,48.843696,199.455890,156.665474,157.565261,162.595580,74.318463,14.310285,190.570881,15.706981,40.428200,49.788220,155.351806,201.846930,153.086853,192.799429,107.339789,186.588427,-0.000468,0.030898,88.817604,66.277000,185.221294,-0.180823,59.305098,0.615397,631607.313235,0.853345,9.152684,12.795438,4.016029,0.059286,0.052950,32.000000,107.531077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233515,68.025407,99.091521,100.000000,42.403381,39.037975,40.219410,42.860759,56.012658,59.939022,39.265823,148.636925,123.294292,150.557156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623966,48.689828,199.473013,156.470655,157.523632,162.600111,74.163998,14.307859,190.505042,15.703828,40.424955,49.755093,155.316814,201.746158,153.076778,192.820472,107.316894,186.128274,-0.000467,0.030881,88.874278,66.249908,185.350864,-0.220990,59.249709,0.615947,631239.107080,0.852990,8.947890,12.937206,4.017976,0.060212,0.051773,32.000000,107.706114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264798,68.044295,99.104121,100.000000,42.340445,39.037975,40.219381,42.860759,56.012658,59.939022,39.265823,148.327996,123.467429,150.453104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.483795,48.689828,199.462127,156.470655,157.525627,162.600095,74.210760,14.304720,190.299403,15.734739,40.488310,49.706471,155.211123,201.748075,153.061756,192.821081,107.272894,186.065062,-0.000467,0.030900,88.873193,66.144671,186.181792,-0.231577,59.161484,0.616470,631009.596403,0.854745,8.811579,12.784390,4.019691,0.059355,0.051591,32.000000,107.580647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275733,68.012836,99.074955,100.000000,42.403865,39.037975,40.220063,42.860759,56.012658,59.939022,39.265823,148.421520,123.149729,150.497321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610434,48.746054,199.377179,156.323916,157.492190,162.603923,74.248739,14.295016,190.211740,15.719664,40.450869,49.812423,155.154803,201.758105,153.045082,192.699900,107.321530,186.212722,-0.000467,0.030934,88.820052,66.521466,186.847891,-0.254335,59.221227,0.618915,631312.696167,0.856895,8.957235,12.804227,4.030858,0.060666,0.053773,32.000000,107.536269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284859,68.016995,99.088337,100.000000,42.380423,39.037975,40.223700,42.860759,56.012658,59.939022,39.265823,148.497479,123.213630,150.537132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604185,48.866735,199.355821,156.344599,157.382292,162.606232,74.218213,14.312140,190.265965,15.742724,40.422558,49.744593,155.123344,201.737066,152.993077,192.716699,107.282068,186.455935,-0.000468,0.030904,88.740820,66.278039,186.503946,-0.281042,59.213150,0.616823,631148.122042,0.854183,8.881852,12.812027,4.018856,0.056891,0.049928,32.000000,107.449107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262366,67.991946,99.076190,100.000000,42.378140,39.037975,40.221038,42.860759,56.012658,59.939022,39.265823,148.436425,123.376910,150.321436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651071,48.730969,199.413934,156.404412,157.267152,162.609485,74.216345,14.316279,190.307694,15.752177,40.423368,49.825077,155.183406,201.815738,152.993038,192.782443,107.270101,186.543653,-0.000467,0.030923,88.608757,66.127316,186.300872,-0.262765,59.233632,0.617169,631547.997184,0.854956,9.009022,12.944369,4.018932,0.058139,0.051646,32.000000,107.528965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278501,68.027257,99.092599,100.000000,42.332955,39.037975,40.221446,42.860759,56.012658,59.939022,39.265823,148.432689,123.595651,150.376983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608448,48.730969,199.333783,156.404412,157.348726,162.606614,74.367881,14.310142,190.615030,15.757151,40.495017,49.666087,155.199679,201.877449,152.983583,192.763106,107.247334,186.147208,-0.000466,0.030951,88.609051,66.047670,186.553016,-0.284537,59.222801,0.616317,631256.197537,0.853772,8.824590,12.989812,4.016307,0.056339,0.051101,32.000000,107.260114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276448,68.010641,99.063198,100.000000,42.380220,39.037975,40.220618,42.860759,56.012658,59.939022,39.265823,148.735761,123.138836,150.521475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591127,48.586978,199.443802,156.421741,157.375324,162.607072,74.314937,14.310000,190.291445,15.767612,40.451312,49.648076,155.201347,201.623369,152.967443,192.773719,107.193541,186.327283,-0.000467,0.030951,88.576624,65.913249,186.291004,-0.239809,59.166467,0.616712,631355.847161,0.852831,8.868828,12.861189,4.018142,0.057306,0.051787,32.000000,107.024973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258368,67.983362,99.066283,100.000000,42.376400,39.037975,40.222022,42.860759,56.012658,59.939022,39.265823,148.629874,123.159357,150.296141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516360,48.574910,199.400697,156.348512,157.302126,162.604184,74.285936,14.312140,190.462089,15.764274,40.433997,49.745892,155.185453,201.709340,152.993953,192.694045,107.245408,185.928994,-0.000466,0.030980,88.603461,66.061593,183.518466,-0.203682,59.281495,0.617511,631252.836388,0.854343,8.748160,12.981813,4.022077,0.057417,0.051145,32.000000,107.264152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286968,68.012872,99.076502,100.000000,42.325437,39.037975,40.222643,42.860759,56.012658,59.939022,39.265823,148.571871,123.506014,150.315810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613485,48.539530,199.376099,156.224694,157.238108,162.592741,74.417589,14.297870,190.546535,15.767523,40.424083,49.715865,155.154216,201.729319,152.998259,192.819447,107.247710,186.562626,-0.000468,0.031026,88.675245,66.101230,185.261416,-0.188281,59.149106,0.616961,631127.429338,0.855148,8.808450,12.779681,4.026966,0.059394,0.051890,32.000000,107.350345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305369,68.000544,99.053949,100.000000,42.373129,39.037975,40.224614,42.860759,56.012658,59.939022,39.265823,148.835177,123.551849,150.432647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603382,48.492631,199.338078,156.355499,157.243377,162.608989,74.339028,14.303863,190.450217,15.744875,40.435184,49.766854,155.090071,201.646590,152.986627,192.590263,107.244127,186.538257,-0.000466,0.031043,88.665550,66.304067,184.791802,-0.232233,58.996522,0.617099,630901.151741,0.851634,8.672160,13.019442,4.018587,0.058441,0.050710,32.000000,107.244581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320430,68.016478,99.057153,100.000000,42.322709,39.037975,40.222644,42.860759,56.012658,59.939022,39.265823,148.678056,123.318916,150.527612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571566,48.492631,199.213514,156.355499,157.273172,162.605895,74.278623,14.307288,190.090157,15.709640,40.451301,49.567882,155.066731,201.654418,152.965123,192.526866,107.205060,186.358526,-0.000466,0.031051,88.660998,66.047920,186.124807,-0.253766,59.138038,0.618696,630887.599645,0.852699,8.635752,13.013726,4.018639,0.060441,0.053002,32.000000,107.141484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324271,67.994958,99.041395,100.000000,42.349714,39.037975,40.223214,42.860759,56.012658,59.939022,39.265823,148.557247,123.499264,150.519154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.521725,48.495648,199.253902,156.515655,157.259890,162.614712,74.381384,14.319276,190.319843,15.679584,40.413347,49.677332,155.156503,201.534462,152.908834,192.514896,107.180473,185.899400,-0.000468,0.031094,88.612611,66.143545,185.001046,-0.273022,59.182465,0.617280,631029.223595,0.853985,8.668796,12.984189,4.018705,0.058834,0.052901,32.000000,107.069170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309539,67.961884,99.021795,100.000000,42.326107,39.037975,40.224252,42.860759,56.012658,59.939022,39.265823,148.762768,122.891980,150.542915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582346,48.648962,199.071200,156.406928,157.274542,162.626637,74.429789,14.315708,190.115411,15.665970,40.355673,49.600667,155.177013,201.519641,152.947212,192.579942,107.173715,186.167792,-0.000470,0.031084,88.597268,65.986586,186.045121,-0.275537,59.180918,0.617497,631192.920165,0.853813,8.723610,12.833293,4.023565,0.059859,0.052463,32.000000,106.894964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310476,67.978213,99.022597,100.000000,42.302233,39.037975,40.225821,42.860759,56.012658,59.939022,39.265823,148.859577,122.809554,150.511719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551879,48.797069,199.100540,156.392952,157.212461,162.627136,74.392041,14.308287,190.120084,15.668531,40.357626,49.633856,155.140125,201.457747,152.959497,192.486632,107.162015,185.907185,-0.000470,0.031085,88.584982,66.150852,183.759025,-0.260863,59.207432,0.616772,631519.524769,0.852528,8.813929,12.942673,4.014961,0.060774,0.053524,32.000000,106.845469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299448,67.970066,98.981896,100.000000,42.255967,39.037975,40.224740,42.860759,56.012658,59.939022,39.265823,148.784082,123.150190,150.531585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573793,48.797069,199.041139,156.392952,157.080890,162.616932,74.338255,14.311712,190.202450,15.672786,40.403832,49.652550,155.113091,201.417463,152.966502,192.464958,107.157704,186.235785,-0.000472,0.031079,88.476019,66.211778,185.221742,-0.250974,59.220283,0.617185,631900.824179,0.853901,8.993687,12.854731,4.018022,0.060006,0.052294,32.000000,106.931052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295915,67.950302,98.977143,100.000000,42.225038,39.037975,40.225852,42.860759,56.012658,59.939022,39.265823,148.676510,123.037731,150.482687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584521,48.678309,199.089908,156.288699,157.079506,162.600116,74.358171,14.315851,189.861899,15.653266,40.367264,49.701521,155.089172,201.437585,152.932666,192.340669,107.109756,186.054972,-0.000472,0.031094,88.850042,66.055338,186.296365,-0.232418,59.230354,0.616643,631856.824563,0.854046,8.970919,12.984664,4.015048,0.059185,0.052624,32.000000,107.186930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303681,67.948107,98.957641,100.000000,42.199127,39.037975,40.226931,42.860759,56.012658,59.939022,39.265823,148.716341,123.057292,150.587840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545639,48.599868,199.078594,156.325593,157.125659,162.586959,74.229325,14.320274,190.085165,15.630018,40.383270,49.689539,155.114799,201.345457,152.912500,192.405395,107.086086,185.909867,-0.000472,0.031100,88.924096,65.923851,185.483364,-0.267606,59.101636,0.616309,631595.734133,0.853289,8.847686,12.928451,4.015553,0.056720,0.052276,32.000000,107.568371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307329,67.945525,98.962242,100.000000,42.183260,39.037975,40.225880,42.860759,56.012658,59.939022,39.265823,148.458651,123.129861,150.600193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568033,48.405142,198.936873,156.381493,157.067163,162.584494,74.165515,14.309001,189.944612,15.629655,40.407011,49.561635,155.136638,201.291942,152.896875,192.251678,107.053312,185.441520,-0.000472,0.031098,88.856113,65.962727,184.651565,-0.303908,59.035337,0.617780,631568.703417,0.855207,8.802972,12.931686,4.018085,0.056471,0.051108,32.000000,107.609537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259948,67.917146,98.952038,100.000000,42.167719,39.037975,40.227145,42.860759,56.012658,59.939022,39.265823,148.331030,122.547010,150.596967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.509973,48.412273,198.917199,156.172150,157.065517,162.582940,74.200730,14.313425,189.963092,15.606833,40.337801,49.661734,155.118462,201.392428,152.930575,192.313308,107.061264,185.788259,-0.000472,0.031085,88.848040,66.078069,184.764163,-0.298564,59.197834,0.617527,631208.335304,0.855032,8.584978,12.785128,4.013411,0.059189,0.052104,32.000000,107.581317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241661,67.950804,98.943610,100.000000,42.070519,39.037975,40.226958,42.860759,56.012658,59.939022,39.265823,148.401461,122.725862,150.623363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.495564,48.412273,198.806357,156.172150,156.953820,162.573762,74.304797,14.302294,190.123734,15.567619,40.361343,49.564511,155.004889,201.168296,152.937991,192.301525,107.029893,186.050067,-0.000472,0.031077,88.815789,65.896395,185.672268,-0.282842,59.106252,0.616439,631272.485663,0.855749,8.652453,12.909976,4.017720,0.058857,0.051620,32.000000,107.685489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190872,67.923587,98.904323,100.000000,42.069448,39.037975,40.228743,42.860759,56.012658,59.939022,39.265823,148.609594,123.114864,150.544292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.425034,48.523074,198.908134,155.993277,156.911597,162.580936,74.231750,14.310999,189.824032,15.564440,40.326848,49.536506,154.908539,201.245990,152.916068,192.220429,107.018863,186.413167,-0.000473,0.031086,88.779967,66.111745,185.849516,-0.268270,59.173548,0.617273,631358.915114,0.854779,8.667438,13.041495,4.016650,0.059085,0.050962,32.000000,107.599745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176001,67.931139,98.892788,100.000000,42.011451,39.037975,40.229488,42.860759,56.012658,59.939022,39.265823,148.463499,123.470612,150.603025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533442,48.509635,198.874049,156.217707,156.907177,162.581998,74.377935,14.312568,189.726069,15.576933,40.317221,49.647396,155.004296,201.374936,152.829374,192.312451,107.010301,185.717862,-0.000474,0.031100,88.793477,66.302970,185.817638,-0.283355,59.210029,0.617819,631749.496630,0.857281,8.851636,13.191248,4.024441,0.058740,0.051137,32.000000,107.731083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166989,67.933749,98.923477,100.000000,42.018255,39.037975,40.231621,42.860759,56.012658,59.939022,39.265823,148.755871,123.386038,150.513568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.502674,48.271032,198.914055,156.387083,156.779683,162.580394,74.328752,14.311141,189.978787,15.558827,40.318858,49.599349,155.064163,201.270760,152.785541,192.240129,106.956153,185.365305,-0.000475,0.031120,88.734066,66.064678,185.517141,-0.270708,59.144306,0.616140,631602.298465,0.853490,8.725417,12.933991,4.014945,0.058223,0.052760,32.000000,107.793405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127727,67.915181,98.871637,100.000000,41.992201,39.037975,40.229504,42.860759,56.012658,59.939022,39.265823,148.657503,123.525000,150.447006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.466370,48.178610,198.882378,156.319164,156.744253,162.581898,74.331113,14.310570,190.095891,15.562245,40.404753,49.705987,155.125950,201.165972,152.831197,192.181701,106.937484,185.705091,-0.000476,0.031131,88.645671,65.981449,183.591786,-0.266383,59.020205,0.616790,631285.309933,0.854062,8.518803,12.853070,4.018249,0.057759,0.052002,32.000000,107.584781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137869,67.941573,98.874869,100.000000,41.953201,39.037975,40.230597,42.860759,56.012658,59.939022,39.265823,148.662226,123.409282,150.508296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.569904,48.178610,198.797689,156.319164,156.747940,162.594068,74.351925,14.314281,189.721734,15.584760,40.364839,49.618570,155.072734,201.155820,152.885484,192.290206,106.954811,186.339726,-0.000476,0.031171,88.664070,66.205526,185.396607,-0.273816,59.056003,0.619412,631312.257881,0.853743,8.496202,12.974358,4.015875,0.057979,0.051257,32.000000,107.516244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153727,67.931684,98.896770,100.000000,41.926527,39.037975,40.231981,42.860759,56.012658,59.939022,39.265823,148.703850,122.885651,150.554441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553454,48.228523,198.785395,156.195068,156.697448,162.606562,74.311877,14.306289,189.981126,15.583075,40.338012,49.452202,155.011706,201.166584,152.892143,192.012974,106.929045,186.053573,-0.000476,0.031164,88.643159,66.174665,185.345052,-0.239689,59.100823,0.616577,631092.808667,0.852359,8.356501,13.227258,4.010451,0.057062,0.051282,32.000000,107.606951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117869,67.893651,98.847489,100.000000,41.863914,39.037975,40.229938,42.860759,56.012658,59.939022,39.265823,148.623755,122.964242,150.517344,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530501,48.355776,198.714546,156.049454,156.669236,162.607315,74.446955,14.312283,189.872060,15.578456,40.302344,49.712085,154.971312,201.107829,152.864154,192.170864,106.925275,185.864330,-0.000474,0.031130,88.677283,66.103718,184.736263,-0.214598,59.120808,0.616411,631337.823538,0.853319,8.423505,13.143684,4.011535,0.055896,0.050610,32.000000,107.818181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115859,67.897043,98.831643,100.000000,41.843008,39.037975,40.230679,42.860759,56.012658,59.939022,39.265823,148.893910,122.880090,150.575448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
