OSU 80 Ton Compressor Load Stand
49.467850,48.394721,198.768614,155.976788,156.626450,162.602488,74.288684,14.313853,189.654950,15.584344,40.332047,49.670609,154.960583,201.079716,152.876518,192.169174,106.933435,185.556233,-0.000475,0.031137,88.726747,66.132895,185.726249,-0.184809,59.163241,0.616547,631644.871912,0.852518,8.574614,13.075075,4.011963,0.056524,0.051155,32.000000,108.034527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150551,67.889813,98.817402,100.000000,41.778067,39.037975,40.231572,42.860759,56.012658,59.939022,39.265823,148.577367,123.340050,150.514984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530767,48.394721,198.635462,155.976788,156.627700,162.599155,74.406275,14.305861,189.829518,15.594363,40.397340,49.623308,154.914535,200.946795,152.818224,192.152219,106.913881,185.303217,-0.000476,0.031129,88.709319,65.981150,185.340218,-0.161210,59.112048,0.616971,631750.575920,0.855605,8.678716,12.948959,4.018137,0.058839,0.052395,32.000000,108.055514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149392,67.861196,98.779605,100.000000,41.772742,39.037975,40.233418,42.860759,56.012658,59.939022,39.265823,148.812550,123.747655,150.469154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.455489,48.193694,198.814972,155.949119,156.688537,162.602756,74.405574,14.308573,189.880444,15.590161,40.348165,49.505328,154.867012,201.090582,152.792945,192.167968,106.905489,185.625553,-0.000475,0.031136,88.676171,66.135456,185.026402,-0.142149,59.059334,0.616503,631715.047153,0.853030,8.613283,12.871535,4.010345,0.061211,0.054305,32.000000,107.850465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130022,67.847597,98.749861,100.000000,41.732490,39.037975,40.232346,42.860759,56.012658,59.939022,39.265823,148.811148,123.497845,150.480405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.497639,48.119099,198.738295,156.020108,156.784524,162.610942,74.404379,14.304434,189.651088,15.582170,40.286818,49.619932,154.888440,201.217734,152.775383,192.219242,106.914801,186.128277,-0.000475,0.031121,88.650096,66.225410,186.044616,-0.102960,58.978531,0.617913,631429.534744,0.854017,8.490554,13.003458,4.020079,0.059651,0.052068,32.000000,107.824802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133620,67.829988,98.751633,100.000000,41.727766,39.037975,40.234531,42.860759,56.012658,59.939022,39.265823,148.808758,123.395128,150.489925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.469629,47.986914,198.816312,156.091097,156.893854,162.615089,74.333325,14.311141,189.917007,15.602008,40.406844,49.794599,154.903362,201.106525,152.767220,192.214052,106.913184,185.931913,-0.000476,0.031110,88.701748,66.184744,185.001560,-0.083704,59.142051,0.618006,631237.262976,0.853086,8.372106,13.186485,4.015107,0.058730,0.051842,32.000000,108.145785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169906,67.827270,98.769669,100.000000,41.690284,39.037975,40.233205,42.860759,56.012658,59.939022,39.265823,148.666650,123.322368,150.514945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.540093,48.025856,198.908233,156.015356,156.943410,162.615901,74.236521,14.311712,189.816410,15.606999,40.412508,49.590011,154.934423,201.100082,152.750599,192.254227,106.916866,185.231692,-0.000477,0.031122,88.677629,66.073906,186.099536,-0.083684,59.031587,0.616479,630991.018030,0.854985,8.262526,13.115422,4.018574,0.058164,0.051009,32.000000,108.159791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160843,67.838566,98.750507,100.000000,41.666104,39.037975,40.235172,42.860759,56.012658,59.939022,39.265823,148.473042,123.147313,150.501648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530050,48.025856,198.752897,156.015356,156.983095,162.604552,74.260971,14.313995,189.727005,15.575265,40.309518,49.586122,154.907533,201.025712,152.776710,192.225544,106.906103,185.477203,-0.000477,0.031132,88.701826,66.225333,185.991198,-0.097735,58.903866,0.616479,630991.018030,0.854985,8.262526,13.115422,4.018574,0.057381,0.051968,32.000000,108.385354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140050,67.825620,98.760114,100.000000,41.670400,39.037975,40.233837,42.860759,56.012658,59.939022,39.265823,148.521942,123.322828,150.350665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.491029,48.144603,198.874253,155.958062,156.984135,162.589258,74.188358,14.316707,189.906066,15.563033,40.357509,49.601991,154.891973,201.054844,152.795983,192.180503,106.915379,185.912013,-0.000478,0.031145,88.628073,66.191616,183.925709,-0.082771,58.988628,0.618259,630983.954346,0.853854,8.245164,12.946011,4.012774,0.057087,0.050364,32.000000,108.393425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146623,67.827219,98.759843,100.000000,41.593349,39.037975,40.234442,42.860759,56.012658,58.939022,39.265823,148.376715,122.592154,150.638509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.497483,48.054926,198.714959,155.840681,156.994659,162.578526,74.147847,14.303721,189.582875,15.538942,40.325754,49.635949,154.859729,201.156839,152.759488,192.173058,106.897752,185.905883,-0.000477,0.031170,88.667913,66.055950,185.717422,-0.060593,58.964527,0.618244,631206.934968,0.855644,8.404486,13.103213,4.018390,0.056069,0.050489,32.000000,108.516392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133648,67.841249,98.772156,100.000000,41.599522,39.037975,40.235719,42.860759,56.012658,58.939022,39.265823,148.295694,122.878862,150.553812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545178,48.006934,198.790690,155.753485,157.124201,162.580608,74.223609,14.312568,189.438255,15.532918,40.382487,49.645284,154.807849,201.183464,152.758272,192.296154,106.920337,185.871145,-0.000478,0.031184,88.708202,66.033270,185.690375,-0.070315,59.035547,0.617859,631022.305412,0.855715,8.308095,13.118495,4.014648,0.055825,0.051393,32.000000,108.145383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178782,67.843243,98.781304,100.000000,41.534573,39.037975,40.235987,42.860759,56.012658,58.939022,39.265823,148.447219,122.814118,150.589453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.428146,48.006934,198.702719,155.753485,157.198221,162.576617,74.292146,14.312996,190.032288,15.541695,40.328878,49.544676,154.760255,201.150784,152.702219,192.226501,106.914181,185.671930,-0.000479,0.031133,88.671269,66.106555,184.084015,-0.051438,58.977876,0.616671,630800.094808,0.853822,8.210516,13.082621,4.012312,0.057017,0.050169,32.000000,108.061772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163489,67.812515,98.764253,100.000000,41.513838,39.037975,40.235268,42.860759,56.012658,58.939022,39.265823,148.584292,122.783357,150.505307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.470367,48.170383,198.753606,155.712123,157.090470,162.567542,74.225564,14.331548,189.941664,15.521292,40.262114,49.584345,154.710436,201.198203,152.690565,192.151666,106.908510,185.811607,-0.000478,0.031143,88.686102,66.203191,184.623533,-0.093679,59.118290,0.618358,630940.377117,0.855259,8.332256,13.012525,4.020032,0.060055,0.051945,32.000000,108.408804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164426,67.824687,98.741269,100.000000,41.483842,39.037975,40.238458,42.860759,56.012658,58.939022,39.265823,148.451129,122.560818,150.611089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.446269,48.198082,198.850783,155.831738,157.103483,162.570573,74.224583,14.314138,189.908073,15.511296,40.267862,49.494812,154.769787,201.225318,152.646569,192.162614,106.929767,186.108598,-0.000479,0.031118,88.911939,66.164054,184.445085,-0.158351,58.940845,0.616821,631220.799108,0.855560,8.451759,13.071665,4.017630,0.058745,0.051504,32.000000,108.654758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181414,67.835065,98.712149,100.000000,41.451666,39.037975,40.238236,42.860759,56.012658,58.939022,39.265823,148.449166,123.002137,150.568997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.480575,48.100999,198.729146,155.955547,157.068644,162.579670,74.387133,14.310285,190.042325,15.493838,40.266236,49.538554,154.825203,201.227989,152.623272,192.187771,106.905984,185.975785,-0.000478,0.031086,88.894662,65.928890,184.394242,-0.188737,59.073915,0.617246,631193.635649,0.854148,8.476663,13.113073,4.018576,0.060032,0.052577,32.000000,108.478552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172930,67.819070,98.675697,100.000000,41.435650,39.037975,40.239071,42.860759,56.012658,58.939022,39.265823,148.774266,123.056295,150.509791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.489420,48.226603,198.721837,156.026815,157.125131,162.549303,74.288388,14.309001,189.616103,15.514620,40.276014,49.531097,154.821050,201.076169,152.638444,192.200829,106.903154,185.972215,-0.000480,0.031065,88.890175,65.916007,184.695617,-0.193413,58.883252,0.617029,631121.480980,0.853403,8.371755,13.137000,4.016306,0.059655,0.053256,32.000000,108.297819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163811,67.799940,98.656783,100.000000,41.408405,39.037975,40.238728,42.860759,56.012658,58.939022,39.265823,148.576776,123.077046,150.555425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.386420,48.226603,198.723609,156.026815,157.207354,162.521093,74.335551,14.319133,189.793922,15.526797,40.277989,49.547401,154.843385,201.011604,152.677139,192.113337,106.932830,186.246960,-0.000480,0.031062,88.854502,66.155817,185.143341,-0.173512,58.918657,0.619033,631266.795245,0.854510,8.488159,13.138466,4.015441,0.061375,0.053134,32.000000,108.079607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164668,67.778335,98.636560,100.000000,41.340756,39.037975,40.239041,42.860759,56.012658,58.939022,39.265823,148.671103,122.718421,150.554638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.493927,48.262256,198.741188,156.021785,157.235953,162.511394,74.293399,14.307574,189.844633,15.526700,40.271502,49.724757,154.830790,201.145035,152.670956,192.168925,106.923611,185.748944,-0.000480,0.031037,88.892774,66.146708,184.778707,-0.174266,58.921463,0.619706,631198.215177,0.855799,8.595383,13.213808,4.023851,0.059676,0.051913,32.000000,108.338900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187772,67.785694,98.611596,100.000000,41.326213,39.037975,40.241966,42.860759,56.012658,58.939022,39.265823,148.586799,122.723676,150.562073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.482745,48.196162,198.720562,155.968962,157.098097,162.491047,74.401241,14.313995,189.748416,15.546388,40.301344,49.577188,154.822627,201.145096,152.659739,192.092391,106.892530,185.866206,-0.000481,0.031053,88.877373,66.237422,186.143425,-0.147508,59.160383,0.618555,631119.814030,0.854253,8.519124,13.032581,4.015466,0.057339,0.053024,32.000000,108.555250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201218,67.780458,98.574197,100.000000,41.286786,39.037975,40.239882,42.860759,56.012658,58.939022,39.265823,148.802481,123.069758,150.611247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.503147,47.993770,198.770285,155.970360,157.072464,162.488891,74.360653,14.311712,189.965465,15.534401,40.235627,49.638255,154.790708,201.147543,152.678917,192.268243,106.906128,185.984558,-0.000483,0.031032,88.900459,66.155257,185.284395,-0.169196,59.058678,0.615926,631014.458892,0.852963,8.464661,13.108538,4.015957,0.056343,0.051232,32.000000,108.647833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206025,67.762812,98.554603,100.000000,41.295929,39.037975,40.240574,42.860759,56.012658,58.939022,39.265823,148.721306,122.974214,150.550665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.425783,47.993770,198.808314,155.970360,157.144709,162.494785,74.442981,14.300438,189.762153,15.538164,40.254938,49.580037,154.828970,201.161712,152.657758,192.131639,106.911375,185.993852,-0.000482,0.031016,88.955833,66.126178,185.208347,-0.175096,58.909190,0.616474,630513.769442,0.852540,8.241050,13.140211,4.015306,0.057450,0.050709,32.000000,108.182508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192413,67.764971,98.531395,100.000000,41.234445,39.037975,40.240621,42.860759,56.012658,58.939022,39.265823,148.885961,122.899459,150.532254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.504321,47.887915,198.667536,155.994395,157.088743,162.493278,74.377558,14.312854,189.746784,15.535275,40.307487,49.492066,154.817046,201.100898,152.657556,192.150736,106.943979,185.693498,-0.000483,0.030992,88.975200,66.413031,185.713829,-0.174879,59.029672,0.619008,630615.256065,0.853110,8.321551,13.138519,4.022360,0.058223,0.051533,32.000000,108.056184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190532,67.743114,98.492845,100.000000,41.203829,39.037975,40.242902,42.860759,56.012658,58.939022,39.265823,148.755116,122.802074,150.586070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.491322,47.847603,198.837588,155.810777,157.035155,162.493320,74.359332,14.313853,189.873956,15.534260,40.262912,49.630000,154.785218,201.087871,152.666589,192.232247,106.887380,185.633119,-0.000482,0.030957,88.985562,66.216533,185.148177,-0.153597,59.028885,0.616349,630181.067681,0.852093,8.133972,12.990985,4.013135,0.058747,0.051116,32.000000,108.013547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233189,67.769253,98.490707,100.000000,41.139851,39.037975,40.241537,42.860759,56.012658,58.939022,39.265823,148.718664,122.900265,150.575448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.414667,47.902175,198.774801,155.709887,156.900769,162.470846,74.301960,14.314138,189.717505,15.565147,40.314938,49.574894,154.670375,201.153883,152.661778,192.149413,106.891264,185.896548,-0.000482,0.030946,88.934211,65.988284,185.012714,-0.117028,59.127889,0.616805,630284.847061,0.852454,8.107180,13.024463,4.017625,0.057554,0.051574,32.000000,107.991604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210087,67.778951,98.442831,100.000000,41.135870,39.037975,40.241863,42.860759,56.012658,58.939022,39.265823,148.603920,122.738941,150.555110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.502584,47.937552,198.820606,155.791493,156.886443,162.461713,74.333481,14.312854,189.716384,15.569585,40.254122,49.618443,154.673354,201.203973,152.616616,192.284867,106.910616,185.677664,-0.000483,0.030949,88.895730,66.119807,184.950246,-0.108986,59.175620,0.616500,630419.380606,0.854415,8.239154,13.122287,4.022447,0.056459,0.050287,32.000000,108.033978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228289,67.766835,98.435468,100.000000,41.143354,39.037975,40.244667,42.860759,56.012658,57.939022,39.265823,148.666961,122.805987,150.557195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.536132,47.937552,198.791241,155.791493,156.987664,162.464765,74.286426,14.312996,189.779941,15.581744,40.294374,49.642626,154.684165,201.277182,152.579304,192.190157,106.920640,186.047874,-0.000484,0.030927,88.896218,66.085155,185.850535,-0.110583,59.094346,0.615166,630268.002186,0.852585,8.185416,13.018286,4.016368,0.056683,0.050934,32.000000,107.964536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246370,67.753766,98.396200,100.000000,41.102121,39.037975,40.243193,42.860759,56.012658,57.939022,39.265823,148.572852,123.137110,150.559555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.412275,47.994593,198.723133,155.960578,156.943978,162.458366,74.257875,14.312140,189.641960,15.604380,40.316203,49.546419,154.719132,201.180426,152.559007,192.148882,106.902383,186.154593,-0.000484,0.030928,88.863560,65.930255,185.924895,-0.107696,59.123011,0.615586,630218.293843,0.852499,8.150537,13.149911,4.013055,0.059448,0.052486,32.000000,107.836633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265644,67.761448,98.364914,100.000000,41.109371,39.037975,40.242792,42.860759,56.012658,57.939022,39.265823,148.515751,123.239175,150.534575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.384111,48.022017,198.875436,156.100879,156.929648,162.461506,74.239512,14.313710,190.013062,15.619991,40.273338,49.587136,154.805408,201.064242,152.558307,192.196249,106.912594,185.678847,-0.000482,0.030930,88.875134,65.878734,185.375151,-0.083715,59.031167,0.616590,630523.387256,0.855307,8.336441,13.208960,4.021736,0.058819,0.052310,32.000000,108.193655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270686,67.755272,98.349122,100.000000,41.016727,39.037975,40.246160,42.860759,56.012658,57.939022,39.265823,148.479024,122.912577,150.589846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.355911,48.097159,198.670983,156.022064,157.040918,162.463048,74.178514,14.311998,189.673198,15.617199,40.249321,49.569180,154.830475,201.069380,152.571688,192.306991,106.899785,185.797933,-0.000481,0.030908,88.890792,66.034660,185.834526,-0.122845,58.988025,0.618269,630583.536958,0.856143,8.393201,13.016762,4.027114,0.061369,0.053379,32.000000,108.033885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272052,67.757058,98.313298,100.000000,41.013689,39.037975,40.247373,42.860759,56.012658,57.939022,39.265823,148.357029,122.634537,150.531546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.435183,48.097159,198.905563,156.022064,157.027448,162.461510,74.138359,14.312854,190.008610,15.613733,40.244993,49.551356,154.795551,201.143955,152.614773,192.236463,106.894961,185.806135,-0.000480,0.030898,88.943210,65.974094,184.906682,-0.132169,58.993349,0.618731,630825.525057,0.857581,8.497732,13.075157,4.025272,0.059317,0.052212,32.000000,108.340869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288494,67.761068,98.315253,100.000000,40.936274,39.037975,40.248556,42.860759,56.012658,57.939022,39.265823,148.276718,122.767669,150.523245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.449263,48.109500,198.740258,155.964770,157.026299,162.458416,74.269201,14.297299,190.034405,15.593801,40.254371,49.497141,154.754548,201.071969,152.640769,192.270453,106.898122,185.797109,-0.000479,0.030890,88.935924,66.107520,184.252687,-0.109770,59.004862,0.618310,630738.662202,0.856508,8.415155,13.083120,4.023563,0.059942,0.052328,32.000000,108.118427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279189,67.775449,98.319249,100.000000,40.961782,39.037975,40.247247,42.860759,56.012658,57.939022,39.265823,148.538403,123.234303,150.478556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.349840,48.138570,198.804203,156.011444,157.085575,162.449745,74.287312,14.310713,189.875883,15.583728,40.292393,49.527936,154.770189,201.107890,152.640148,192.180213,106.897719,185.892797,-0.000480,0.030871,88.889099,65.986492,185.106206,-0.074201,58.993034,0.617677,630725.241103,0.854742,8.412839,13.076505,4.019074,0.058425,0.051779,32.000000,107.962694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280999,67.761871,98.303179,100.000000,40.917812,39.037975,40.247374,42.860759,56.012658,57.939022,39.265823,148.574623,123.137187,150.408415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.421125,48.225781,198.813194,156.038833,157.002385,162.428477,74.193300,14.311712,190.062547,15.587669,40.256413,49.592935,154.792167,201.057352,152.639815,192.204029,106.897636,185.501202,-0.000480,0.030895,88.892647,66.121770,184.248826,-0.095260,59.033318,0.619071,630876.874549,0.856471,8.545470,13.113522,4.028467,0.058906,0.052446,32.000000,107.950692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291004,67.751936,98.308317,100.000000,40.863667,39.037975,40.247138,42.860759,56.012658,57.939022,39.265823,148.386600,122.980083,150.380405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.466519,48.294343,198.691983,155.973713,156.982522,162.417835,74.298239,14.304720,189.785719,15.600914,40.264775,49.576196,154.817136,201.132722,152.615942,192.164930,106.904227,185.795552,-0.000480,0.030883,88.846863,66.033426,185.597357,-0.135549,59.134812,0.617978,630901.871993,0.856272,8.557819,12.963892,4.022803,0.058357,0.051630,32.000000,108.099896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287700,67.725322,98.304932,100.000000,40.850409,39.037975,40.249224,42.860759,56.012658,57.939022,39.265823,148.596479,122.979929,150.425173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.441178,48.294343,198.820823,155.973713,156.975068,162.407183,74.419762,14.314424,189.687228,15.587807,40.221575,49.565758,154.775490,201.173740,152.635226,192.190932,106.914923,185.852759,-0.000479,0.030920,88.818969,66.161073,185.646545,-0.154953,58.913596,0.616223,630918.990078,0.854308,8.579725,13.069805,4.016696,0.061187,0.052892,32.000000,108.209089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299257,67.729842,98.316938,100.000000,40.799345,39.037975,40.248686,42.860759,56.012658,57.939022,39.265823,148.839524,122.883657,150.549288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.492188,48.214262,198.791316,155.948001,156.972712,162.388913,74.300624,14.314424,190.066076,15.587875,40.233284,49.642754,154.762033,201.124811,152.621734,192.320826,106.916276,185.990371,-0.000479,0.030926,88.811058,66.023854,184.009247,-0.188488,59.097257,0.619064,630876.877200,0.853343,8.606097,13.081001,4.021361,0.059347,0.051351,32.000000,108.482077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286155,67.731678,98.315092,100.000000,40.809728,39.037975,40.249755,42.860759,56.012658,57.939022,39.265823,148.601248,122.717424,150.560499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.425780,48.062056,198.915445,155.910551,156.952207,162.366071,74.363441,14.323842,189.812360,15.629934,40.282582,49.562507,154.757476,201.346089,152.629297,192.248592,106.938297,186.063127,-0.000481,0.030951,88.868125,66.063983,185.866112,-0.224003,59.133291,0.616283,630575.000751,0.853444,8.472939,13.132287,4.016620,0.057626,0.052564,32.000000,108.234023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294015,67.754540,98.346968,100.000000,40.775704,39.037975,40.249021,42.860759,56.012658,57.939022,39.265823,148.726881,122.973409,150.641459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.462911,48.096885,198.881287,155.935704,156.885538,162.353487,74.373548,14.311569,190.284189,15.622010,40.279181,49.511249,154.745994,201.294021,152.633709,192.352360,106.927576,185.693847,-0.000481,0.030980,88.874195,65.999110,183.919429,-0.231858,59.154875,0.616541,630178.778631,0.853510,8.389840,13.138084,4.024528,0.057072,0.051320,32.000000,108.220137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317923,67.721105,98.377503,100.000000,40.760706,39.037975,40.251059,42.860759,56.012658,57.939022,39.265823,148.747097,122.826775,150.617777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.333744,48.096885,198.850711,155.935704,156.801152,162.332963,74.466466,14.308287,189.991786,15.596594,40.250309,49.470931,154.757541,201.313572,152.622159,192.358531,106.928939,185.549688,-0.000481,0.030993,88.938545,66.023435,185.625072,-0.229471,59.102659,0.615849,630181.825737,0.852700,8.386020,13.007522,4.020816,0.057290,0.051511,32.000000,108.446278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288694,67.742546,98.410201,100.000000,40.757288,39.037975,40.250631,42.860759,56.012658,57.939022,39.265823,148.932933,122.821636,150.520492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.377597,48.194242,198.851545,155.919773,156.746180,162.315581,74.370113,14.313425,189.718426,15.605649,40.181246,49.401834,154.756348,201.168011,152.617172,192.326509,106.931077,185.919668,-0.000481,0.031008,88.936275,65.718034,185.983775,-0.190766,58.996496,0.617681,630250.343441,0.854006,8.520566,12.950947,4.030724,0.060358,0.052251,32.000000,108.322926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273282,67.730000,98.421195,100.000000,40.704493,39.037975,40.254227,42.860759,56.012658,57.939022,39.265823,148.740226,122.990439,150.617266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.402321,48.210423,198.819085,155.974272,156.712163,162.299797,74.446609,14.309857,190.099590,15.622437,40.228339,49.525780,154.741000,201.312043,152.586998,192.245038,106.945874,185.980907,-0.000481,0.030966,88.928287,65.801371,185.804974,-0.171516,59.166362,0.618427,630338.891890,0.854411,8.572214,13.090444,4.027161,0.058961,0.052392,32.000000,108.176054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235705,67.688565,98.442961,100.000000,40.696771,39.037975,40.253841,42.860759,56.012658,57.939022,39.265823,148.893217,123.074974,150.487211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.418089,48.072203,198.921623,155.984613,156.679080,162.283028,74.483315,14.309857,189.847406,15.622709,40.291849,49.700725,154.754594,201.253003,152.608589,192.290672,106.939367,186.077219,-0.000483,0.030966,88.886970,66.244881,185.592705,-0.202321,59.133711,0.616277,630237.771445,0.853015,8.562637,13.099069,4.024489,0.059218,0.052948,32.000000,108.333189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212039,67.686463,98.505854,100.000000,40.661231,39.037975,40.253194,42.860759,56.012658,57.939022,39.265823,148.966631,123.157746,150.580169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.420891,48.088109,198.929450,156.068738,156.622073,162.263537,74.334656,14.306004,189.896507,15.621302,40.279009,49.491714,154.777185,201.221261,152.614557,192.334408,106.967580,186.018844,-0.000483,0.030946,88.905113,66.063461,185.188134,-0.196591,59.103105,0.616354,629921.954269,0.852875,8.408293,13.149561,4.025297,0.056618,0.051548,32.000000,108.231893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184552,67.690932,98.537953,100.000000,40.625485,39.037975,40.254136,42.860759,56.012658,57.939022,39.265823,148.669311,123.337212,150.495551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.455788,48.088109,198.901793,156.068738,156.461923,162.255838,74.235864,14.316707,189.894462,15.614078,40.230825,49.592245,154.816459,201.343357,152.612610,192.346415,106.961310,185.945804,-0.000484,0.030979,88.880586,66.212689,185.442270,-0.226320,59.049945,0.616600,629750.096934,0.853458,8.420984,13.091871,4.025210,0.056057,0.049959,32.000000,108.045689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152136,67.680889,98.529214,100.000000,40.643246,39.037975,40.254512,42.860759,56.012658,57.939022,39.265823,148.471728,122.984685,150.542679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.449449,48.105661,198.921715,156.157895,156.517328,162.250511,74.297978,14.323842,189.983479,15.614148,40.248294,49.574202,154.871605,201.286070,152.633782,192.327963,106.984725,185.963550,-0.000485,0.030975,88.927359,65.960253,186.018013,-0.238159,59.004338,0.616683,629695.411465,0.853883,8.384658,13.070208,4.021810,0.059194,0.052217,32.000000,108.259742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178208,67.716607,98.574535,100.000000,40.595027,39.037975,40.254186,42.860759,56.012658,57.939022,39.265823,148.595956,123.210178,150.601097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.489039,48.064524,198.855132,155.960857,156.459663,162.232995,74.334580,14.309143,190.044779,15.623707,40.307264,49.497127,154.830150,201.247886,152.628990,192.294032,106.960474,186.233543,-0.000487,0.030957,88.958846,65.927748,185.272037,-0.227043,59.125659,0.617288,629647.537692,0.853305,8.408805,13.053581,4.022729,0.059153,0.051099,32.000000,108.032936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146828,67.683888,98.570927,100.000000,40.585515,39.037975,40.254852,42.860759,56.012658,57.939022,39.265823,148.669160,123.161083,150.544646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.485693,48.025308,198.949956,155.895179,156.391361,162.211315,74.152807,14.311141,190.010167,15.649728,40.324648,49.627451,154.747918,201.354590,152.640188,192.365622,106.969098,186.566267,-0.000486,0.030947,88.975267,66.076113,185.742137,-0.210651,59.154220,0.615287,629527.191386,0.851936,8.326477,13.181037,4.018165,0.058475,0.051489,32.000000,108.112262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156592,67.703250,98.590876,100.000000,40.537190,39.037975,40.254379,42.860759,56.012658,57.939022,39.265823,148.305614,122.971031,150.533906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.522240,48.025308,198.846748,155.895179,156.426088,162.208731,74.142716,14.309857,189.810960,15.664787,40.277045,49.631365,154.720730,201.238977,152.629232,192.358959,106.980863,186.356034,-0.000485,0.030991,89.006983,66.345835,185.584384,-0.215953,58.967988,0.615080,629346.892225,0.853880,8.290740,13.299442,4.020353,0.058519,0.051112,32.000000,108.183993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121786,67.676248,98.628446,100.000000,40.554119,39.037975,40.254928,42.860759,56.012658,57.939022,39.265823,148.285431,122.828540,150.469508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.442497,48.060959,198.939099,155.944088,156.321531,162.230086,74.215612,14.306432,189.871602,15.668353,40.281023,49.574173,154.750650,201.252025,152.609564,192.344941,106.988144,186.035759,-0.000484,0.031008,88.944956,66.035138,185.964871,-0.201224,58.999958,0.616380,629250.919446,0.853282,8.252735,13.207434,4.015302,0.056926,0.051438,32.000000,108.065346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128889,67.681708,98.642622,100.000000,40.493426,39.037975,40.254474,42.860759,56.012658,57.939022,39.265823,148.431225,122.980159,150.488509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.364857,48.161332,198.816369,156.001941,156.241620,162.228582,74.208394,14.315993,190.050648,15.663018,40.288631,49.566353,154.743165,201.399400,152.559216,192.339019,106.994827,186.179504,-0.000484,0.031022,88.906534,66.202501,185.527214,-0.198349,59.124532,0.617280,629474.172799,0.854170,8.371341,13.077774,4.023646,0.055931,0.050557,32.000000,108.069638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121092,67.646842,98.652178,100.000000,40.504748,39.037975,40.256823,42.860759,56.012658,55.939022,39.265823,148.416787,123.059210,150.438745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.456129,48.311896,199.006902,156.060913,156.284777,162.224064,74.227542,14.314852,190.108998,15.664298,40.321458,49.441109,154.803694,201.238590,152.607394,192.344071,107.004303,186.326748,-0.000483,0.031028,88.858836,65.644807,186.014244,-0.233499,59.098279,0.616754,629757.910446,0.855980,8.552581,13.126036,4.027488,0.056760,0.051865,32.000000,107.949990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134397,67.661434,98.630834,100.000000,40.471948,39.037975,40.256077,42.860759,56.012658,55.939022,39.265823,148.455084,123.235109,150.477415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.381248,48.358245,198.960865,156.122959,156.342810,162.212994,74.332966,14.313567,190.205122,15.674985,40.241580,49.419358,154.796125,201.383274,152.601321,192.458012,107.002335,185.902834,-0.000481,0.031046,88.919402,65.791196,184.369951,-0.195838,59.235966,0.616751,629927.155616,0.854687,8.612248,13.171284,4.024152,0.057974,0.051307,32.000000,107.989741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128996,67.665172,98.630855,100.000000,40.423514,39.037975,40.257646,42.860759,56.012658,55.939022,39.265823,148.665932,123.496004,150.505897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.329037,48.358245,199.008835,156.122959,156.365463,162.193950,74.335850,14.313710,189.832954,15.678889,40.205370,49.553836,154.787454,201.324051,152.612342,192.456199,106.983749,186.068666,-0.000481,0.031045,88.956235,66.127361,186.290635,-0.190617,59.145565,0.616057,630061.862221,0.854622,8.732411,13.012745,4.029077,0.056492,0.051239,32.000000,108.039901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131514,67.661456,98.633368,100.000000,40.437517,39.037975,40.259949,42.860759,56.012658,55.939022,39.265823,148.671700,122.976822,150.497164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.487648,48.343709,198.972492,156.072931,156.348976,162.191864,74.315546,14.315851,190.161806,15.693303,40.270813,49.512281,154.800845,201.355385,152.646620,192.507722,107.021587,186.162221,-0.000482,0.031089,88.943383,66.107776,185.599841,-0.177973,59.037750,0.617605,630112.415930,0.855493,8.786834,13.094751,4.034314,0.059363,0.052193,32.000000,108.229835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143717,67.654554,98.647481,100.000000,40.406316,39.037975,40.261785,42.860759,56.012658,55.939022,39.265823,148.631093,123.070295,150.552868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.335821,48.233185,199.015759,156.190596,156.318555,162.194297,74.376855,14.306004,190.166505,15.730989,40.234915,49.546943,154.835835,201.465086,152.643411,192.390473,106.998917,186.049206,-0.000482,0.031117,88.965172,65.901412,184.583957,-0.176198,59.186032,0.616861,629768.461767,0.852635,8.607107,13.092672,4.020650,0.058293,0.051503,32.000000,108.049492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125270,67.625649,98.614557,100.000000,40.399906,39.037975,40.258536,42.860759,56.012658,55.939022,39.265823,148.753709,123.212824,150.605228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.419634,48.270758,199.070967,156.203173,156.280166,162.211150,74.417127,14.313139,189.761125,15.708484,40.193988,49.452229,154.861918,201.283848,152.645299,192.375443,107.008150,186.240967,-0.000483,0.031161,89.124668,65.899236,186.370339,-0.232644,59.113622,0.616886,629795.321603,0.854592,8.654701,13.072144,4.033900,0.057198,0.051173,32.000000,108.178283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130656,67.632300,98.621872,100.000000,40.367537,39.037975,40.262718,42.860759,56.012658,55.939022,39.265823,148.834254,123.407057,150.488155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.419364,48.245527,198.932873,155.998308,156.273525,162.204279,74.348580,14.313853,189.989180,15.707705,40.236380,49.406648,154.848391,201.403131,152.660170,192.500509,106.994315,185.764528,-0.000482,0.031194,89.220785,66.095160,186.084872,-0.234847,58.984039,0.616958,629810.730018,0.852538,8.603456,13.136743,4.028088,0.056815,0.052256,32.000000,108.287193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134483,67.639467,98.641626,100.000000,40.335309,39.037975,40.261451,42.860759,56.012658,55.939022,39.265823,148.697160,123.638763,150.460421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.381427,48.245527,199.055763,155.998308,156.226625,162.188223,74.392631,14.316992,190.110484,15.702316,40.259681,49.497991,154.831174,201.334836,152.699773,192.524999,107.027531,186.117166,-0.000481,0.031239,89.112457,66.064158,185.454629,-0.220665,59.092274,0.617947,629764.945493,0.853394,8.579993,12.967842,4.025403,0.057758,0.052814,32.000000,108.378348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163302,67.639244,98.677166,100.000000,40.323257,39.037975,40.262036,42.860759,56.012658,55.939022,39.265823,148.785262,122.984225,150.566322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.343515,48.328625,198.947038,155.925084,156.345956,162.158410,74.324840,14.308715,189.925205,15.685395,40.173754,49.462750,154.703407,201.311717,152.682002,192.421868,106.997275,186.043103,-0.000482,0.031211,89.046239,65.907391,184.963891,-0.215244,58.974230,0.617453,629655.682351,0.853532,8.619508,13.069509,4.030984,0.058681,0.051725,32.000000,107.981903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138875,67.629724,98.673918,100.000000,40.315598,39.037975,40.263477,42.860759,56.012658,55.939022,39.265823,148.649679,122.953004,150.365692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.331412,48.453138,199.058956,155.982936,156.397228,162.119159,74.422463,14.309857,190.226418,15.671408,40.187812,49.467952,154.734892,201.379401,152.640397,192.435885,107.013536,185.952340,-0.000481,0.031213,89.007455,66.192118,185.851638,-0.228612,59.114802,0.618908,629852.646821,0.855082,8.742118,13.071451,4.031878,0.058993,0.051488,32.000000,108.020001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148109,67.643563,98.715625,100.000000,40.292071,39.037975,40.265087,42.860759,56.012658,55.939022,39.265823,148.844926,123.319184,150.343663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.319298,48.455057,198.988981,156.035200,156.330398,162.100557,74.272096,14.313282,190.039928,15.670717,40.194382,49.306178,154.742416,201.402397,152.586901,192.521940,107.010505,186.306079,-0.000481,0.031238,89.008010,65.862951,186.455324,-0.216601,59.094346,0.617912,629925.219431,0.854285,8.879251,13.020482,4.035136,0.059102,0.052815,32.000000,108.022137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133131,67.638527,98.714973,100.000000,40.276315,39.037975,40.266003,42.860759,56.012658,55.939022,39.265823,148.544193,123.144820,150.536109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.351738,48.394995,198.972703,156.157616,156.376321,162.086909,74.345153,14.314709,190.124055,15.659301,40.251536,49.414002,154.815958,201.381643,152.620827,192.451657,106.978596,186.283184,-0.000482,0.031225,88.956251,65.850819,185.584015,-0.239741,59.117136,0.618035,629890.145113,0.856154,8.893803,13.158713,4.034708,0.057860,0.052134,32.000000,108.080039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160713,67.653708,98.766655,100.000000,40.286537,39.037975,40.267185,42.860759,56.012658,55.939022,39.265823,148.690306,122.885114,150.601727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
