OSU 80 Ton Compressor Load Stand
49.274926,48.394995,198.964595,156.157616,156.220721,162.074779,74.217974,14.309429,190.156038,15.648310,40.173177,49.507159,154.856097,201.386638,152.619369,192.430405,106.999123,185.958115,-0.000483,0.031231,88.935919,65.907614,186.077674,-0.259052,59.052410,0.617804,629911.182351,0.854769,8.856309,13.102262,4.033117,0.057989,0.051697,32.000000,107.891177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168245,67.620484,98.785770,100.000000,40.239568,39.037975,40.267019,42.860759,56.012658,55.939022,39.265823,148.435948,122.790453,150.537211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.407466,48.424066,198.961243,156.353543,156.186850,162.067871,74.273777,14.311855,189.724374,15.648585,40.253872,49.427879,154.937388,201.281096,152.624677,192.337977,106.994687,185.850190,-0.000482,0.031228,88.874505,65.828689,185.915147,-0.298950,59.064946,0.618700,629742.419821,0.857355,8.880033,13.037104,4.037847,0.056585,0.051855,32.000000,108.084197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170319,67.629638,98.817015,100.000000,40.247901,39.037975,40.269492,44.860759,56.012658,55.939022,39.265823,148.547555,123.071177,150.571947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.440256,48.276517,198.985488,156.399940,156.205515,162.065903,74.178349,14.311141,190.175075,15.632969,40.214699,49.681543,154.958267,201.361766,152.665328,192.393491,106.941929,186.240601,-0.000483,0.031222,88.857280,65.853786,185.672305,-0.313136,59.121385,0.617120,629627.361105,0.854192,8.770922,13.000253,4.026947,0.057596,0.051626,32.000000,107.887669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171657,67.602268,98.814737,100.000000,40.197817,39.037975,40.266936,44.860759,56.012658,55.939022,39.265823,148.356698,123.642254,150.499878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680385,48.257868,198.962123,156.339847,156.191604,162.071954,74.202224,14.319989,189.997931,15.627298,40.394997,49.704035,154.951579,201.284990,152.702598,192.313842,106.972941,186.244715,-0.000482,0.031223,88.883511,66.240802,185.543447,-0.320291,59.009583,0.615933,629441.669810,0.854296,8.589230,13.202279,4.024767,0.058240,0.051462,32.000000,107.659964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175519,67.629861,98.834800,100.000000,40.187756,39.037975,40.266680,44.860759,56.012658,55.939022,39.265823,148.404447,123.682604,150.394371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652685,48.257868,198.868415,156.339847,156.177453,162.091762,74.242890,14.308287,189.919056,15.627598,40.441317,49.855908,154.913973,201.272473,152.711519,192.211035,106.941696,185.650081,-0.000482,0.031199,88.930908,66.665095,185.357981,-0.300309,59.047008,0.614380,629041.235268,0.849421,8.321081,13.172838,4.004843,0.057861,0.051140,32.000000,108.003450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178230,67.623426,98.839387,100.000000,40.156605,39.037975,40.261350,44.860759,56.012658,55.939022,39.265823,148.485780,123.134809,150.319036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726028,48.346726,198.824391,156.306028,156.197345,162.123190,74.178376,14.310000,189.683294,15.617576,40.454355,49.799305,154.922799,201.195248,152.696486,192.150001,106.919235,186.007168,-0.000482,0.031218,88.948069,66.403152,185.182830,-0.317181,59.008245,0.614162,629231.513118,0.849587,8.349815,12.976643,4.005190,0.059209,0.052783,32.000000,107.956776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155555,67.611501,98.848826,100.000000,40.119021,39.037975,40.262196,44.860759,56.012658,55.939022,39.265823,148.356752,122.995540,150.351452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728089,48.413370,198.862230,156.210999,156.170964,162.148553,74.318868,14.311569,189.892266,15.582089,40.519755,49.771311,154.877786,201.168276,152.685472,192.236319,106.928821,185.935116,-0.000480,0.031228,88.961430,66.168673,184.322268,-0.311226,58.942916,0.613951,629531.669996,0.849309,8.362619,13.135751,3.998397,0.058607,0.051264,32.000000,107.981449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149726,67.598164,98.879370,100.000000,40.063876,39.037975,40.260623,44.860759,56.012658,55.939022,39.265823,148.637737,122.818912,150.492954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658511,48.451766,198.843160,156.027933,156.308745,162.172624,74.331641,14.306147,189.925088,15.587639,40.518895,49.813808,154.832537,201.072173,152.656405,192.179232,106.862402,185.526815,-0.000480,0.031234,88.884738,66.146588,185.345888,-0.274026,59.005439,0.614918,629737.111892,0.847956,8.427127,13.098609,3.998992,0.057423,0.050762,32.000000,107.938536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148617,67.584984,98.907458,100.000000,40.070007,39.037975,40.260682,44.860759,56.012658,55.939022,39.265823,148.663282,122.963551,150.473560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760712,48.641831,198.873324,155.937101,156.418212,162.214433,74.233190,14.310000,189.642271,15.614347,40.581505,49.888646,154.809184,201.117289,152.686067,192.193679,106.893257,185.866618,-0.000480,0.031233,88.837747,66.552132,186.152156,-0.288527,59.196916,0.615155,630189.218308,0.849349,8.537669,13.008722,4.004211,0.058393,0.052273,32.000000,108.074638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141249,67.624200,98.954245,100.000000,39.993442,39.037975,40.262480,44.860759,56.012658,55.939022,39.265823,148.466380,122.950510,150.346259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668562,48.641831,198.746256,155.937101,156.504644,162.249823,74.332022,14.310428,189.950452,15.619427,40.603177,49.912303,154.796842,201.212801,152.660804,192.163467,106.886393,185.860190,-0.000482,0.031213,88.838046,66.505024,184.808808,-0.309858,59.037173,0.612628,630544.384334,0.849207,8.621787,13.107969,3.996593,0.059771,0.052627,32.000000,108.068576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138495,67.606873,98.984640,100.000000,39.999949,39.037975,40.260313,44.860759,56.012658,55.939022,39.265823,148.664043,122.735374,150.550979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731146,48.770739,198.838181,155.968683,156.561475,162.301820,74.392808,14.318134,189.593366,15.611446,40.634221,49.869978,154.760893,201.172720,152.628173,192.207029,106.903370,186.397122,-0.000481,0.031218,88.850837,66.356072,185.943615,-0.318893,59.004364,0.615157,630813.663125,0.850012,8.717306,13.112372,4.001450,0.058241,0.052749,32.000000,107.940925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148423,67.608925,98.997356,100.000000,39.969685,39.037975,40.262606,44.860759,56.012658,55.939022,39.265823,148.785615,123.066766,150.546455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754049,48.805571,198.880611,156.058677,156.520455,162.335832,74.342703,14.315565,189.868151,15.614982,40.590791,49.937907,154.779422,201.369289,152.610734,192.215868,106.912640,185.719227,-0.000481,0.031210,88.897381,66.292735,185.432807,-0.297715,59.045067,0.615456,631175.832406,0.848709,8.781327,13.300616,3.998263,0.057107,0.051476,32.000000,107.782111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134733,67.622657,99.030386,100.000000,39.926162,39.037975,40.261198,44.860759,56.012658,55.939022,39.265823,148.685406,122.919788,150.605700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754128,48.843422,198.917640,155.993557,156.476064,162.350777,74.295770,14.311284,189.901460,15.625831,40.644205,49.977971,154.830684,201.330758,152.635213,192.286883,106.891191,186.046161,-0.000479,0.031229,88.850989,66.396595,184.331936,-0.276937,58.991959,0.615072,631306.593728,0.849108,8.792430,13.032176,3.997275,0.056691,0.052011,32.000000,107.776177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148659,67.634545,99.086588,100.000000,39.965685,39.037975,40.260755,44.860759,56.012658,55.939022,39.265823,148.591540,122.907974,150.522183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782894,48.843422,198.909754,155.993557,156.523800,162.376490,74.434396,14.314709,190.171615,15.627923,40.638587,49.785659,154.787812,201.275469,152.654404,192.298783,106.918172,186.060523,-0.000477,0.031258,89.007932,66.499177,185.288208,-0.240284,59.042366,0.615833,631518.989158,0.849811,8.830198,13.178705,3.998013,0.057917,0.050692,32.000000,107.953726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149746,67.638132,99.088130,100.000000,39.916647,39.037975,40.260834,44.860759,56.012658,55.939022,39.265823,148.868791,122.896813,150.610578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875273,48.905409,198.949038,155.957224,156.527088,162.405722,74.347423,14.314281,190.106956,15.627055,40.644749,50.065436,154.772236,201.449715,152.666842,192.480891,106.913968,185.879388,-0.000477,0.031233,89.049672,66.648709,185.638082,-0.192614,59.172184,0.615072,631501.949452,0.847818,8.800406,13.157214,3.995544,0.060300,0.052903,32.000000,107.862910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143444,67.618079,99.073055,100.000000,39.933199,39.037975,40.260213,44.860759,56.012658,55.939022,39.265823,148.694847,122.722640,150.404048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905719,48.849456,199.106328,155.926760,156.707594,162.441377,74.314316,14.314566,190.148428,15.620100,40.714271,49.996360,154.772341,201.389982,152.656332,192.434401,106.917066,186.037037,-0.000475,0.031244,89.008425,66.618447,185.312049,-0.168044,59.150469,0.613021,631643.929824,0.847363,8.766804,13.092144,3.988931,0.058020,0.050673,32.000000,108.181837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147292,67.636919,99.062539,100.000000,39.913656,39.037975,40.258140,44.860759,56.012658,55.939022,39.265823,148.628631,122.874643,150.519233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909483,48.758671,199.020332,155.948839,156.798750,162.481538,74.389818,14.313282,189.975370,15.599509,40.732883,49.946345,154.764634,201.502374,152.667941,192.377541,106.955475,186.026611,-0.000477,0.031245,88.970320,66.567830,185.926363,-0.163027,59.118867,0.613294,631622.969252,0.847218,8.679378,13.149341,3.989650,0.055842,0.050599,32.000000,108.286528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172856,67.637177,99.056353,100.000000,39.920804,39.037975,40.257346,44.860759,56.012658,55.939022,39.265823,148.779636,123.078963,150.770609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844726,48.758671,199.216381,155.880646,156.798344,162.520852,74.350350,14.315565,190.363039,15.586457,40.736072,49.861399,154.771258,201.515095,152.633637,192.460499,106.957649,186.480418,-0.000479,0.031208,88.895033,66.540546,186.143200,-0.144346,59.119339,0.613364,631462.610260,0.846280,8.584703,13.106946,3.987626,0.060594,0.052964,32.000000,108.132603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185102,67.644882,99.025643,100.000000,39.899806,39.037975,40.257129,44.860759,56.012658,55.939022,39.265823,148.700699,123.507932,150.575173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848311,48.758671,199.070339,155.880646,156.842503,162.547934,74.163447,14.315708,190.215598,15.586260,40.736754,49.965827,154.759731,201.471692,152.631179,192.529093,106.976577,186.171383,-0.000480,0.031190,88.909401,66.590022,186.003516,-0.146247,59.160881,0.614657,631699.106714,0.848158,8.651660,13.278133,3.996739,0.059597,0.052399,32.000000,107.870635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177849,67.631781,98.999800,100.000000,39.931510,39.037975,40.258517,44.860759,56.012658,55.939022,39.265823,148.326894,123.156480,150.543584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817719,48.945728,199.257255,155.818882,156.875566,162.590636,74.324284,14.316850,190.092037,15.594427,40.701221,50.009040,154.737361,201.683714,152.635670,192.510188,106.984049,186.196195,-0.000481,0.031197,88.752697,66.689340,186.106632,-0.116446,59.147611,0.613961,631733.749071,0.850369,8.647952,13.141183,3.993522,0.058616,0.052100,32.000000,107.737434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175295,67.625475,98.955173,100.000000,39.919586,39.037975,40.258385,44.860759,56.012658,55.939022,39.265823,148.648568,123.246270,150.627258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916351,49.058185,199.170961,155.883441,156.970875,162.633281,74.299457,14.309857,190.244559,15.580516,40.734330,49.826939,154.722091,201.537113,152.637421,192.674975,107.027604,185.968501,-0.000482,0.031198,88.772290,66.493018,185.466094,-0.090438,59.199722,0.615373,632310.581951,0.849778,8.866662,13.143191,3.999727,0.058357,0.052366,32.000000,107.458232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185509,67.625733,98.959400,100.000000,39.927726,39.037975,40.259028,44.860759,56.012658,55.939022,39.265823,148.598914,123.492245,150.597360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858334,49.086162,199.209836,156.048615,156.988425,162.671418,74.162869,14.309143,190.278658,15.562524,40.702868,49.940419,154.749899,201.814474,152.616014,192.634983,107.040457,186.272884,-0.000482,0.031208,88.847503,66.456203,185.844561,-0.083030,59.210501,0.613928,632455.248100,0.848686,8.877118,13.012596,3.990095,0.061291,0.055239,32.000000,107.644381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198591,67.630949,98.902945,100.000000,39.935043,39.037975,40.256627,44.860759,56.012658,55.939022,39.265823,148.325737,123.341354,150.408021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851905,49.086162,199.294921,156.048615,157.016941,162.712522,74.287051,14.308287,190.395476,15.549828,40.728363,50.101676,154.771036,201.735333,152.621662,192.661508,107.032783,186.806151,-0.000481,0.031208,88.879271,66.529837,184.871931,-0.044807,59.219286,0.614743,632701.142678,0.851615,8.965075,13.116082,3.995517,0.061589,0.053702,32.000000,107.759910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198133,67.637980,98.870317,100.000000,39.894751,39.037975,40.257911,44.860759,56.012658,55.939022,39.265823,148.574102,123.558331,150.707824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887079,49.120448,199.258001,156.132741,157.144751,162.752718,74.177771,14.315137,189.921657,15.564651,40.780149,50.016099,154.841766,201.706628,152.628885,192.609033,107.056351,186.329972,-0.000482,0.031186,88.869290,66.490621,186.079140,-0.061488,59.323142,0.615062,632907.177688,0.850528,8.971724,13.327238,3.997739,0.059899,0.052369,32.000000,107.878432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202718,67.629263,98.848353,100.000000,39.958605,39.037975,40.257998,44.860759,56.012658,55.939022,39.265823,148.355542,123.763419,150.567226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899866,49.214256,199.384238,156.177739,157.250918,162.800488,74.208558,14.313139,190.459820,15.547533,40.722690,49.932395,154.870698,201.710176,152.673816,192.756324,107.102252,186.203748,-0.000484,0.031170,88.783892,66.764694,184.245196,-0.072003,59.112782,0.613737,633007.719552,0.851406,8.969638,13.121993,3.994181,0.060281,0.053590,32.000000,107.693828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212889,67.635304,98.818027,100.000000,39.958795,39.037975,40.257129,44.860759,56.012658,55.939022,39.265823,148.417116,123.036926,150.537919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881467,49.279538,199.328674,156.152585,157.364135,162.829382,74.287552,14.311427,190.385051,15.550649,40.748134,49.956835,154.845840,201.704386,152.690595,192.681271,107.123159,186.414412,-0.000484,0.031141,88.819651,66.606323,185.310705,-0.054054,59.228413,0.615706,633332.863662,0.852067,9.084851,13.248499,3.998661,0.062751,0.055166,32.000000,107.655113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242449,67.655800,98.823479,100.000000,39.951276,39.037975,40.256664,44.860759,56.012658,55.939022,39.265823,148.575104,123.669831,150.479186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.942103,49.191489,199.344170,156.152585,157.367194,162.865232,74.320609,14.318562,190.358354,15.561495,40.800008,50.027321,154.890744,201.729788,152.682543,192.746752,107.124543,186.588216,-0.000484,0.031112,88.938515,66.591242,184.948122,-0.050576,59.237907,0.615529,633446.107511,0.851035,9.134529,13.087427,3.996047,0.058605,0.051382,32.000000,107.309470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240690,67.644466,98.796379,100.000000,39.943368,39.037975,40.256985,44.860759,56.012658,55.939022,39.265823,148.641219,122.972066,150.305740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890558,49.191489,199.394871,156.152585,157.398221,162.917900,74.257375,14.313567,190.260037,15.580445,40.785695,50.140418,154.872510,201.750399,152.683595,192.818195,107.141035,186.684104,-0.000485,0.031083,88.931847,66.859378,186.422651,-0.083948,59.112206,0.614766,633325.854207,0.849486,8.983817,13.152373,3.991505,0.059639,0.052838,32.000000,107.417003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237278,67.671002,98.787340,100.000000,39.933237,39.037975,40.255378,44.860759,56.012658,55.939022,39.265823,148.514750,123.068646,150.475920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929120,49.261435,199.348537,156.125475,157.318279,162.985035,74.384201,14.318134,189.960283,15.586795,40.771110,50.053370,154.840573,201.734089,152.676215,192.872470,107.122684,186.293138,-0.000485,0.031098,88.959633,66.652889,186.695614,-0.102287,59.247847,0.616951,633544.877608,0.851461,9.037083,13.172455,3.996645,0.059587,0.053445,32.000000,107.638740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240404,67.650836,98.776440,100.000000,39.963634,39.037975,40.256452,44.860759,56.012658,55.939022,39.265823,148.768403,123.319568,150.576117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852584,49.382949,199.385327,156.195627,157.247249,163.049048,74.463633,14.308573,190.506409,15.566849,40.754612,50.084418,154.884316,201.781122,152.701119,192.843514,107.176103,186.633075,-0.000487,0.031080,89.024757,66.667341,186.062786,-0.110233,59.270060,0.615404,633953.532519,0.849796,9.067176,13.041591,3.992631,0.059083,0.052015,32.000000,107.571715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251060,67.658613,98.762537,100.000000,39.933375,39.037975,40.255410,44.860759,56.012658,55.939022,39.265823,148.927265,123.069720,150.549248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843690,49.491848,199.477814,156.182211,157.337669,163.094208,74.318200,14.318562,190.464916,15.573089,40.772890,49.957148,154.906226,201.864503,152.708302,192.870942,107.192326,186.540713,-0.000487,0.031067,89.112652,66.541745,185.018770,-0.122741,59.316349,0.616568,634396.306234,0.850962,9.267809,13.117923,3.999498,0.056503,0.051661,32.000000,107.543417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255602,67.667330,98.765671,100.000000,39.972280,39.037975,40.257104,44.860759,56.012658,55.939022,39.265823,148.636401,123.324593,150.472577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.021009,49.474841,199.461960,156.236713,157.328945,163.162070,74.311198,14.313282,190.593491,15.582191,40.731558,49.930426,154.893664,201.917448,152.702151,192.761519,107.155038,186.637295,-0.000487,0.031078,89.076014,66.531728,185.315333,-0.116789,59.377429,0.616774,634761.467443,0.853293,9.385908,13.066466,4.002068,0.057690,0.052559,32.000000,107.433787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242649,67.631867,98.732839,100.000000,39.958014,39.037975,40.257342,44.860759,56.012658,55.939022,39.265823,148.622396,123.328697,150.573442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815007,49.474841,199.443424,156.236713,157.519675,163.203093,74.426913,14.311712,190.693743,15.593160,40.744053,49.972552,154.917413,201.868254,152.700563,192.912171,107.187344,186.336178,-0.000488,0.031088,89.007514,66.659699,185.515428,-0.120886,59.059622,0.618137,635046.383160,0.851577,9.351861,13.164848,3.997858,0.058313,0.052487,32.000000,107.309853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232615,67.633037,98.747394,100.000000,39.981725,39.037975,40.252909,44.860759,56.012658,55.939022,39.265823,148.853826,123.496924,150.487525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863072,49.547532,199.442987,156.195906,157.680741,163.251871,74.313033,14.312996,190.409502,15.604312,40.751002,49.944597,154.919323,201.755536,152.699445,192.758952,107.184272,186.423164,-0.000489,0.031073,88.911970,66.569178,185.340664,-0.092983,59.150391,0.620073,635194.164856,0.853120,9.398581,12.993371,4.003682,0.059447,0.053139,32.000000,107.528209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228073,67.620159,98.749511,100.000000,39.974983,39.037975,40.257616,44.860759,56.012658,55.939022,39.265823,148.626066,123.427309,150.408100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.951983,49.652868,199.388730,156.184168,157.870984,163.303376,74.234999,14.316279,190.679023,15.613641,40.787165,50.043718,154.903489,201.845584,152.715792,192.810801,107.239009,186.606011,-0.000490,0.031086,88.946556,66.811449,185.181603,-0.085769,59.330380,0.618915,635492.316637,0.853942,9.421546,13.029655,3.999813,0.059653,0.053060,32.000000,107.731577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243058,67.638519,98.777884,100.000000,39.980257,39.037975,40.256407,44.860759,56.012658,55.939022,39.265823,148.469998,123.401495,150.639296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879095,49.618853,199.583156,156.287301,158.024931,163.350020,74.306771,14.311284,190.447341,15.592476,40.816744,50.161201,154.919669,201.872719,152.740355,192.824060,107.230770,186.374765,-0.000491,0.031057,88.952720,66.622843,185.700838,-0.040682,59.185691,0.616336,635644.988633,0.853671,9.434993,13.044694,3.991608,0.059495,0.052829,32.000000,108.144490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229283,67.641761,98.807294,100.000000,39.972475,39.037975,40.254179,44.860759,56.012658,55.939349,39.265823,148.613543,123.238983,150.546888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918926,49.618853,199.497306,156.287301,158.119155,163.366426,74.175196,14.313710,190.605686,15.594036,40.743726,50.091180,154.925640,201.799633,152.701988,192.854030,107.206519,186.537656,-0.000490,0.031055,88.905497,66.651079,186.302709,-0.054259,59.263084,0.619188,635860.640529,0.854393,9.476297,12.964678,4.001339,0.060130,0.053567,32.000000,108.184608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193106,67.587164,98.786423,100.000000,40.036448,39.037975,40.255776,44.860759,56.012658,55.939644,39.265823,148.350391,123.227093,150.547714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.993977,49.701696,199.644806,156.413077,158.161301,163.370780,74.198858,14.309001,190.772096,15.602362,40.821308,50.037252,154.991711,201.813842,152.740185,192.897073,107.220707,186.432554,-0.000491,0.030996,88.935642,66.648820,184.804281,-0.038923,59.264815,0.617813,635956.056395,0.855236,9.435126,13.051106,3.996426,0.061359,0.053751,32.000000,107.976327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215822,67.599964,98.843693,100.000000,39.999723,39.037975,40.254718,44.860759,56.012658,55.940556,39.265823,148.397716,123.391715,150.509595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921456,49.690998,199.504312,156.440189,158.188309,163.388232,74.264096,14.310142,190.253834,15.609746,40.837755,50.133582,155.039907,201.883157,152.757427,192.865130,107.241983,186.548454,-0.000492,0.030947,88.971773,66.939754,186.549916,-0.057594,59.274702,0.617472,636012.183953,0.853758,9.440465,12.996805,3.993377,0.059059,0.052291,32.000000,108.048838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222660,67.616394,98.884036,100.000000,40.046615,39.037975,40.252667,44.860759,56.012658,55.941209,39.265823,148.528191,123.809714,150.404441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.954221,49.586759,199.616824,156.388760,158.182971,163.405752,74.334795,14.311141,190.302066,15.609215,40.826431,50.097220,155.030416,201.954939,152.797569,193.024218,107.236609,186.442693,-0.000492,0.030912,88.948154,66.425530,186.324451,-0.080720,59.282990,0.617118,635984.651646,0.852962,9.439376,13.081848,3.992444,0.058563,0.051442,32.000000,108.037508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236722,67.610525,98.871386,100.000000,40.036338,39.037975,40.254165,44.860759,56.012658,55.941734,39.265823,148.669590,123.034701,150.614197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.956861,49.552744,199.561851,156.294009,158.203374,163.427171,74.208961,14.310142,190.598850,15.620580,40.838143,50.108404,155.044294,201.992267,152.798216,193.008062,107.268581,186.607710,-0.000493,0.030888,88.949135,66.514377,185.777360,-0.046907,59.301190,0.617571,635902.420826,0.852858,9.366571,12.984773,3.995995,0.059495,0.052342,32.000000,108.013048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233282,67.613732,98.914100,100.000000,40.055734,39.037975,40.253219,44.860759,56.012658,55.941627,39.265823,148.417922,122.995770,150.568171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.966600,49.552744,199.709505,156.294009,158.232464,163.446793,74.282200,14.315422,190.446413,15.648718,40.832775,49.986496,155.034047,201.877999,152.810686,192.981236,107.279882,186.612174,-0.000493,0.030880,89.028814,66.724014,184.897667,-0.005776,59.182386,0.617241,635815.433296,0.854285,9.329831,13.015770,3.994684,0.058970,0.050960,32.000000,108.006067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225357,67.639072,98.941160,100.000000,40.072845,39.037975,40.253076,44.860759,56.012658,55.941863,39.265823,148.564400,123.343425,150.193820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944649,49.462497,199.610578,156.357176,158.303363,163.458784,74.320771,14.318419,190.644554,15.666101,40.827230,50.041310,154.997142,201.912636,152.824097,192.964512,107.290621,186.494863,-0.000492,0.030849,89.268506,66.830905,185.852368,0.016815,59.193323,0.618781,635846.110594,0.853360,9.319775,13.006172,3.996860,0.057003,0.049952,32.000000,108.240834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180297,67.619673,98.964441,100.000000,40.073918,39.037975,40.252642,44.860759,56.012658,55.941772,39.265823,148.641541,123.582726,150.352671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918592,49.541223,199.698852,156.428729,158.466586,163.475026,74.306961,14.314852,190.482942,15.685995,40.835681,50.063895,155.006320,201.924563,152.784780,193.017824,107.289346,186.395799,-0.000491,0.030846,89.274877,66.346909,186.430951,0.035571,59.259491,0.618558,635689.628669,0.853180,9.252197,12.950673,3.996636,0.058907,0.052662,32.000000,108.239560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174604,67.592740,98.967568,100.000000,40.109901,39.037975,40.252880,44.860759,56.012658,55.942094,39.265823,148.613922,123.249837,150.463017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.952638,49.716783,199.692320,156.450810,158.550860,163.500150,74.283102,14.313853,190.687711,15.687059,40.829393,50.024886,155.058412,201.942809,152.820333,192.964835,107.301379,186.746910,-0.000492,0.030870,89.246745,66.608422,185.906050,0.022064,59.292169,0.618565,635953.009836,0.854107,9.357842,12.914134,4.000490,0.058528,0.051515,32.000000,108.096673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182400,67.593486,99.000182,100.000000,40.081780,39.037975,40.253331,44.860759,56.012658,55.942892,39.265823,148.566204,123.146814,150.202711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.042051,49.813344,199.634616,156.541370,158.699897,163.511702,74.410527,14.310000,190.637115,15.673094,40.920384,50.153582,155.064350,202.096178,152.851304,193.135532,107.303016,186.627973,-0.000493,0.030858,89.312555,66.730353,186.529542,-0.023882,59.199040,0.618263,636356.622730,0.854286,9.498232,13.036058,3.997633,0.056982,0.051877,32.000000,108.336224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184353,67.592117,98.987388,100.000000,40.146595,39.037975,40.252340,44.860759,56.012658,55.944476,39.265823,148.821055,123.414613,150.466282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.002479,49.813344,199.738593,156.541370,158.718995,163.525083,74.368447,14.321273,190.787801,15.650951,40.891397,50.075027,155.122689,202.141865,152.848396,193.104920,107.302660,186.815873,-0.000493,0.030874,89.292021,66.598364,186.634469,-0.068152,59.390674,0.618163,636279.518623,0.853082,9.466422,12.985484,3.994235,0.058225,0.052687,32.000000,108.037570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187393,67.564372,99.021940,100.000000,40.155445,39.037975,40.249929,44.860759,56.012658,55.945579,39.265823,148.736894,123.476979,150.423639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925062,49.763966,199.632825,156.566526,158.699601,163.545656,74.292206,14.307716,190.852367,15.637216,40.882187,50.038567,155.125296,201.954939,152.888155,193.107498,107.320718,186.741427,-0.000494,0.030880,89.241762,66.443995,185.079225,-0.100331,59.265156,0.617072,636596.958002,0.852722,9.543335,13.061066,3.994574,0.058915,0.052994,32.000000,108.011124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213485,67.593458,99.051806,100.000000,40.192433,39.037975,40.250580,44.860759,56.012658,55.946212,39.265823,148.584412,123.077276,150.599602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.011436,49.752445,199.629448,156.522923,158.661800,163.558656,74.300094,14.310856,190.710538,15.651615,40.806685,50.023026,155.103157,201.934430,152.893625,193.113897,107.314027,187.102553,-0.000495,0.030894,89.207535,67.002379,186.194944,-0.105117,59.271476,0.618982,636606.573415,0.855057,9.573899,13.014630,3.998650,0.059169,0.051345,32.000000,107.698479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215739,67.576160,99.046657,100.000000,40.186867,39.037975,40.252103,44.860759,56.012658,55.946545,39.265823,148.600189,123.476672,150.201491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929405,49.883845,199.632037,156.543606,158.755081,163.555158,74.353535,14.313567,190.737438,15.687392,40.837273,50.039057,155.133222,202.043152,152.902924,193.164361,107.310703,186.539309,-0.000493,0.030920,89.176319,66.747153,186.300445,-0.083434,59.195132,0.617986,636560.200728,0.853366,9.473195,13.158905,3.991676,0.059211,0.051427,32.000000,107.262266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222183,67.573886,99.082223,100.000000,40.215724,39.037975,40.249854,44.860759,56.012658,55.947065,39.265823,148.707070,123.729397,150.220295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.961599,50.009212,199.749832,156.661281,158.882748,163.570746,74.316071,14.299439,190.483547,15.697955,40.811299,50.122392,155.143864,202.110897,152.897298,193.138336,107.336608,186.689891,-0.000493,0.030933,89.134826,66.821073,186.436913,-0.091165,59.378924,0.619932,636919.391440,0.854605,9.689291,12.947552,3.998286,0.060628,0.052698,32.000000,107.597056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224322,67.580193,99.090717,100.000000,40.216654,39.037975,40.251642,44.860759,56.012658,55.948631,39.265823,148.632142,124.001262,150.414906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.965012,50.009212,199.726401,156.661281,158.899246,163.582157,74.183057,14.305148,190.445944,15.691602,40.878134,49.959815,155.188670,201.994611,152.921379,193.072822,107.365438,186.710781,-0.000490,0.030907,89.132620,66.752291,186.392858,-0.113433,59.369929,0.618040,636928.092610,0.857145,9.723678,12.891877,4.001180,0.059306,0.052996,32.000000,107.669205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229936,67.617867,99.106980,100.000000,40.275924,39.037975,40.250649,44.860759,56.012658,55.950047,39.265823,148.366114,123.576167,150.280287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.003013,49.905516,199.782020,156.695382,158.870079,163.593579,74.299742,14.316136,190.756514,15.719147,40.800558,50.079474,155.196295,202.109817,152.920686,193.158618,107.352445,186.983771,-0.000491,0.030907,89.250969,66.559902,185.886959,-0.157931,59.363582,0.618265,637083.603145,0.856333,9.777880,12.958224,3.997325,0.058310,0.051083,32.000000,107.576723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201799,67.573829,99.087043,100.000000,40.278293,39.037975,40.250351,44.860759,56.012658,55.950287,39.265823,148.599483,123.227553,150.795786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.985459,49.774390,199.710146,156.718023,158.998106,163.603335,74.237723,14.310285,190.708823,15.756204,40.918156,50.158578,155.240479,202.207530,152.984319,193.028088,107.387196,186.681311,-0.000492,0.030914,89.324569,66.706952,185.620544,-0.200688,59.237645,0.617884,636909.449670,0.854078,9.634957,13.075255,3.995400,0.058054,0.051901,32.000000,107.267213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252780,67.601667,99.125734,100.000000,40.315779,39.037975,40.249209,44.860759,56.012658,55.951001,39.265823,148.475446,123.590550,150.520138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.972234,49.949957,199.772335,156.689233,159.096518,163.598104,74.309149,14.314566,190.796293,15.765434,40.831961,50.101945,155.256041,202.054589,152.981353,193.150366,107.376511,186.671227,-0.000493,0.030932,89.208421,66.667454,185.325102,-0.235676,59.197125,0.619015,636572.050229,0.854862,9.521950,12.925228,3.995365,0.057318,0.052223,32.000000,107.518908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212199,67.578436,99.122170,100.000000,40.349016,39.037975,40.249373,44.860759,56.012658,55.950922,39.265823,148.618298,123.640604,150.400114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.993529,49.949957,199.675988,156.689233,159.107353,163.601701,74.320830,14.313995,190.802097,15.773999,40.836319,50.124115,155.230137,202.278435,152.985319,193.077596,107.400839,186.475910,-0.000493,0.030932,89.032971,66.537506,186.043572,-0.219538,59.373207,0.620039,636975.650415,0.854684,9.711170,12.932067,3.997667,0.056847,0.051316,32.000000,107.679961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208659,67.569890,99.124259,100.000000,40.350031,39.037975,40.249514,44.860759,56.012658,55.952530,39.265823,148.641660,123.759852,150.458415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914649,50.002080,199.805856,156.695941,159.146753,163.613918,74.311434,14.315137,190.978443,15.767688,40.851718,50.089521,155.235950,202.278925,152.990769,193.223462,107.394108,187.065208,-0.000492,0.030918,88.883262,66.823866,186.295162,-0.175647,59.327049,0.617765,636882.038306,0.854164,9.689187,12.833222,3.994037,0.057483,0.050644,32.000000,107.847684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219602,67.576707,99.111045,100.000000,40.351144,39.037975,40.248779,44.860759,56.012658,55.953568,39.265823,148.622868,123.818881,150.443702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.990884,49.929383,199.736841,156.765261,159.282064,163.627640,74.312162,14.311284,190.602607,15.770919,40.867898,50.202298,155.264962,202.253870,153.003942,193.281215,107.392477,187.176603,-0.000491,0.030939,88.940534,66.921457,187.085403,-0.176035,59.368041,0.619552,637173.088625,0.855961,9.822773,13.064606,4.002950,0.058340,0.051310,32.000000,107.912805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214939,67.559129,99.131867,100.000000,40.392338,39.037975,40.250379,44.860759,56.012658,55.954368,39.265823,148.624324,123.228205,150.428438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.020571,49.873146,199.936732,156.830670,159.372017,163.638280,74.326684,14.315565,190.788794,15.778204,40.922797,50.027735,155.258791,202.296804,153.016703,193.175649,107.400261,186.826652,-0.000492,0.030938,88.953685,66.569296,184.988526,-0.209545,59.392509,0.618043,636988.039935,0.854401,9.671343,13.108643,3.995465,0.061211,0.053955,32.000000,108.280882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207336,67.549005,99.114447,100.000000,40.429413,39.037975,40.248134,44.860759,56.012658,55.954973,39.265823,148.653368,123.501028,150.613843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.031391,49.976567,199.889186,156.838496,159.470129,163.649484,74.448826,14.308715,190.987385,15.781170,40.881883,50.175851,155.338654,202.288975,153.037285,193.159998,107.426958,186.787317,-0.000493,0.030938,88.996131,66.772031,186.554853,-0.208006,59.366965,0.617847,636825.784733,0.852607,9.587562,12.966431,3.997270,0.059226,0.052237,32.000000,108.551771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219080,67.567028,99.104484,100.000000,40.458435,39.037975,40.247336,44.860759,56.012658,55.955368,39.265823,148.897653,123.474831,150.399288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.034510,49.976567,199.849068,156.838496,159.560207,163.659410,74.369278,14.311998,190.971218,15.785103,40.906307,50.114158,155.331774,202.232565,153.063734,193.197995,107.424258,186.863568,-0.000494,0.030937,89.014779,66.596603,185.161333,-0.233858,59.268146,0.618116,637006.544187,0.852292,9.676729,12.925884,3.995275,0.058314,0.051877,32.000000,108.537560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217335,67.567774,99.108580,100.000000,40.497775,39.037975,40.246835,44.860759,56.012658,55.956649,39.265823,148.738556,123.522124,150.453891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
