OSU 80 Ton Compressor Load Stand
50.016219,50.000708,199.871012,156.835142,159.574187,163.681505,74.323981,14.312426,191.042251,15.813868,40.889524,50.185734,155.354098,202.409461,153.112266,193.224010,107.447187,186.839020,-0.000494,0.030938,89.047343,66.814294,185.846701,-0.216577,59.428046,0.619065,637051.969989,0.853196,9.673513,12.957646,3.994225,0.059821,0.053938,32.000000,108.544980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246402,67.592355,99.103239,100.000000,40.481112,39.037975,40.246453,44.860759,56.012658,55.957557,39.265823,148.647963,123.513072,150.447124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.039951,49.966691,199.832470,156.816134,159.543475,163.691676,74.394341,14.311998,190.958306,15.855917,40.909390,50.080208,155.332790,202.266326,153.084459,193.251614,107.404473,187.004771,-0.000494,0.030954,89.036258,66.938506,185.971416,-0.199921,59.399590,0.617780,637139.981143,0.854236,9.716523,12.925361,3.996124,0.057592,0.051761,32.000000,108.301374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246244,67.574719,99.081384,100.000000,40.532024,39.037975,40.246624,44.860759,56.012658,55.958356,39.265823,148.788682,123.645859,150.524740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.026216,49.872597,199.966540,156.814737,159.703888,163.691478,74.204207,14.316850,190.832081,15.894853,40.895573,50.094644,155.344389,202.273624,153.092679,193.218981,107.424599,186.710077,-0.000495,0.030945,89.078081,66.687053,186.310254,-0.190883,59.340582,0.617702,637215.586349,0.852950,9.658024,13.031224,3.993459,0.057842,0.052251,32.000000,108.172941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233671,67.562522,99.088461,100.000000,40.551757,39.037975,40.245773,44.860759,56.012658,55.958948,39.265823,148.408414,123.376219,150.425566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920309,49.872597,199.791943,156.814737,159.738704,163.702285,74.141139,14.314994,190.932865,15.903424,40.915528,50.264648,155.343555,202.241270,153.102453,193.196428,107.394687,187.138687,-0.000495,0.030951,89.072730,66.731427,186.139040,-0.184124,59.292169,0.618584,636960.427138,0.855170,9.578098,12.898794,3.997235,0.058079,0.052108,32.000000,108.193095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207036,67.574088,99.071103,100.000000,40.609396,39.037975,40.245774,44.860759,56.012658,55.959175,39.265823,148.282278,123.568381,150.538824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.032508,49.940630,199.901966,156.802997,159.702680,163.706898,74.306516,14.313995,191.006230,15.886526,40.905837,50.234248,155.383458,202.290994,153.118591,193.367208,107.422230,187.010034,-0.000494,0.030960,89.091414,66.819457,186.782029,-0.225397,59.391618,0.619909,637235.600470,0.857971,9.687443,13.092001,4.002218,0.058978,0.052322,32.000000,108.243260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243784,67.581407,99.081656,100.000000,40.625143,39.037975,40.248055,44.860759,56.012658,55.960231,39.265823,148.613032,123.579312,150.655936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.036143,49.977390,199.911470,156.792654,159.581889,163.710148,74.161668,14.310713,190.966174,15.880502,40.923319,50.179473,155.359317,202.218723,153.110300,193.210889,107.430954,186.849714,-0.000492,0.030978,89.037317,66.869592,186.167227,-0.213212,59.360147,0.618027,637173.152407,0.854116,9.639640,13.015472,3.995442,0.060272,0.053297,32.000000,108.403684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249227,67.564812,99.068795,100.000000,40.637338,39.037975,40.245082,44.860759,56.012658,55.960977,39.265823,148.323337,123.917263,150.267345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.973513,50.014424,199.894266,156.860579,159.543008,163.722332,74.284211,14.316992,190.899397,15.909117,40.910173,50.146605,155.395272,202.254033,153.123995,193.308762,107.421101,186.990340,-0.000493,0.031015,89.190339,66.742736,186.619746,-0.252477,59.429252,0.618419,637228.158965,0.855821,9.672651,12.945671,3.995341,0.060070,0.052427,32.000000,108.132901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272929,67.589006,99.104991,100.000000,40.712842,39.037975,40.244077,44.860759,56.012658,55.962203,39.265823,148.568423,123.245043,150.386070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.007483,50.084653,199.946699,156.759392,159.536679,163.746692,74.371502,14.313853,191.033055,15.956933,41.000446,50.154511,155.429263,202.378106,153.138754,193.331210,107.451488,186.805024,-0.000493,0.031022,89.214732,66.887434,185.826754,-0.255188,59.378636,0.618477,637367.150516,0.856643,9.776969,12.980456,4.000159,0.060296,0.054106,32.000000,108.357088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287841,67.617697,99.125637,100.000000,40.710890,39.037975,40.245783,44.860759,56.012658,55.963205,39.265823,148.743005,123.427884,150.492679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.041984,50.084653,199.927296,156.759392,159.542946,163.768279,74.364553,14.309572,190.971570,15.973928,40.963656,50.178169,155.358289,202.248243,153.148299,193.334752,107.428364,187.059153,-0.000491,0.031069,89.163011,66.659682,186.160701,-0.269924,59.383278,0.618965,637569.187986,0.854396,9.809483,12.908104,3.998336,0.060367,0.052841,32.000000,108.030520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268010,67.605709,99.137199,100.000000,40.737818,39.037975,40.244657,44.860759,56.012658,55.964420,39.265823,148.729107,123.910551,150.509595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.042499,50.112087,199.931203,156.793493,159.592691,163.780176,74.368476,14.314709,190.941732,16.007127,40.866847,50.057904,155.366903,202.333949,153.142537,193.165666,107.428462,187.140197,-0.000490,0.031081,89.125585,66.762343,186.365219,-0.251814,59.266284,0.618574,637690.253148,0.853934,9.773890,13.028044,3.995191,0.060653,0.054315,32.000000,108.085043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257968,67.611032,99.161773,100.000000,40.770499,39.037975,40.243553,44.860759,56.012658,55.965443,39.265823,148.736951,123.675546,150.532608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.052771,50.258858,199.905068,156.852193,159.650714,163.781627,74.334327,14.312426,191.164992,16.063360,40.943325,49.989834,155.403352,202.394130,153.143086,193.257584,107.430502,186.866934,-0.000490,0.031096,89.128865,66.542143,186.129618,-0.215462,59.522328,0.619897,637796.824122,0.854007,9.800792,13.058800,3.995228,0.060427,0.053000,32.000000,107.950021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271429,67.629529,99.190311,100.000000,40.789277,39.037975,40.243305,44.860759,56.012658,55.966340,39.265823,148.668655,123.738679,150.494843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869588,50.269831,199.953876,156.805792,159.761110,163.787476,74.419445,14.308858,190.927382,16.075177,40.893458,50.213029,155.390211,202.362021,153.151887,193.205123,107.430977,186.951027,-0.000489,0.031093,89.057922,66.882112,186.601006,-0.230917,59.464238,0.617344,638089.103646,0.854563,9.936970,12.952684,3.993886,0.058377,0.052375,32.000000,107.834874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252026,67.618803,99.177551,100.000000,40.810696,39.037975,40.242742,44.860759,56.012658,55.968125,39.265823,148.838890,123.586791,150.426117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.009597,50.269831,199.877282,156.805792,159.715987,163.796653,74.388127,14.312426,190.545891,16.081524,40.962182,50.139764,155.406572,202.356945,153.166777,193.285779,107.435736,187.090738,-0.000489,0.031075,89.051858,66.885353,187.113466,-0.290881,59.313517,0.620120,638356.887683,0.857124,10.137105,12.984249,4.009535,0.061190,0.055440,32.000000,107.792346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260444,67.633074,99.174332,100.000000,40.849602,39.037975,40.246834,44.860759,56.012658,55.969215,39.265823,148.776254,123.832037,150.616558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.992293,50.263796,199.969671,156.884338,159.677502,163.797441,74.326872,14.313710,190.906411,16.081583,40.883861,49.991931,155.424887,202.298700,153.156343,193.418424,107.427209,186.672003,-0.000490,0.031094,89.086380,66.700412,185.299283,-0.290807,59.329488,0.620011,638212.428199,0.854868,9.992479,13.032698,3.996779,0.059134,0.052075,32.000000,107.887927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285941,67.622448,99.157700,100.000000,40.903035,39.037975,40.243356,44.860759,56.012658,55.970218,39.265823,148.653744,123.479396,150.578084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.957655,50.209202,199.920178,157.078332,159.678583,163.806097,74.385955,14.307003,190.914087,16.094364,40.878998,50.133204,155.496796,202.318903,153.186389,193.253465,107.421491,187.007939,-0.000491,0.031080,89.145139,66.821449,185.481840,-0.240250,59.375384,0.620228,638238.684611,0.855891,10.004301,12.881665,4.000010,0.062334,0.055363,32.000000,107.901679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258685,67.617993,99.151526,100.000000,40.908767,39.037975,40.243478,44.860759,56.012658,55.971250,41.265823,148.771911,123.742860,150.614591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.963713,50.193839,199.868024,157.133121,159.740785,163.825890,74.342497,14.307716,190.889467,16.101726,40.939945,50.078201,155.573722,202.260414,153.212377,193.267706,107.420200,186.856349,-0.000492,0.031024,89.217669,66.716962,185.093093,-0.184543,59.468303,0.619949,638224.641145,0.855785,9.985468,13.015413,4.001793,0.059830,0.053913,32.000000,107.773236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283817,67.631553,99.164266,100.000000,40.974544,39.037975,40.244313,44.860759,56.012658,55.972278,41.265823,148.684994,123.668067,150.449052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959036,50.212494,199.985237,157.180084,159.743791,163.845918,74.203838,14.315137,190.882179,16.105583,40.944741,49.992870,155.579840,202.179601,153.254507,193.197386,107.408767,186.714404,-0.000492,0.031025,89.254076,66.666718,185.770117,-0.168811,59.342444,0.618764,638228.174312,0.856417,9.957662,12.961236,3.999904,0.058331,0.053041,32.000000,107.785648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257349,67.614156,99.136676,100.000000,40.958986,39.037975,40.243666,44.860759,56.012658,55.973168,41.265823,148.407676,123.577049,150.699563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.943353,50.212494,199.821088,157.180084,159.704614,163.856836,74.219457,14.309714,191.005218,16.110799,40.897519,50.170352,155.589859,202.255562,153.238032,193.280134,107.430783,186.597488,-0.000493,0.031022,89.207834,66.978041,185.838932,-0.148199,59.357262,0.620581,638416.813841,0.858075,9.987335,12.916277,4.002984,0.059468,0.054991,32.000000,107.918915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235992,67.616452,99.110753,100.000000,41.003518,39.037975,40.243445,44.860759,56.012658,55.974245,41.265823,148.438913,123.897932,150.489138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.033226,50.309611,199.877405,157.190147,159.700005,163.855482,74.272173,14.320417,190.947440,16.107459,40.907006,50.173421,155.637276,202.088655,153.264744,193.234609,107.384765,187.277478,-0.000492,0.031019,89.222045,66.877172,186.239421,-0.146446,59.421070,0.620273,638406.699100,0.858251,10.003533,12.849670,4.000955,0.058203,0.053639,32.000000,107.884833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249060,67.624566,99.122878,100.000000,41.021680,39.037975,40.243620,44.860759,56.012658,55.975761,41.265823,148.544347,123.662966,150.371436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.991084,50.264070,199.818597,157.158280,159.717895,163.861541,74.334255,14.312140,190.760853,16.086561,40.947753,50.257571,155.597410,202.194707,153.313044,193.305866,107.406801,186.851631,-0.000490,0.030995,89.201242,66.905160,185.606246,-0.167157,59.366021,0.618927,638662.326488,0.856156,10.007881,13.154740,3.994893,0.060070,0.054102,32.000000,107.721292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270001,67.615613,99.138704,100.000000,40.981007,39.037975,40.241388,44.860759,56.012658,55.976942,41.265823,148.668510,123.319415,150.591538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.983604,50.251450,199.870426,157.075816,159.696197,163.860005,74.254417,14.310856,190.881657,16.059882,40.928752,50.230459,155.581580,202.166023,153.322554,193.316968,107.394676,187.069089,-0.000491,0.031000,89.218388,66.861730,187.248786,-0.190322,59.350338,0.620268,638540.619964,0.857157,9.987508,13.088548,3.994467,0.060538,0.053724,32.000000,107.934473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245570,67.626059,99.118841,100.000000,41.019717,39.037975,40.241822,44.860759,56.012658,55.977973,41.265823,148.508833,123.499379,150.703812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.052551,50.378197,199.887267,156.954220,159.739622,163.853017,74.382021,14.307288,190.941993,16.073693,40.943384,50.225916,155.601312,202.197847,153.345750,193.254239,107.397170,186.621017,-0.000489,0.030993,89.253600,66.537659,186.763248,-0.177696,59.455111,0.620102,638579.198505,0.857190,10.000925,13.065514,3.998720,0.061564,0.053014,32.000000,107.897630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276774,67.654448,99.155863,100.000000,41.001197,39.037975,40.241755,44.860759,56.012658,55.978929,41.265823,148.764043,123.589706,150.598698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.061997,50.378197,199.801011,156.954220,159.827943,163.859802,74.404711,14.312996,190.891969,16.076151,40.999918,50.231462,155.566219,202.163271,153.362844,193.263370,107.429137,186.825226,-0.000491,0.031012,89.163393,66.903076,186.514755,-0.174707,59.291801,0.618501,638719.513059,0.854676,10.056536,12.892258,3.993548,0.061046,0.054500,32.000000,107.794490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307934,67.635357,99.175293,100.000000,41.085535,39.037975,40.239807,44.860759,56.012658,55.980679,41.265823,148.809422,123.329195,150.769114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.041870,50.306867,199.954296,156.934373,159.907279,163.859087,74.383024,14.310999,190.811031,16.084053,40.989224,50.143372,155.520799,202.183454,153.330942,193.200581,107.400102,186.722509,-0.000492,0.031008,89.105669,66.862690,185.304403,-0.173858,59.457629,0.619932,638640.757200,0.854272,10.046796,12.938155,3.991072,0.059049,0.055426,32.000000,107.823874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313656,67.622372,99.176476,100.000000,41.078354,39.037975,40.239248,44.860759,56.012658,55.981422,41.265823,148.766047,123.813204,150.338824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.119737,50.048441,199.844216,156.888252,159.800148,163.869170,74.431144,14.315137,190.750775,16.073535,40.976085,50.091795,155.563340,202.348566,153.329649,193.151589,107.391446,186.778394,-0.000491,0.030987,89.131584,66.750029,186.446084,-0.179099,59.363189,0.618632,638596.780619,0.854729,9.996222,12.928031,3.995740,0.059233,0.052589,32.000000,107.944354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294404,67.630106,99.186996,100.000000,41.151691,39.037975,40.239405,44.860759,56.012658,55.982491,41.265823,148.862287,123.897510,150.603458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.985880,50.010858,200.003501,156.942200,159.748965,163.891930,74.406137,14.313853,190.879260,16.092306,41.007886,50.190572,155.540610,202.240455,153.330727,193.233423,107.368589,186.541717,-0.000490,0.030959,89.126537,66.795955,185.942271,-0.186715,59.420335,0.618052,638020.127935,0.852139,9.657534,12.957994,3.987336,0.060679,0.052625,32.000000,108.101870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287703,67.623800,99.199631,100.000000,41.169534,39.037975,40.237206,44.860759,56.012658,55.981997,41.265823,148.812275,123.498228,150.687014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.003970,50.010858,199.803845,156.942200,159.706938,163.892133,74.334910,14.307716,191.030677,16.099646,40.959691,50.080151,155.554213,202.181802,153.307616,193.147916,107.375387,186.899281,-0.000491,0.030945,89.122544,66.815138,183.331142,-0.204618,59.324899,0.619302,638254.314633,0.854990,9.757984,12.890585,4.001200,0.057011,0.052404,32.000000,108.059406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285214,67.620055,99.234175,100.000000,41.220980,39.037975,40.240022,44.860759,56.012658,55.982621,41.265823,148.669820,123.897510,150.543662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.027164,50.133485,199.909556,157.015437,159.620315,163.887814,74.331650,14.316421,190.719045,16.133456,40.903098,50.165039,155.583190,202.199151,153.307120,193.103816,107.356086,187.028621,-0.000491,0.031010,89.215528,66.924960,183.802565,-0.248976,59.409451,0.619655,638221.574190,0.855466,9.739313,13.020125,3.995760,0.060885,0.054493,32.000000,107.639585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251901,67.587468,99.219910,100.000000,41.234270,39.037975,40.237292,44.860759,56.012658,55.984404,41.265823,148.663300,124.080351,150.249563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.986128,50.237459,199.920162,156.934933,159.544497,163.897614,74.257034,14.306004,190.846405,16.142517,40.946240,50.130906,155.524070,202.097075,153.320583,193.270231,107.364851,186.987677,-0.000492,0.031002,89.236530,66.808689,185.262697,-0.240909,59.425187,0.619022,638511.136934,0.854444,9.843896,13.085334,3.996362,0.059612,0.052931,32.000000,107.808104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258345,67.598510,99.223942,100.000000,41.236850,39.037975,40.238588,44.860759,56.012658,55.985014,41.265823,148.514069,123.966627,150.597872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.063325,50.218530,199.846798,157.015158,159.523543,163.915159,74.280962,14.307146,190.813715,16.142674,40.968794,50.111255,155.567542,202.130836,153.334241,193.138545,107.349680,186.771872,-0.000491,0.031030,89.299401,66.651049,186.606962,-0.230722,59.391172,0.619514,638783.215015,0.857274,9.984328,13.064335,3.999513,0.059552,0.052442,32.000000,107.972135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262929,67.625579,99.285253,100.000000,41.265952,39.037975,40.239098,44.860759,56.012658,55.986559,41.265823,148.561925,123.528683,150.658336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.121956,50.050910,199.901057,157.029134,159.519522,163.914064,74.203600,14.315422,191.023184,16.138753,40.933028,50.225279,155.592440,202.191139,153.313365,193.181047,107.325918,186.800391,-0.000490,0.031053,89.249865,66.834769,185.627639,-0.188033,59.323823,0.618890,638759.354987,0.855577,9.885759,12.997274,3.991880,0.059198,0.052053,32.000000,108.201830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235508,67.623872,99.294167,100.000000,41.254810,39.037975,40.236984,44.860759,56.012658,55.987453,41.265823,148.407199,123.155099,150.595157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.024522,50.050910,199.857817,157.029134,159.538852,163.918012,74.206642,14.312140,190.695642,16.157855,40.977532,50.128595,155.583613,202.091469,153.341642,193.071829,107.363380,186.814739,-0.000489,0.031068,89.227370,66.916922,186.903521,-0.150401,59.402344,0.618741,638401.749729,0.854950,9.657717,13.031908,3.988293,0.056096,0.050864,32.000000,108.297646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267714,67.644111,99.325555,100.000000,41.303143,39.037975,40.235288,44.860759,56.012658,55.987479,41.265823,148.413283,123.464859,150.761443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.128106,49.886588,199.795087,156.937169,159.604533,163.910110,74.331333,14.317278,190.776451,16.199569,40.865477,50.181652,155.535308,202.154994,153.314423,193.098642,107.332190,186.662185,-0.000487,0.031076,89.360318,66.584240,186.619705,-0.166993,59.374938,0.618916,638418.284500,0.856785,9.758159,12.999914,3.995197,0.058413,0.052420,32.000000,108.314935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231689,67.611719,99.340611,100.000000,41.295597,39.037975,40.238758,44.860759,56.012658,55.987657,41.265823,148.662665,123.290763,150.582608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918789,50.034176,199.784883,156.970992,159.646269,163.909329,74.083935,14.317278,190.515768,16.198096,40.942575,50.175804,155.542187,201.912636,153.353524,193.120319,107.343155,186.459930,-0.000487,0.031058,89.369833,66.689441,186.502557,-0.171571,59.400666,0.617640,638023.605024,0.854409,9.493676,12.970491,3.986072,0.059907,0.052389,32.000000,108.463687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223893,67.625952,99.369726,100.000000,41.307891,39.037975,40.234686,44.860759,56.012658,55.988122,41.265823,148.167869,123.407057,150.462112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.071785,50.203167,199.704484,156.984968,159.610050,163.914698,74.316934,14.307574,190.628152,16.200052,40.876689,50.282405,155.566018,202.042867,153.319832,193.099369,107.370055,186.711901,-0.000487,0.031071,89.383821,66.811238,186.750807,-0.166030,59.322014,0.619867,638528.989228,0.860137,9.850591,12.884806,4.002198,0.060332,0.053481,32.000000,108.333704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245078,67.635136,99.411311,100.000000,41.326398,39.037975,40.239174,44.860759,56.012658,55.990911,41.265823,148.633867,123.743205,150.265929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.074024,50.200423,199.778794,157.010965,159.612000,163.922142,74.343906,14.309714,190.576031,16.243932,40.906009,50.227855,155.551640,202.215930,153.315645,192.993618,107.333754,186.830106,-0.000486,0.031071,89.295340,67.037339,186.210771,-0.147988,59.303761,0.620092,638734.422087,0.856596,9.942117,12.918315,3.995977,0.058916,0.051629,32.000000,108.393540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222241,67.614725,99.407571,100.000000,41.323409,39.037975,40.235250,44.860759,56.012658,55.991889,41.265823,148.687813,123.514338,150.630169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.010854,50.177379,199.732347,157.068548,159.624097,163.928695,74.406959,14.312568,190.885167,16.284471,40.991259,50.277978,155.585451,202.070532,153.329846,193.107786,107.344760,186.897113,-0.000486,0.031056,89.325875,66.941200,186.193556,-0.108772,59.261301,0.619523,638786.677584,0.854643,9.856624,13.035397,3.989669,0.059272,0.051977,32.000000,108.486733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250650,67.641557,99.453170,100.000000,41.384038,39.037975,40.234833,44.860759,56.012658,55.992850,41.265823,148.813917,123.259043,150.636739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.047694,50.177379,199.815345,157.068548,159.636128,163.933819,74.309395,14.310856,190.626040,16.331010,40.945896,50.118052,155.639063,202.050063,153.362009,192.991337,107.347837,186.688249,-0.000485,0.031024,89.354010,66.810763,185.846437,-0.105557,59.299119,0.620539,638806.190584,0.855096,9.898729,13.049926,3.993780,0.060669,0.052244,32.000000,108.524350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242725,67.651501,99.470713,100.000000,41.367007,39.037975,40.235995,44.860759,56.012658,55.993693,41.265823,148.618790,122.827542,150.292640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.106118,50.270654,199.732467,157.066871,159.603509,163.935420,74.325547,14.316992,190.614362,16.347536,40.921141,50.215965,155.613130,202.137910,153.379194,193.121989,107.304118,186.813877,-0.000485,0.031015,89.357647,66.730158,186.685662,-0.114918,59.294817,0.619940,638766.546755,0.855546,9.860727,12.967234,3.992499,0.058194,0.053011,32.000000,108.296816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211763,67.640832,99.463098,100.000000,41.425940,39.037975,40.233610,44.860759,56.012658,55.995503,41.265823,148.651095,123.496847,150.316283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.071361,50.189724,199.751107,157.059044,159.602058,163.938087,74.347506,14.310428,190.869624,16.295179,40.942892,50.246112,155.614524,202.056811,153.388926,193.103364,107.289389,186.689779,-0.000485,0.031048,89.364484,66.783872,186.522791,-0.125764,59.381652,0.619341,638958.531246,0.853947,9.894808,13.033389,3.986249,0.057592,0.052312,32.000000,108.399652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185084,67.649442,99.478318,100.000000,41.438143,39.037975,40.232941,44.860759,56.012658,55.996098,41.265823,148.695013,123.408668,150.404284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.008575,50.010584,199.764418,157.048142,159.608839,163.925611,74.317893,14.315993,190.840051,16.289099,40.952062,50.163474,155.603711,202.003826,153.370507,193.094424,107.276065,186.337521,-0.000486,0.031026,89.417523,66.862947,185.990912,-0.119146,59.248686,0.618714,638962.987366,0.854710,9.848670,13.026264,3.989328,0.057369,0.050760,32.000000,108.445509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137118,67.634204,99.449634,100.000000,41.435675,39.037975,40.233386,44.860759,56.012658,55.997064,41.265823,148.635786,123.999766,150.454874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.090300,49.985071,199.697230,156.965960,159.568345,163.925463,74.277632,14.315565,190.677656,16.270804,40.932274,50.167269,155.611345,202.017098,153.380056,193.158210,107.271155,186.904681,-0.000486,0.031019,89.452476,66.816126,186.358733,-0.141344,59.377220,0.620434,638639.191352,0.855749,9.734286,12.905161,3.994603,0.058015,0.051381,32.000000,108.264280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143427,67.632625,99.456713,100.000000,41.482969,39.037975,40.234559,44.860759,56.012658,55.996946,41.265823,148.555264,123.829582,150.504874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.040459,49.985071,199.621384,156.965960,159.483476,163.938464,74.262918,14.312996,190.870068,16.214300,40.927085,50.165025,155.572031,201.996752,153.393296,193.010753,107.289777,186.869791,-0.000486,0.031018,89.559300,66.872856,184.935051,-0.154899,59.400666,0.617993,638517.387903,0.854599,9.624496,13.126414,3.986745,0.056756,0.050429,32.000000,108.482237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141331,67.661731,99.445420,100.000000,41.452959,39.037975,40.232328,44.860759,56.012658,55.997606,41.265823,148.525835,123.579619,150.319469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.088020,50.046521,199.687778,157.014319,159.342530,163.943970,74.321763,14.316564,190.626519,16.185263,40.915497,50.368066,155.585692,201.995264,153.392976,193.093529,107.292503,186.724483,-0.000486,0.031040,89.533833,66.923960,186.617686,-0.163489,59.421988,0.618175,638568.206878,0.855782,9.675881,13.094498,3.989200,0.057694,0.050492,32.000000,108.779935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118992,67.674278,99.441753,100.000000,41.484001,39.037975,40.233156,44.860759,56.012658,55.998726,41.265823,148.643526,123.990522,150.436463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.075727,50.076149,199.678500,157.123617,159.371324,163.953989,74.191920,14.311712,190.478822,16.162701,40.984119,50.188594,155.635311,202.121539,153.363930,193.038153,107.266561,186.395924,-0.000486,0.031074,89.636572,66.858829,186.763266,-0.157350,59.426708,0.617722,638651.849964,0.854378,9.688295,13.036384,3.986737,0.059296,0.053735,32.000000,108.665108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094235,67.636966,99.410364,100.000000,41.478508,39.037975,40.231729,44.860759,56.012658,55.999565,41.265823,148.383840,123.987722,150.461994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.300000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.008607,49.991106,199.714690,157.023544,159.345041,163.957508,74.218358,14.311141,190.592985,16.132393,40.993328,50.189160,155.675118,202.097972,153.376190,193.022099,107.277919,186.831696,-0.000485,0.031073,89.741650,66.911513,186.199961,-0.206163,59.228256,0.617876,638840.567134,0.856230,9.730593,12.936967,3.987531,0.059429,0.052646,32.000000,108.943186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108076,67.674149,99.425434,100.000000,41.547793,39.037975,40.231990,44.860759,56.012658,56.000583,41.265823,148.436717,123.599525,150.492049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.031171,50.108246,199.764691,156.940803,159.225076,163.967867,74.347657,14.310856,190.594007,16.144525,40.930290,50.219900,155.603392,201.974714,153.400494,193.116993,107.245854,186.549984,-0.000485,0.031097,89.708318,66.735130,185.255965,-0.269285,59.241002,0.620558,638725.835998,0.856123,9.706824,13.094775,3.993145,0.059995,0.052705,32.000000,109.026659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085321,67.656738,99.425569,100.000000,41.532979,39.037975,40.232811,44.860759,56.012658,56.000819,41.265823,148.695314,123.404526,150.446810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.057166,50.108246,199.568284,156.940803,159.130693,163.974265,74.346498,14.310428,190.399742,16.144444,40.933317,50.196243,155.582591,202.133955,153.400096,193.022364,107.246287,186.678679,-0.000484,0.031124,89.695450,66.983002,186.738813,-0.299829,59.406803,0.620617,639084.922723,0.855431,9.808635,13.016475,3.992805,0.060544,0.053342,32.000000,108.986217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070778,67.662958,99.409562,100.000000,41.565532,39.037975,40.232041,44.860759,56.012658,56.002163,41.265823,148.692997,123.732849,150.657667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.104668,50.147750,199.645840,156.988323,159.101006,163.966463,74.262815,14.303150,190.606894,16.174714,40.997248,50.335972,155.639923,201.964725,153.395831,193.034480,107.243406,186.621613,-0.000483,0.031114,89.591707,66.810735,186.490550,-0.270064,59.268198,0.618183,639080.908195,0.854984,9.781826,13.065133,3.986807,0.060853,0.054132,32.000000,108.708282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073990,67.670756,99.399837,100.000000,41.562570,39.037975,40.231106,44.860759,56.012658,56.003144,41.265823,148.525629,123.323480,150.452514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.080112,50.008389,199.607568,157.031091,159.175819,163.968338,74.380579,14.310000,190.699221,16.203136,40.934626,50.302212,155.612108,202.002562,153.384988,193.002541,107.224449,186.894055,-0.000481,0.031110,89.409115,67.115872,185.867281,-0.271155,59.227653,0.619323,639085.927412,0.855100,9.772368,13.046248,3.984576,0.059245,0.052161,32.000000,108.746911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048423,67.655102,99.352630,100.000000,41.547383,39.037975,40.229624,44.860759,56.012658,56.003940,41.265823,148.761159,122.967655,150.518171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.062134,50.000982,199.632291,156.965681,159.244778,163.976998,74.352723,14.311855,190.641749,16.204707,41.024796,50.077467,155.655622,202.095098,153.414224,193.095990,107.217778,186.346442,-0.000479,0.031129,89.290599,66.727308,186.382433,-0.241362,59.221594,0.619671,638890.877403,0.853888,9.658313,13.169073,3.985765,0.058824,0.052031,32.000000,108.475044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057623,67.669322,99.376385,100.000000,41.578205,39.037975,40.229818,44.860759,56.012658,56.003907,41.265823,148.705446,123.584720,150.685794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.027307,50.000982,199.625386,156.965681,159.178440,163.975473,74.304668,14.311712,190.408544,16.187442,40.951819,50.199477,155.627358,202.017648,153.409371,193.040598,107.215016,186.679310,-0.000479,0.031128,89.272062,66.843637,187.044878,-0.197284,59.241946,0.620009,638936.317845,0.854576,9.669441,12.966855,3.987690,0.058971,0.052331,32.000000,108.640629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048159,67.640689,99.382824,100.000000,41.567863,39.037975,40.229843,44.860759,56.012658,56.004555,41.265823,148.609335,123.828547,150.320138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.135298,49.971355,199.609524,156.960370,159.142259,163.993744,74.384250,14.308144,190.367713,16.191730,40.968785,50.269169,155.597672,202.068391,153.403094,192.973469,107.174362,186.643421,-0.000478,0.031118,89.257432,66.892017,186.827573,-0.219748,59.341788,0.620162,638989.942738,0.855782,9.705358,13.096645,3.990328,0.058719,0.052005,32.000000,108.560725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046263,67.628802,99.365471,100.000000,41.613774,39.037975,40.230348,44.860759,56.012658,56.005079,41.265823,148.768501,123.411967,150.630995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.111749,49.906614,199.725255,157.048142,159.041363,164.033538,74.415469,14.312854,190.545502,16.183441,40.983499,50.197208,155.626433,201.928925,153.375864,192.836876,107.205160,186.714733,-0.000478,0.031122,89.277390,66.793322,186.726392,-0.260204,59.376721,0.617905,638993.425841,0.852845,9.564419,13.123612,3.981417,0.058687,0.052133,32.000000,108.384212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043409,67.641752,99.373280,100.000000,41.601489,39.037975,40.227197,44.860759,56.012658,56.005609,41.265823,148.830938,123.976407,150.560381,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.015203,49.983699,199.594592,156.901389,159.010476,164.036686,74.278431,14.314852,190.758988,16.189506,40.995696,50.266130,155.674044,201.932880,153.403526,192.992888,107.201809,186.799004,-0.000477,0.031128,89.238485,66.747293,185.578773,-0.260145,59.260094,0.619738,638982.126454,0.855000,9.565736,13.204203,3.987376,0.060960,0.053547,32.000000,108.437651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050055,67.648417,99.389153,100.000000,41.646239,39.037975,40.227452,44.860759,56.012658,56.006222,41.265823,148.556862,123.646511,150.351412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.077646,50.057220,199.621494,156.830390,158.984968,164.046003,74.237940,14.315565,190.575344,16.160934,40.967975,50.187736,155.617314,201.895593,153.391723,193.038584,107.217339,186.671737,-0.000475,0.031164,89.199374,66.699490,185.832872,-0.240422,59.307563,0.620230,639250.771038,0.856593,9.700564,13.155488,3.990678,0.058581,0.051951,32.000000,108.308216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045427,67.643359,99.404421,100.000000,41.609602,39.037975,40.229383,44.860759,56.012658,56.007293,41.265823,148.475879,123.642445,150.650192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.069585,50.057220,199.597302,156.830390,159.015076,164.054923,74.311439,14.313995,190.548932,16.157161,40.913962,50.185679,155.572437,201.912453,153.418326,192.889518,107.210772,186.392821,-0.000475,0.031199,89.158815,66.730265,186.296305,-0.212652,59.320886,0.619286,639317.251018,0.856098,9.709688,13.091433,3.986240,0.060048,0.052882,32.000000,108.397760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046765,67.648446,99.402207,100.000000,41.629290,39.037975,40.227582,44.860759,56.012658,56.008383,41.265823,148.622878,124.002144,150.574386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.139792,49.931029,199.657008,156.902507,158.914145,164.048091,74.158205,14.310999,190.549858,16.164525,40.941218,50.259190,155.562971,201.972247,153.387243,192.851155,107.182086,186.635991,-0.000474,0.031228,89.110733,66.773661,185.882801,-0.200597,59.327941,0.619215,639374.645927,0.855451,9.717996,12.991570,3.986398,0.059244,0.052257,32.000000,108.302785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023923,67.639270,99.399738,100.000000,41.623795,39.037975,40.227413,44.860759,56.012658,56.008424,41.265823,148.316409,123.644478,150.533592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.051580,49.757108,199.548344,156.960929,158.884277,164.053477,74.205390,14.314709,190.585765,16.171600,41.032308,50.084707,155.624323,201.989005,153.397236,192.998450,107.195753,186.185402,-0.000472,0.031250,89.099586,66.725424,186.047549,-0.200525,59.154928,0.618230,639090.082837,0.855547,9.519467,13.113053,3.982007,0.059776,0.052092,32.000000,108.176632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053955,67.685199,99.464866,100.000000,41.660745,39.037975,40.225327,44.860759,56.012658,56.009056,41.265823,148.410780,123.216123,150.702199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904853,49.827608,199.545811,156.879027,158.980396,164.053327,74.415630,14.321273,190.256956,16.178258,40.965558,50.097769,155.625998,201.783058,153.365577,192.780919,107.155853,186.606109,-0.000472,0.031232,89.073209,66.575168,186.631858,-0.216272,59.217608,0.620457,638790.477539,0.856288,9.436450,12.927363,3.986854,0.058625,0.053115,32.000000,108.026729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013886,67.683714,99.436243,100.000000,41.658292,39.037975,40.227021,44.860759,56.012658,56.008653,41.265823,148.831260,123.363255,150.733198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997030,49.827608,199.432405,156.879027,159.093801,164.046588,74.390778,14.314709,190.058026,16.197650,40.914783,50.251855,155.604064,201.698046,153.382227,192.785763,107.165023,186.366273,-0.000469,0.031208,89.086149,66.804162,186.464909,-0.182883,59.381809,0.621551,639253.856316,0.856826,9.658425,13.127889,3.998525,0.057280,0.050914,32.000000,107.847966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988968,67.662472,99.418621,100.000000,41.632889,39.037975,40.230257,44.860759,56.012658,56.009554,41.265823,148.781555,123.498458,150.870295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
