OSU 80 Ton Compressor Load Stand
50.033894,50.021283,199.463987,156.704606,159.113900,164.050324,74.329326,14.313710,190.504192,16.195779,40.903388,50.254105,155.521525,201.735700,153.376375,192.849466,107.156798,186.434815,-0.000468,0.031204,89.121382,66.755136,186.206609,-0.161518,59.295552,0.618536,639081.127160,0.855322,9.563225,13.027183,3.988885,0.059915,0.052485,32.000000,107.992713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982558,67.651884,99.400296,100.000000,41.625692,39.037975,40.227906,44.860759,56.012658,56.011160,41.265823,148.658653,123.422629,150.412781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.960008,49.966965,199.503451,156.780915,158.987899,164.047772,74.432540,14.310142,190.584631,16.242818,40.977994,50.116689,155.529324,201.807482,153.347825,192.768321,107.159483,186.549270,-0.000469,0.031198,89.287923,66.846152,184.639327,-0.201770,59.242365,0.619487,639492.063884,0.855812,9.718864,13.061577,3.986577,0.060058,0.052161,32.000000,108.213479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996931,67.669625,99.436697,100.000000,41.617260,39.037975,40.226648,44.860759,56.012658,56.011798,41.265823,148.865079,123.503828,150.687958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.022696,49.947488,199.478115,156.944157,159.004122,164.040056,74.339271,14.311855,190.393814,16.247021,40.923033,50.173955,155.595577,201.897754,153.334317,192.771989,107.121021,186.451732,-0.000467,0.031169,89.252120,66.597603,185.979431,-0.228715,59.225581,0.620288,639419.460973,0.854689,9.672967,13.198483,3.986679,0.058917,0.051712,32.000000,108.374826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991266,67.652709,99.474903,100.000000,41.639971,39.037975,40.228114,44.860759,56.012658,56.012457,41.265823,148.678542,123.337058,150.781742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.080532,49.888782,199.582366,156.981614,159.016601,164.038912,74.393604,14.313567,190.276381,16.208289,40.918454,50.244866,155.626064,201.824606,153.352763,192.762619,107.074611,186.389781,-0.000467,0.031178,89.413601,66.725753,186.778337,-0.205806,59.195106,0.620194,639419.433943,0.855680,9.656620,13.103812,3.987752,0.059327,0.051874,32.000000,108.272076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984083,67.634688,99.486644,100.000000,41.649959,39.037975,40.226392,44.860759,56.012658,56.013000,41.265823,148.787207,123.141675,150.386581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.054819,49.888782,199.450210,156.981614,159.017229,164.038937,74.403223,14.310999,190.350628,16.192420,40.960541,50.115596,155.623680,201.796269,153.369694,192.847570,107.063710,186.457732,-0.000466,0.031170,89.415854,66.704072,185.208302,-0.187520,59.290490,0.619990,639363.138043,0.853812,9.538273,13.126572,3.985229,0.058608,0.052157,32.000000,108.074896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983540,67.638304,99.501316,100.000000,41.680391,39.037975,40.224812,44.860759,56.012658,56.013309,41.265823,148.806445,123.580501,150.812505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894619,49.751347,199.494798,156.903905,159.126355,164.042738,74.431338,14.315137,190.292496,16.186452,40.912371,50.174638,155.613759,201.662430,153.386265,192.829706,107.047873,186.384658,-0.000465,0.031149,89.341695,66.565111,185.806991,-0.189417,59.333055,0.618979,639430.624526,0.854189,9.564783,13.163412,3.984636,0.058617,0.052037,32.000000,107.908501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959780,67.631539,99.517828,100.000000,41.645318,39.037975,40.225073,44.860759,56.012658,56.013161,41.265823,148.862676,123.912814,150.514433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.040243,49.732145,199.389518,156.824240,159.225144,164.040650,74.296766,14.318419,190.412473,16.174992,40.915765,50.241108,155.559377,201.767157,153.388186,192.781161,107.036719,186.387287,-0.000464,0.031167,89.283983,67.130499,186.101349,-0.227729,59.094477,0.620157,639391.994205,0.856602,9.592743,13.151353,3.998323,0.061822,0.054274,32.000000,108.177427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956904,67.636561,99.532646,100.000000,41.660295,39.037975,40.228539,44.860759,56.012658,56.013656,41.265823,148.593533,123.580578,150.332057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.026416,49.780974,199.463811,156.773088,159.169500,164.033363,74.387340,14.308002,190.391759,16.149690,40.980523,50.110162,155.540329,201.721837,153.369087,192.725110,107.031426,186.258520,-0.000464,0.031203,89.094619,66.900695,185.645671,-0.254942,59.279344,0.620761,639201.190229,0.855323,9.423178,13.163512,3.984583,0.062259,0.053953,32.000000,108.210271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955488,67.647208,99.535328,100.000000,41.636264,39.037975,40.224896,44.860759,56.012658,56.014037,41.265823,148.774680,123.812015,150.453615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.007605,49.780974,199.368672,156.773088,159.113709,164.027301,74.304569,14.311712,190.264556,16.159635,40.909133,50.008613,155.490119,201.841344,153.358147,192.717412,107.030940,186.454365,-0.000465,0.031228,89.276506,66.762940,186.490628,-0.259221,59.351177,0.619214,639306.722622,0.854623,9.486270,13.119627,3.987170,0.057370,0.051235,32.000000,108.186351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963422,67.625621,99.559702,100.000000,41.654488,39.037975,40.224860,44.860759,56.012658,56.014796,41.265823,148.609138,123.411238,150.645000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.024312,49.767532,199.439404,156.842409,159.096873,164.028426,74.231075,14.316421,190.431558,16.172489,40.889588,50.083495,155.527189,201.804464,153.337728,192.736789,106.996831,186.500374,-0.000464,0.031207,89.544043,66.928228,185.151398,-0.263481,59.277272,0.618438,639312.820130,0.855901,9.505677,13.194897,3.986767,0.058415,0.051757,32.000000,108.178892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952676,67.597784,99.552974,100.000000,41.654371,39.037975,40.225020,44.860759,56.012658,56.015240,41.265823,148.462150,123.648160,150.481428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.005968,49.752719,199.359846,156.944716,159.035673,164.024085,74.238006,14.314566,190.406822,16.206671,40.892627,50.162372,155.596185,201.628914,153.321666,192.712443,107.005626,186.360090,-0.000464,0.031177,89.738877,66.902196,185.238954,-0.244902,59.278400,0.619157,639376.381056,0.856404,9.474997,13.246567,3.986849,0.057488,0.051576,32.000000,108.518485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973675,67.608022,99.546604,100.000000,41.616929,39.037975,40.224149,44.860759,56.012658,56.015836,41.265823,148.476012,123.315004,150.624858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.043386,49.673167,199.350245,156.887133,158.976475,164.034120,74.287895,14.312711,190.367049,16.220154,40.932332,49.985734,155.603605,201.705670,153.343882,192.751821,107.014772,185.976905,-0.000463,0.031168,89.740490,66.781254,185.187662,-0.230384,59.271083,0.619519,639307.687946,0.856503,9.483683,13.085051,3.986748,0.057336,0.051647,32.000000,108.489102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976015,67.605791,99.544599,100.000000,41.617550,39.037975,40.224417,44.860759,56.012658,56.016332,41.265823,148.575790,123.420060,150.749878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.978614,49.629277,199.347562,156.895240,158.903809,164.040713,74.283257,14.316421,190.467188,16.207884,40.893908,50.202724,155.578492,201.643491,153.372877,192.631016,106.982165,186.319503,-0.000464,0.031168,89.642901,66.794603,185.871908,-0.212903,59.130590,0.618651,639103.461391,0.855190,9.360958,13.028641,3.983548,0.060529,0.055560,32.000000,108.196813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992835,67.591033,99.504093,100.000000,41.592675,39.037975,40.223248,44.860759,56.012658,56.016355,41.265823,148.566514,123.317957,150.667108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.981693,49.629277,199.276439,156.895240,158.939989,164.044711,74.333224,14.315993,190.271289,16.213144,40.881033,50.156976,155.557796,201.683999,153.370310,192.681763,107.006757,186.204317,-0.000463,0.031155,89.548868,66.786334,186.179197,-0.203625,59.292483,0.620774,639225.079731,0.856404,9.383904,13.192181,3.988657,0.059587,0.052706,32.000000,108.021174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984214,67.583220,99.488790,100.000000,41.609953,39.037975,40.224488,44.860759,56.012658,56.016541,41.265823,148.666449,123.823560,150.312388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.064843,49.625437,199.393876,156.843248,159.018990,164.038668,74.402397,14.311712,190.292667,16.213236,40.862047,50.132553,155.580213,201.678250,153.348461,192.724909,107.001004,186.527333,-0.000462,0.031137,89.454699,66.877942,186.453265,-0.186716,59.225974,0.618905,639157.089619,0.855791,9.380725,13.123586,3.986989,0.061648,0.053547,32.000000,107.683243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002193,67.590015,99.450100,100.000000,41.568931,39.037975,40.224185,44.860759,56.012658,56.016923,41.265823,148.804795,123.062202,150.821829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.002699,49.621322,199.310603,156.747093,159.098716,164.032652,74.288372,14.307003,190.288938,16.203359,40.888585,50.226930,155.522382,201.636192,153.377234,192.643110,107.017369,186.265846,-0.000461,0.031159,89.509215,66.838601,186.026953,-0.180939,59.130433,0.618912,639052.017066,0.853377,9.291102,13.252681,3.982712,0.060693,0.052505,32.000000,107.570032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997607,67.591242,99.437328,100.000000,41.619850,39.037975,40.222031,44.860759,56.012658,56.017322,41.265823,148.576745,123.336828,150.353065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.045930,49.645461,199.208923,156.700972,159.087046,164.038580,74.391701,14.319418,190.323418,16.263777,40.869106,50.139772,155.436924,201.709605,153.338533,192.582674,106.986503,186.322173,-0.000461,0.031167,89.545668,66.890549,185.594434,-0.163016,59.177299,0.620382,639036.045280,0.855826,9.351089,13.136482,3.985997,0.060226,0.053164,32.000000,107.474784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971816,67.559967,99.440287,100.000000,41.548341,39.037975,40.223189,44.860759,56.012658,56.017698,41.265823,148.783402,123.059095,150.315378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.038567,49.645461,199.287910,156.700972,159.068183,164.043049,74.357640,14.312711,190.453181,16.292129,40.954582,50.079785,155.492440,201.745465,153.350245,192.685652,106.983007,186.300122,-0.000460,0.031170,89.629640,66.714279,185.573859,-0.187155,59.119496,0.619248,639156.042330,0.853905,9.330630,13.188862,3.980522,0.062104,0.054678,32.000000,107.552776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002072,67.593223,99.468044,100.000000,41.539548,39.037975,40.221904,44.860759,56.012658,56.018231,41.265823,148.715280,123.060284,150.739138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959389,49.614464,199.355352,156.630255,159.116091,164.046028,74.383753,14.315851,190.336194,16.352881,40.886966,50.050275,155.433015,201.619271,153.347495,192.579759,106.979676,186.269797,-0.000462,0.031145,89.727078,66.763484,185.458219,-0.232930,59.177167,0.620133,639192.905079,0.854459,9.338222,13.183936,3.982686,0.061160,0.054790,32.000000,107.681400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008604,67.595612,99.478722,100.000000,41.545897,39.037975,40.221766,44.860759,56.012658,56.018477,41.265823,148.767506,123.577471,150.305858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.981673,49.575786,199.282584,156.751845,159.102152,164.053961,74.407716,14.304434,190.229984,16.381024,40.906633,50.127224,155.446183,201.563167,153.305383,192.618703,106.962205,186.260829,-0.000463,0.031141,89.729927,66.723317,185.876726,-0.277609,59.055479,0.620506,639243.217096,0.855605,9.388939,13.175684,3.990348,0.060401,0.055510,32.000000,107.797863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.945882,67.598044,99.440245,100.000000,41.544356,39.037975,40.223355,44.860759,56.012658,56.018789,41.265823,148.815433,123.299508,150.837919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.045141,49.466063,199.306952,156.634448,159.005328,164.045146,74.358645,14.311712,190.205065,16.424466,40.942872,50.201914,155.529953,201.571424,153.273440,192.605119,106.959773,186.263863,-0.000465,0.031150,89.502018,66.828609,186.187642,-0.274163,59.057996,0.620546,639255.683060,0.855686,9.338534,13.310587,3.987204,0.059153,0.052841,32.000000,107.827619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.938284,67.619970,99.435786,100.000000,41.553333,39.037975,40.222574,44.860759,56.012658,56.019151,41.265823,148.717289,123.410356,150.713174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.022202,49.433146,199.247685,156.476524,158.915877,164.043684,74.349862,14.309001,190.116385,16.482922,40.940898,50.175324,155.462673,201.617640,153.259781,192.619521,106.947595,185.974501,-0.000465,0.031129,89.281107,66.741606,185.040698,-0.279134,59.247191,0.620414,638881.353446,0.853904,9.152045,13.193321,3.982544,0.058971,0.052686,32.000000,108.067344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943657,67.596645,99.394624,100.000000,41.533125,39.037975,40.220798,44.860759,56.012658,56.018860,41.265823,148.699725,123.215126,150.638312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928034,49.433146,199.274683,156.476524,158.989964,164.050706,74.259724,14.314852,190.408742,16.503096,40.911529,50.033682,155.359323,201.671278,153.324385,192.652752,106.974718,186.242843,-0.000465,0.031154,89.198076,66.528397,185.009023,-0.281271,59.230931,0.618479,638862.366063,0.854353,9.142787,13.094898,3.983185,0.058404,0.053093,32.000000,108.142107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947606,67.615586,99.358206,100.000000,41.531577,39.037975,40.221110,44.860759,56.012658,56.018951,41.265823,148.519448,123.392750,150.655031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.018895,49.452896,199.257270,156.557023,159.023070,164.038533,74.258641,14.309857,190.560974,16.521998,40.860362,50.021377,155.356560,201.601535,153.263648,192.674812,106.906780,186.332691,-0.000465,0.031142,89.214682,66.620436,185.098334,-0.258515,59.290988,0.619781,638927.158695,0.857220,9.240009,13.170346,3.991238,0.058800,0.053732,32.000000,108.047625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929218,67.600060,99.302511,100.000000,41.496286,39.037975,40.223101,44.860759,56.012658,56.019312,41.265823,148.517281,123.244238,150.467227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.990623,49.569203,199.266379,156.557861,159.036736,164.021329,74.250353,14.311712,190.210948,16.534603,40.891596,49.988633,155.381822,201.763711,153.230247,192.616365,106.958141,186.292267,-0.000465,0.031143,89.177220,66.491770,185.447064,-0.239377,59.207432,0.618104,639025.915968,0.855486,9.165950,13.272603,3.983640,0.057823,0.051916,32.000000,107.900291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957372,67.592089,99.280510,100.000000,41.518916,39.037975,40.220759,44.860759,56.012658,56.019581,41.265823,148.500706,123.144129,150.536699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.998343,49.686334,199.309213,156.702370,159.012412,164.009094,74.262156,14.310285,190.244007,16.502416,40.878288,50.175309,155.407735,201.611259,153.215685,192.670839,106.929442,185.950809,-0.000465,0.031136,89.133169,66.822118,184.913740,-0.214054,59.125292,0.619463,639080.678293,0.856309,9.311431,13.205802,3.986075,0.060940,0.054939,32.000000,107.635964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961757,67.573600,99.181350,100.000000,41.476872,39.037975,40.224407,44.860759,56.012658,56.020660,41.265823,148.524313,123.048394,150.686502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968910,49.614738,199.172460,156.791816,158.958679,163.995239,74.361608,14.309143,189.886081,16.496848,40.900778,50.099446,155.449023,201.487634,153.210857,192.552190,106.935277,186.061977,-0.000464,0.031122,89.129406,66.744199,186.065315,-0.228310,59.215038,0.620530,639291.160330,0.855838,9.421186,13.079644,3.986350,0.060117,0.053931,32.000000,107.667629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.942361,67.547074,99.172394,100.000000,41.493652,39.037975,40.220769,44.860759,56.012658,56.021713,41.265823,148.723216,123.146623,150.630248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.023851,49.571397,199.123714,156.754081,158.982581,163.978933,74.360477,14.308715,190.284767,16.470569,40.880379,50.201353,155.485136,201.630239,153.251236,192.483963,106.948488,186.053550,-0.000465,0.031093,89.109319,66.851259,185.784254,-0.254159,59.211812,0.619407,639167.060411,0.855414,9.379384,13.140665,3.985928,0.056099,0.049919,32.000000,107.747994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947992,67.569783,99.153224,100.000000,41.506045,39.037975,40.221113,44.860759,56.012658,56.021882,41.265823,148.720953,123.682527,150.577140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.942921,49.571397,199.226114,156.754081,159.091859,163.975089,74.341748,14.315708,190.077984,16.458666,40.882852,50.147757,155.456893,201.549324,153.244514,192.529582,106.873642,186.224273,-0.000465,0.031083,89.102375,66.753704,186.496418,-0.240201,59.199224,0.619811,639022.024025,0.854525,9.332206,13.205752,3.984749,0.058671,0.052108,32.000000,107.233539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.926520,67.536182,99.099778,100.000000,41.437061,39.037975,40.219552,44.860759,56.012658,56.022026,41.265823,148.683496,123.565427,150.366125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958535,49.615287,199.076702,156.717464,159.122026,163.973542,74.318658,14.305718,190.241238,16.483935,40.891147,50.034620,155.467650,201.526940,153.265150,192.565389,106.929488,186.072428,-0.000464,0.031078,89.136445,66.555856,184.920757,-0.130088,59.128911,0.619816,639223.333890,0.855928,9.362881,13.264328,3.989076,0.059245,0.054090,32.000000,107.434087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.942067,67.550941,99.081493,100.000000,41.439497,39.037975,40.221295,44.860759,56.012658,56.022754,41.265823,148.637316,123.837905,150.530838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.985044,49.634215,199.147557,156.663797,159.073472,163.975064,74.402890,14.310428,190.182043,16.502368,40.811421,50.210376,155.429405,201.526430,153.258630,192.542066,106.919257,186.137699,-0.000465,0.031069,89.151081,66.742216,185.338585,-0.139308,59.258311,0.620170,639117.426751,0.855252,9.396246,13.148376,3.985163,0.060291,0.051736,32.000000,107.391659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.938247,67.525053,99.038668,100.000000,41.438409,39.037975,40.220609,44.860759,56.012658,56.023146,41.265823,148.805779,123.319606,150.655661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.955743,49.397487,199.110662,156.658206,159.025635,163.969627,74.341162,14.316564,189.850191,16.529968,40.900795,50.037668,155.395713,201.489347,153.229397,192.533534,106.923363,186.351804,-0.000467,0.031045,89.105211,66.828887,185.919366,-0.158037,59.129357,0.618677,639162.219574,0.854574,9.382203,13.185631,3.984143,0.061351,0.054453,32.000000,107.327383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958101,67.515833,99.020340,100.000000,41.410367,39.037975,40.219721,44.860759,56.012658,56.023650,41.265823,148.682324,123.071676,150.575645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.009385,49.362102,199.198596,156.627739,159.020910,163.964942,74.308675,14.311427,190.229622,16.547947,40.905630,50.125607,155.397544,201.531180,153.239190,192.477548,106.915539,186.196159,-0.000468,0.031033,89.102921,66.568098,185.099088,-0.167304,59.077220,0.619791,638663.720065,0.855245,9.175728,13.263318,3.985741,0.059292,0.052811,32.000000,107.548936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953057,67.527421,99.048559,100.000000,41.432965,39.037975,40.220194,44.860759,56.012658,56.022649,41.265823,148.617350,122.984992,150.678910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.973171,49.417785,199.267253,156.553948,159.088358,163.964199,74.333945,14.309143,189.941977,16.574662,40.909207,50.161335,155.382623,201.283441,153.229155,192.523506,106.906543,185.862007,-0.000469,0.031031,89.099441,66.803824,186.288190,-0.182913,59.140399,0.619855,638525.053898,0.854490,9.084970,13.211689,3.983224,0.062899,0.057313,32.000000,107.542726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.936673,67.558432,99.072384,100.000000,41.390279,39.037975,40.218644,44.860759,56.012658,56.022741,41.265823,148.667890,123.158551,150.441656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.011064,49.417785,199.088459,156.553948,159.060275,163.969570,74.363923,14.310713,189.971167,16.605794,40.855006,50.122295,155.347913,201.460826,153.223152,192.373343,106.885884,186.008698,-0.000470,0.031051,89.063547,66.931177,185.895568,-0.168783,59.124217,0.620345,638549.581833,0.854873,9.100898,13.140736,3.983745,0.058128,0.050878,32.000000,107.762131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949601,67.543931,99.029069,100.000000,41.423218,39.037975,40.219282,44.860759,56.012658,56.023258,41.265823,148.727845,123.575553,150.476707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876284,49.440827,199.139855,156.530190,158.961586,163.965189,74.314558,14.317848,190.106601,16.584122,40.846356,50.015724,155.343261,201.454424,153.201816,192.299315,106.863112,185.839533,-0.000471,0.031077,89.059003,66.724807,185.895198,-0.188417,59.242313,0.619221,638748.055315,0.853981,9.138919,13.169688,3.980888,0.058077,0.052217,32.000000,107.894348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953207,67.521329,99.025353,100.000000,41.380722,39.037975,40.218140,44.860759,56.012658,56.023625,41.265823,148.629115,123.486223,150.680838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936914,49.476212,199.025268,156.530749,158.846563,163.956764,74.286231,14.301865,189.961666,16.548163,40.849794,50.059680,155.360306,201.474485,153.195413,192.469616,106.863530,186.211900,-0.000471,0.031077,89.068306,66.614894,185.958673,-0.218798,59.168696,0.619621,639008.660534,0.857147,9.301178,13.127750,3.992676,0.058107,0.051677,32.000000,108.064012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978563,67.561323,99.014540,100.000000,41.353412,39.037975,40.221164,44.860759,56.012658,56.023884,41.265823,148.572462,123.077122,150.538509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.957297,49.481150,199.112609,156.572116,158.638496,163.965054,74.286289,14.324413,190.185405,16.530769,40.833591,50.100096,155.366497,201.524758,153.207303,192.487274,106.873891,185.996769,-0.000473,0.031048,89.026357,66.697720,185.041426,-0.194150,59.155006,0.619502,638987.570765,0.856358,9.273902,13.269712,3.985534,0.062057,0.055431,32.000000,108.266212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958802,67.553574,99.002121,100.000000,41.328824,39.037975,40.219599,44.860759,56.012658,56.024354,41.265823,148.572577,122.991513,150.817895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.994434,49.481150,199.126087,156.572116,158.595690,163.980986,74.203843,14.313425,189.980580,16.569744,40.891181,50.155869,155.373657,201.390797,153.167119,192.385833,106.840835,186.034753,-0.000473,0.031032,88.970615,66.793730,185.846395,-0.165280,59.047768,0.619659,638967.089844,0.856024,9.257785,13.177118,3.985656,0.057828,0.051904,32.000000,108.343212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957536,67.526919,98.943485,100.000000,41.311211,39.037975,40.218935,44.860759,56.012658,56.024668,41.265823,148.407685,123.560556,150.524189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.956830,49.413122,199.121020,156.602304,158.663054,163.992736,74.211888,14.310570,190.062223,16.557682,40.883268,50.094700,155.356834,201.359239,153.160103,192.514177,106.841816,186.029124,-0.000472,0.031035,88.923582,66.523626,185.007026,-0.159032,59.063871,0.620461,639088.831347,0.856351,9.219445,13.224698,3.982965,0.058810,0.052310,32.000000,108.632464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961471,67.522126,98.909961,100.000000,41.329587,39.037975,40.217841,44.860759,56.012658,56.024589,41.265823,148.423776,123.309941,150.696141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958254,49.277892,199.078337,156.446897,158.706107,164.002556,74.228102,14.318419,190.132178,16.538288,40.843450,50.095402,155.347842,201.371654,153.194662,192.490408,106.845690,186.261265,-0.000473,0.031059,88.968277,66.772751,185.178033,-0.146365,59.132242,0.620610,639031.167622,0.856872,9.190240,13.221566,3.985862,0.061156,0.054300,32.000000,108.712552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981060,67.521380,98.892199,100.000000,41.298086,39.037975,40.218511,44.860759,56.012658,56.024827,41.265823,148.456203,123.516409,150.456448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932122,49.190941,199.066416,156.376741,158.766814,164.020668,74.256772,14.317563,190.140801,16.480113,40.837988,50.061733,155.265894,201.384824,153.184118,192.375140,106.835432,186.357700,-0.000471,0.031080,89.031723,66.709493,186.120235,-0.158095,59.241893,0.619555,638772.926175,0.856384,9.053541,13.306412,3.984894,0.060876,0.053130,32.000000,108.643559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984866,67.525198,98.894289,100.000000,41.288172,39.037975,40.217948,44.860759,56.012658,56.024307,41.265823,148.513544,122.888221,150.633119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.938505,49.345096,199.011686,156.593359,158.745806,164.025322,74.265611,14.312996,189.994861,16.444838,40.820143,50.019968,155.256608,201.398361,153.165336,192.329340,106.818015,185.798115,-0.000471,0.031086,88.988624,66.883800,184.864240,-0.162386,59.112940,0.618585,638702.594714,0.856605,8.997708,13.351975,3.986980,0.062231,0.056717,32.000000,108.245363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006623,67.509147,98.874707,100.000000,41.228106,39.037975,40.218635,44.860759,56.012658,56.023925,41.265823,148.531221,123.299201,150.498658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.961561,49.345096,199.066605,156.593359,158.833854,164.008605,74.303914,14.312711,190.032983,16.441231,40.856819,50.129166,155.332953,201.337567,153.121759,192.310638,106.815985,186.084481,-0.000472,0.031105,88.979300,66.777007,185.144914,-0.178193,59.018683,0.620042,639103.027847,0.856608,9.141142,13.156998,3.985135,0.057727,0.052940,32.000000,108.082863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958073,67.505817,98.885501,100.000000,41.208787,39.037975,40.218304,44.860759,56.012658,56.024873,41.265823,148.607828,123.385885,150.068289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930323,49.399956,199.065314,156.643112,158.821855,163.989738,74.360083,14.308715,189.976688,16.440712,40.873176,50.022835,155.374949,201.352164,153.161214,192.259542,106.842756,186.230503,-0.000473,0.031113,88.979829,66.570614,184.616689,-0.167086,59.082780,0.620836,639024.129458,0.855640,9.117330,13.268559,3.984395,0.059524,0.053888,32.000000,108.224792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005013,67.520434,98.894054,100.000000,41.175511,39.037975,40.217570,44.860759,56.012658,56.025358,41.265823,148.720166,123.322675,150.292836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.983434,49.485264,199.110734,156.538855,158.803230,163.990746,74.278495,14.314424,190.119356,16.420148,40.844775,50.164178,155.374753,201.308944,153.161397,192.333701,106.834993,186.062033,-0.000473,0.031130,89.033699,66.846512,184.122479,-0.149582,59.149473,0.620545,639025.715239,0.855622,9.204455,13.297594,3.986862,0.060876,0.052426,32.000000,107.922278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993180,67.525213,98.928360,100.000000,41.195848,39.037975,40.218094,44.860759,56.012658,56.025586,41.265823,148.556990,123.310478,150.290201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.963088,49.466612,199.095499,156.618795,158.754717,163.995235,74.350267,14.324270,190.106158,16.403253,40.886573,50.094593,155.296490,201.386638,153.163639,192.288787,106.801941,185.731523,-0.000475,0.031111,89.011864,66.927582,185.442001,-0.104664,59.142418,0.619528,639167.718655,0.855761,9.234914,13.240971,3.983534,0.057463,0.050977,32.000000,107.798663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986091,67.483144,98.913068,100.000000,41.135779,39.037975,40.215037,44.860759,56.012658,56.026420,41.265823,148.700534,123.318456,150.405661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905958,49.441924,198.966251,156.642833,158.774266,163.989111,74.313757,14.314281,189.678423,16.379263,40.902869,50.097923,155.326412,201.294613,153.159915,192.350019,106.812747,185.916606,-0.000475,0.031117,89.049061,66.581407,185.840398,-0.084710,59.162428,0.619528,639167.718655,0.855761,9.234914,13.240971,3.983534,0.058434,0.051445,32.000000,108.012094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008985,67.518591,98.949254,100.000000,41.119556,39.037975,40.216771,44.860759,56.012658,56.026602,41.265823,148.627514,123.232194,150.448304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940524,49.501449,198.951609,156.502798,158.797364,163.977323,74.390881,14.312426,190.116541,16.295978,40.844948,50.082099,155.330655,201.304663,153.184251,192.336755,106.806916,185.692417,-0.000475,0.031112,89.065340,66.901035,185.990934,-0.068732,59.160252,0.619831,639228.022944,0.856717,9.271600,13.207602,3.986824,0.058454,0.053041,32.000000,107.943894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002439,67.536579,98.926515,100.000000,41.145704,39.037975,40.217881,44.860759,56.012658,56.026827,41.265823,148.781762,123.098333,150.255268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901603,49.501449,198.978109,156.502798,158.808102,163.951829,74.256607,14.315565,189.968338,16.238429,40.856304,50.048040,155.261002,201.277141,153.173152,192.317567,106.807949,185.660297,-0.000474,0.031127,89.064774,66.725954,184.596781,-0.062639,59.031193,0.621042,639234.525965,0.855964,9.210312,13.296944,3.985174,0.058694,0.051510,32.000000,107.568201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006882,67.525638,98.925953,100.000000,41.074572,39.037975,40.216875,44.860759,56.012658,56.027426,41.265823,148.513214,122.977590,150.370295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.031750,49.423546,198.920602,156.420903,158.795355,163.947640,74.004007,14.313139,190.166450,16.204857,40.833592,50.105553,155.242248,201.448573,153.151697,192.371206,106.778042,186.224643,-0.000473,0.031161,89.094962,66.664067,185.055605,-0.065840,59.119706,0.621261,639222.091559,0.857408,9.335624,13.114304,3.987409,0.059861,0.053288,32.000000,107.880880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005380,67.543274,98.909421,100.000000,41.082499,39.037975,40.217642,44.860759,56.012658,56.027308,41.265823,148.008014,123.151340,150.635480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.965772,49.422449,199.063759,156.502798,158.867969,163.949262,74.245642,14.316136,189.997674,16.158059,40.859937,50.096367,155.249573,201.414874,153.138579,192.368987,106.804969,186.174097,-0.000472,0.031132,89.110983,66.521514,184.628352,-0.070220,59.172473,0.618665,638993.743511,0.853906,9.132613,13.356634,3.976422,0.059790,0.053616,32.000000,108.171167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031264,67.530948,98.916926,100.000000,41.057270,39.037975,40.214346,44.860759,56.012658,56.027548,41.265823,148.491283,123.243164,150.576156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.006525,49.382675,199.055517,156.641994,158.940604,163.938781,74.297256,14.316992,189.991012,16.116879,40.823767,50.080817,155.304012,201.469877,153.137835,192.486210,106.779231,185.963883,-0.000472,0.031132,89.173643,66.578891,185.831362,-0.072449,59.071949,0.619099,638989.420756,0.856108,9.190332,13.313827,3.984002,0.062052,0.056252,32.000000,108.062042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022565,67.552603,98.938712,100.000000,41.017430,39.037975,40.215693,44.860759,56.012658,56.027577,41.265823,148.594511,123.225980,150.596495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900222,49.280910,199.112684,156.591682,158.985715,163.930216,74.176515,14.309857,190.143555,16.110488,40.871776,50.125175,155.339545,201.383478,153.119274,192.445827,106.756735,185.840357,-0.000473,0.031104,89.341662,66.518012,185.657642,-0.110086,59.131429,0.619562,638889.563302,0.854588,9.108492,13.259201,3.980591,0.059005,0.054558,32.000000,107.942637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025477,67.544288,98.953337,100.000000,41.034408,39.037975,40.214411,44.860759,56.012658,56.027793,41.265823,148.353030,123.073133,150.573049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916651,49.270212,199.028886,156.423698,159.057657,163.922581,74.245569,14.315565,190.160704,16.097525,40.842931,50.167756,155.330025,201.360482,153.169979,192.424970,106.783162,186.107740,-0.000472,0.031094,89.539898,66.575504,184.319411,-0.132545,59.112389,0.620020,638832.895606,0.857716,9.116513,13.234441,3.990216,0.059400,0.051686,32.000000,107.817652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044071,67.580414,98.981204,100.000000,40.981516,39.037975,40.216724,44.860759,56.012658,56.027403,41.265823,148.491139,123.073824,150.531939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.982435,49.330558,198.985591,156.335655,159.015445,163.918452,74.275398,14.310999,190.174769,16.082661,40.897976,50.162702,155.221769,201.428003,153.196341,192.431975,106.813757,185.718905,-0.000473,0.031040,89.574956,66.736416,183.833037,-0.145575,59.100561,0.619800,638686.540811,0.856539,9.088838,13.310274,3.987224,0.058995,0.053614,32.000000,108.063158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057171,67.598961,98.964319,100.000000,40.985438,39.037975,40.216213,44.860759,56.012658,56.027523,41.265823,148.550796,123.319146,150.635991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929220,49.330558,199.092193,156.335655,158.974525,163.921495,74.230724,14.313710,190.238933,16.128632,40.880006,50.112947,155.197944,201.565919,153.144416,192.543556,106.811335,186.074053,-0.000473,0.031031,89.477716,66.892518,186.213624,-0.120195,59.118054,0.618640,638473.890670,0.853775,8.959934,13.310798,3.977091,0.060052,0.054144,32.000000,107.820764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037241,67.592289,98.953046,100.000000,40.954241,39.037975,40.214228,44.860759,56.012658,56.027997,41.265823,148.461449,122.972642,150.661050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.975609,49.318214,199.183512,156.197583,158.981836,163.911574,74.362197,14.311712,190.052251,16.173719,40.808913,50.187457,155.158627,201.569303,153.086812,192.459580,106.812725,186.054915,-0.000475,0.031001,89.304453,66.838900,186.124826,-0.122620,59.083619,0.619854,638706.808223,0.856610,9.136196,13.269224,3.987489,0.057793,0.053812,32.000000,107.856325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037649,67.581880,98.953245,100.000000,40.984456,39.037975,40.215287,44.860759,56.012658,56.028105,41.265823,148.724394,123.337212,150.410067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.049914,49.209593,199.202170,156.255998,158.957461,163.906683,74.309125,14.325697,189.912931,16.232224,40.901548,50.089198,155.142992,201.709849,153.099559,192.487744,106.829016,186.685460,-0.000476,0.030976,89.301614,66.964457,186.193469,-0.125844,59.077482,0.619848,638581.098436,0.854133,9.075942,13.260518,3.985615,0.058174,0.052942,32.000000,108.043838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041233,67.585475,98.985735,100.000000,40.999200,39.037975,40.214039,44.860759,56.012658,56.028272,41.265823,148.618250,123.403989,150.505189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936146,49.097956,199.120833,156.455002,158.936892,163.915129,74.017691,14.310999,189.988941,16.233961,40.872477,50.099677,155.237020,201.548692,153.055509,192.568877,106.854036,185.928669,-0.000477,0.030965,89.246304,66.735109,185.202755,-0.132197,59.179580,0.618901,638207.486473,0.853046,8.890652,13.484991,3.980070,0.060892,0.053550,32.000000,108.010431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030346,67.567897,99.004960,100.000000,41.000319,39.037975,40.212019,44.860759,56.012658,56.027792,41.265823,148.035383,123.895285,150.489846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.113124,49.169820,199.141071,156.466183,158.842330,163.915277,74.039654,14.312426,190.114090,16.221970,40.851318,50.123683,155.266169,201.608670,153.043049,192.461434,106.825179,186.005023,-0.000479,0.030992,89.184347,66.679525,185.022260,-0.186889,59.098437,0.618722,638039.669462,0.858349,8.896438,13.170929,3.987509,0.058678,0.052090,32.000000,108.003456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001351,67.578351,99.007545,100.000000,41.002331,39.037975,40.214489,44.860759,56.012658,56.027213,41.265823,148.079308,123.202046,150.582490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
