OSU 80 Ton Compressor Load Stand
49.997745,49.073545,199.227330,156.362207,158.813301,163.914521,74.351178,14.318277,190.402197,16.170995,40.970666,50.231544,155.271545,201.499214,153.086715,192.465492,106.847270,186.032096,-0.000479,0.030985,89.107496,66.689787,184.771625,-0.262739,59.188786,0.617802,638072.609050,0.854899,8.785726,13.228987,3.973831,0.059137,0.052418,32.000000,108.009235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996465,67.607990,99.033446,100.000000,40.983493,39.037975,40.210032,44.860759,56.012658,56.027639,41.265823,148.702355,123.656330,150.573953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.976779,49.211787,199.078989,156.325593,158.852507,163.918327,74.360343,14.307146,190.209487,16.140534,40.861450,49.986990,155.167245,201.493628,153.104167,192.589307,106.853706,186.265662,-0.000478,0.030971,89.149536,66.645331,186.481656,-0.271776,59.201059,0.618136,637935.315094,0.853267,8.808423,13.217247,3.984726,0.057118,0.051069,32.000000,107.657648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991508,67.605932,99.070837,100.000000,40.928585,39.037975,40.212523,44.860759,56.012658,56.027145,41.265823,148.720686,123.228704,150.616676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835774,49.211787,199.283673,156.325593,158.853185,163.919323,74.422310,14.307859,190.255963,16.077915,40.855927,50.142994,155.186549,201.450143,153.082215,192.485389,106.873618,186.207936,-0.000478,0.030983,89.122930,66.519934,185.570965,-0.286938,59.107170,0.618190,638256.665215,0.853911,8.968307,13.300075,3.983430,0.058026,0.054176,32.000000,107.780473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976599,67.620525,99.095741,100.000000,40.913137,39.037975,40.212809,44.860759,56.012658,56.027912,41.265823,148.844619,122.976400,150.571239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.974111,49.279264,199.081115,156.373387,158.852652,163.923873,74.351183,14.316279,190.203421,16.023405,40.872790,50.073606,155.210603,201.646936,153.045319,192.593877,106.884950,186.304832,-0.000478,0.030991,89.102147,66.678314,186.210646,-0.283532,59.184406,0.621197,638367.652940,0.855889,9.114037,13.258110,3.998808,0.058180,0.051130,32.000000,107.831532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985578,67.615798,99.119612,100.000000,40.899774,39.037975,40.215995,44.860759,56.012658,56.027998,41.265823,148.702366,122.793214,150.612860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.990974,49.242234,199.298811,156.398822,158.836607,163.930726,74.223475,14.316850,190.301073,15.938984,40.957256,50.080350,155.216880,201.522251,153.069802,192.557126,106.879320,186.099883,-0.000478,0.030974,89.129927,66.625958,184.581587,-0.269371,59.233055,0.618547,638329.371736,0.854258,9.038538,13.283793,3.983685,0.059347,0.053572,32.000000,107.742061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991638,67.641016,99.138808,100.000000,40.885886,39.037975,40.212569,44.860759,56.012658,56.028485,41.265823,148.446950,122.962669,150.600822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.011776,49.265275,199.319238,156.581899,158.815010,163.938272,74.225505,14.313425,190.274930,15.908108,40.909136,50.173250,155.258241,201.619781,153.076786,192.618403,106.910056,186.165509,-0.000478,0.030960,89.089286,66.622370,185.890285,-0.250909,59.136806,0.618294,638268.325483,0.855354,8.984100,13.211112,3.986696,0.059801,0.052370,32.000000,107.806153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983519,67.649934,99.168613,100.000000,40.927039,39.037975,40.211941,44.860759,56.012658,56.028401,41.265823,148.451011,123.145549,150.529697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.057442,49.410379,199.130759,156.672182,158.925293,163.957936,74.256659,14.313425,190.320203,15.915922,40.835750,50.133616,155.311656,201.488001,153.075395,192.463574,106.885844,186.092703,-0.000478,0.030954,89.080052,66.630701,185.275013,-0.220386,58.980682,0.619188,638227.902580,0.855030,8.985674,13.205459,3.985446,0.059031,0.052270,32.000000,107.839578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984900,67.647158,99.148198,100.000000,40.953053,39.037975,40.211079,44.860759,56.012658,56.028683,41.265823,148.513318,123.496541,150.379579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.072703,49.410379,199.199439,156.672182,158.984471,163.961010,74.155537,14.314852,190.105402,15.927511,40.903298,50.090047,155.319600,201.744507,153.067444,192.584790,106.887915,186.262105,-0.000479,0.030978,89.078925,66.676234,186.077713,-0.209359,59.119523,0.621351,638490.373412,0.858417,9.091781,13.280712,3.993253,0.060286,0.053461,32.000000,107.473625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.987812,67.654655,99.153899,100.000000,40.884083,39.037975,40.209927,44.860759,56.012658,56.029635,41.265823,148.311074,123.055873,150.449367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916865,49.465789,199.069722,156.613484,159.015519,163.951222,74.218340,14.312140,190.365498,15.904421,40.868914,50.141590,155.315645,201.622900,153.089626,192.472883,106.877363,186.031020,-0.000477,0.031001,89.084764,66.787545,185.276665,-0.206272,59.032531,0.621351,638490.373412,0.858417,9.091781,13.280712,3.993253,0.062201,0.056385,32.000000,107.362897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968531,67.683588,99.164518,100.000000,40.907554,39.037975,40.209225,44.860759,56.012658,56.030173,41.265823,148.436679,123.394822,150.517699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924798,49.547807,199.260201,156.437953,158.877390,163.942784,74.275338,14.309714,190.194731,15.862100,40.856915,50.111875,155.279342,201.474179,153.141142,192.442099,106.892832,186.277862,-0.000479,0.030984,89.050016,66.627807,185.115649,-0.217266,59.235468,0.621213,638919.795713,0.857470,9.284193,13.186744,3.988025,0.060444,0.052811,32.000000,107.447135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985108,67.699378,99.193764,100.000000,40.843510,39.037975,40.212732,44.860759,56.012658,56.030451,41.265823,148.550675,123.718044,150.414473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.021181,49.498705,199.143640,156.446058,158.801876,163.942864,74.306385,14.314994,190.238256,15.839512,40.897748,50.053642,155.222492,201.576500,153.148943,192.514037,106.908197,186.338155,-0.000478,0.030957,89.061573,66.781251,185.919918,-0.228725,59.168696,0.619545,639011.394386,0.856813,9.358014,13.265610,3.991207,0.057856,0.053227,32.000000,107.733959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982862,67.714184,99.196025,100.000000,40.877603,39.037975,40.212392,44.860759,56.012658,56.031217,41.265823,148.612770,123.634467,150.469115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892895,49.498705,199.267259,156.446058,158.728405,163.929122,74.432765,14.327838,189.839401,15.834808,40.887994,50.092475,155.204590,201.506329,153.133649,192.527858,106.882012,186.495140,-0.000478,0.030952,89.054372,66.495317,186.134099,-0.241516,59.126630,0.618828,638743.619702,0.854505,9.209401,13.273272,3.981186,0.057199,0.051783,32.000000,107.861577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990596,67.689485,99.177633,100.000000,40.852032,39.037975,40.209814,44.860759,56.012658,56.031279,41.265823,148.865531,123.232002,150.556762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897103,49.458657,199.118521,156.542209,158.715212,163.915368,74.291617,14.318277,190.258699,15.834368,40.855274,50.026873,155.240720,201.476381,153.070587,192.429963,106.886928,185.909828,-0.000478,0.030948,88.998422,66.815244,185.104306,-0.250160,59.135756,0.620909,638930.534596,0.855420,9.341883,13.359388,3.993901,0.060652,0.054576,32.000000,108.023822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003287,67.658939,99.146885,100.000000,40.801032,39.037975,40.212640,44.860759,56.012658,56.031364,41.265823,148.583234,123.314467,150.574229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857590,49.553018,199.228821,156.388201,158.698497,163.916811,74.345916,14.311284,190.164758,15.819916,40.772932,50.040510,155.235728,201.606224,153.080362,192.487999,106.876650,186.031306,-0.000479,0.030957,88.991624,66.693086,185.459200,-0.256439,59.146247,0.620307,638755.857592,0.856796,9.297484,13.130829,3.990583,0.059336,0.052995,32.000000,108.025076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009011,67.653444,99.131300,100.000000,40.818384,39.037975,40.212327,44.860759,56.012658,56.031637,41.265823,148.691833,122.889372,150.746849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843532,49.578804,199.114960,156.392114,158.680635,163.928990,74.511937,14.317420,190.197534,15.845360,40.816308,50.127703,155.172410,201.480580,153.098356,192.596160,106.871713,186.137183,-0.000478,0.030929,88.897012,66.812754,185.760164,-0.240837,59.193296,0.621067,639045.786498,0.857159,9.432702,13.187565,3.995958,0.061984,0.054673,32.000000,108.307327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035767,67.640330,99.107060,100.000000,40.774192,39.037975,40.211071,44.860759,56.012658,56.032586,41.265823,149.023875,123.140064,150.724819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.950949,49.536834,199.109753,156.550873,158.605696,163.932894,74.330859,14.310000,190.156282,15.903417,40.799789,50.057419,155.199352,201.585042,153.107934,192.482966,106.892914,186.264272,-0.000477,0.030936,88.930639,66.424715,185.607532,-0.277191,59.195526,0.620618,639180.926403,0.856052,9.479081,13.230742,3.995152,0.062028,0.055452,32.000000,108.419043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064926,67.647518,99.121629,100.000000,40.807772,39.037975,40.213347,44.860759,56.012658,56.033084,41.265823,148.661719,123.590819,150.551963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875801,49.536834,199.166783,156.550873,158.539784,163.935162,74.379640,14.305433,189.968175,15.961421,40.854597,50.049441,155.248149,201.483598,153.062878,192.464546,106.914534,186.002602,-0.000476,0.030933,88.959845,66.644436,186.632660,-0.311640,59.090307,0.619278,638916.689759,0.855598,9.320027,13.260336,3.986106,0.058899,0.052678,32.000000,108.512103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048372,67.636743,99.103719,100.000000,40.776510,39.037975,40.210600,44.860759,56.012658,56.033209,41.265823,148.759281,123.227515,150.544410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.946068,49.526136,199.137993,156.688953,158.423441,163.915474,74.432760,14.313282,190.088469,15.998049,40.875601,50.100173,155.293008,201.551139,153.065034,192.489345,106.891545,185.925075,-0.000475,0.030917,88.940954,66.825114,186.064722,-0.365407,59.151702,0.619278,638916.689759,0.855598,9.320027,13.260336,3.986106,0.060151,0.053117,32.000000,108.535606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054467,67.629540,99.069290,100.000000,40.776372,39.037975,40.212222,44.860759,56.012658,56.033483,41.265823,148.865519,123.221148,150.645983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936543,49.431775,199.199614,156.604260,158.433716,163.907084,74.327372,14.304577,189.947707,15.972638,40.883375,50.104301,155.322710,201.592014,153.097847,192.547298,106.910717,186.113076,-0.000475,0.030896,88.968079,66.793376,186.547777,-0.398589,59.188576,0.619773,638827.154682,0.854402,9.314369,13.132044,3.987060,0.060797,0.053523,32.000000,108.097639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075456,67.611059,99.087831,100.000000,40.763885,39.037975,40.210373,44.860759,56.012658,56.033807,41.265823,148.654745,123.232194,150.437998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.989410,49.391727,199.085367,156.534662,158.407122,163.907824,74.259865,14.314138,190.252599,16.005752,40.852855,50.058958,155.269341,201.506655,153.115958,192.556859,106.917684,186.413205,-0.000475,0.030875,88.965464,66.500077,185.427790,-0.379653,59.146850,0.619413,638549.353111,0.855525,9.229846,13.184759,3.989055,0.060095,0.052029,32.000000,108.028326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047571,67.591415,99.071588,100.000000,40.747997,39.037975,40.210415,44.860759,56.012658,56.033570,41.265823,148.519730,123.394131,150.520649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.951442,49.391727,199.147155,156.534662,158.395051,163.918296,74.325367,14.312854,190.225819,16.037710,40.861373,50.033795,155.270592,201.652807,153.146390,192.472293,106.880678,186.374212,-0.000476,0.030870,88.960196,66.667865,185.244421,-0.371840,59.174571,0.618938,638389.993558,0.855204,9.135208,13.292441,3.982551,0.057442,0.051873,32.000000,108.151053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095414,67.597786,99.090024,100.000000,40.723028,39.037975,40.208898,44.860759,56.012658,56.033595,41.265823,148.650733,123.626298,150.534378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914176,49.419980,199.129352,156.494692,158.431883,163.918652,74.199419,14.312140,190.393936,16.049207,40.855123,50.029021,155.238805,201.549345,153.097468,192.469623,106.904684,186.203565,-0.000476,0.030845,88.895360,66.696229,185.292655,-0.370725,59.177325,0.619243,638590.443469,0.855227,9.174410,13.314559,3.986815,0.057412,0.051986,32.000000,108.171456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084999,67.590253,99.099800,100.000000,40.734987,39.037975,40.209579,44.860759,56.012658,56.033971,41.265823,148.398837,123.568841,150.473953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944778,49.422723,199.143014,156.491618,158.480769,163.919776,74.331880,14.313139,189.968690,16.051417,40.847122,50.269940,155.249290,201.573992,153.071601,192.464429,106.877744,186.656251,-0.000476,0.030854,88.865596,66.662106,186.070942,-0.347761,59.035311,0.619646,638617.360686,0.857459,9.241161,13.225373,3.989435,0.058687,0.052201,32.000000,108.210087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085307,67.590145,99.073021,100.000000,40.715879,39.037975,40.210308,44.860759,56.012658,56.034214,41.265823,148.663759,123.801621,150.441459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.002790,49.370331,199.092035,156.620472,158.499935,163.931590,74.293712,14.312568,190.015843,16.043189,40.856259,50.083216,155.222357,201.497909,153.069229,192.468585,106.935966,186.185057,-0.000477,0.030886,88.902085,66.924374,184.766080,-0.344668,59.145985,0.620837,638688.040585,0.855361,9.212289,13.425122,3.987264,0.060411,0.053363,32.000000,108.308347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135401,67.562989,99.088831,100.000000,40.691321,39.037975,40.209419,44.860759,56.012658,56.034474,41.265823,148.587424,123.461215,150.419115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944745,49.251560,199.143317,156.584415,158.543707,163.946519,74.205511,14.317991,190.187318,16.019018,40.914097,50.092537,155.321459,201.602330,153.062108,192.488513,106.878885,186.248267,-0.000477,0.030911,89.007614,66.684764,186.007104,-0.338876,59.200981,0.618860,638357.340477,0.854633,9.100004,13.187020,3.981619,0.060611,0.055160,32.000000,107.753151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123870,67.579720,99.108679,100.000000,40.728272,39.037975,40.207653,44.860759,56.012658,56.034490,41.265823,148.411021,122.910889,150.472105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958915,49.251560,199.189816,156.584415,158.549319,163.962519,74.328069,14.317278,190.346774,15.997760,40.867693,50.086138,155.277454,201.607161,153.073692,192.470849,106.915994,186.030933,-0.000478,0.030934,89.007336,66.750700,184.239218,-0.331748,59.222932,0.619413,638530.426728,0.855527,9.090992,13.138223,3.984109,0.057236,0.052215,32.000000,107.993664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120372,67.574131,99.079513,100.000000,40.678808,39.037975,40.208892,44.860759,56.012658,56.034020,41.265823,148.656139,123.220764,150.497754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.011315,49.322329,199.172937,156.496928,158.577844,163.963203,74.345904,14.308144,189.857788,15.999335,40.915815,50.089026,155.256666,201.628690,153.113102,192.480459,106.910710,186.051837,-0.000477,0.030979,89.021749,66.977125,186.188806,-0.342681,59.268329,0.618650,638334.586799,0.854948,9.026525,13.148079,3.987072,0.058809,0.052436,32.000000,108.188596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130329,67.596602,99.117115,100.000000,40.701314,39.037975,40.208374,44.860759,56.012658,56.034521,41.265823,148.691808,123.144820,150.585873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.025527,49.270212,199.196609,156.525438,158.661118,163.968469,74.361547,14.319276,190.300884,15.965810,40.866239,50.189822,155.237507,201.614378,153.093515,192.543254,106.890779,186.593663,-0.000477,0.030983,89.035423,66.633448,184.414164,-0.374979,59.157681,0.617696,638442.719517,0.853921,9.043203,13.161355,3.982558,0.059699,0.052555,32.000000,108.293007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125064,67.609631,99.114259,100.000000,40.677101,39.037975,40.206919,44.860759,56.012658,56.034690,41.265823,148.723093,123.311168,150.431192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909170,49.241137,199.070633,156.575191,158.711013,163.986773,74.339570,14.314281,190.119541,15.924850,40.880661,50.104746,155.287078,201.630912,153.074247,192.543475,106.921313,186.072828,-0.000477,0.030981,89.068425,66.596599,185.188090,-0.367327,59.150233,0.618668,638412.176576,0.853374,8.976424,13.388214,3.981899,0.057811,0.051162,32.000000,108.544680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132596,67.598876,99.101732,100.000000,40.664642,39.037975,40.206300,44.860759,56.012658,56.034550,41.265823,148.679140,123.189006,150.556369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.022128,49.241137,199.204962,156.575191,158.671732,163.997547,74.330813,14.316564,190.111691,15.873993,40.853491,50.123273,155.287834,201.471569,153.059846,192.477796,106.900380,186.163751,-0.000477,0.031017,89.082696,66.828070,185.810376,-0.348827,59.180157,0.619767,638451.640692,0.855864,9.067492,13.158779,3.988658,0.056469,0.051638,32.000000,108.602394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127618,67.603870,99.105087,100.000000,40.616071,39.037975,40.208892,44.860759,56.012658,56.034515,41.265823,148.661626,123.734422,150.433434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.011184,49.382126,199.117667,156.428170,158.715982,163.996790,74.326789,14.312996,190.083771,15.848395,40.920450,50.169086,155.203744,201.496706,153.096422,192.510246,106.939683,186.324567,-0.000476,0.031039,89.073346,66.685487,185.824919,-0.327630,59.295316,0.618542,638425.101519,0.853873,8.950855,13.214464,3.982337,0.059157,0.052673,32.000000,108.509419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112482,67.599091,99.080544,100.000000,40.626124,39.037975,40.206024,44.860759,56.012658,56.035389,41.265823,148.653578,122.900303,150.460775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945592,49.390355,199.234055,156.397424,158.718709,163.994358,74.311871,14.321559,190.339451,15.824786,40.822604,50.259030,155.177500,201.522067,153.067837,192.597038,106.947171,186.201883,-0.000474,0.031049,89.042204,66.786508,185.961398,-0.346768,59.259439,0.617532,638618.075083,0.854461,9.103136,13.236597,3.981463,0.059616,0.054768,32.000000,108.286574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126408,67.591005,99.055999,100.000000,40.612378,39.037975,40.205987,44.860759,56.012658,56.035604,41.265823,148.623741,122.971414,150.494961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.063825,49.377189,199.247911,156.505873,158.814491,163.997280,74.333513,14.308858,190.139614,15.798154,40.860621,50.063587,155.193616,201.575583,153.050267,192.573581,106.905828,186.271782,-0.000474,0.031049,89.053519,66.647044,184.247930,-0.311750,59.157865,0.618900,638679.599397,0.855887,9.179081,13.182244,3.989022,0.061217,0.053582,32.000000,108.406126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110078,67.580035,99.041569,100.000000,40.600724,39.037975,40.205858,44.860759,56.012658,56.035942,41.265823,148.667027,123.111527,150.546731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.007539,49.382949,199.137620,156.455002,158.736474,163.982798,74.344427,14.314138,189.904478,15.792687,40.805608,50.221720,155.247074,201.554768,153.037167,192.574461,106.933727,186.104354,-0.000474,0.031078,89.128237,66.761772,186.175221,-0.308686,59.219286,0.618631,638652.449213,0.853075,9.038019,13.252471,3.979538,0.061369,0.053763,32.000000,108.256864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114821,67.594779,99.036817,100.000000,40.625352,39.037975,40.204138,44.860759,56.012658,56.036084,41.265823,148.688854,122.465657,150.563411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.970809,49.382949,199.266423,156.455002,158.658723,163.968344,74.290530,14.311141,190.395062,15.798919,40.869698,50.221972,155.224291,201.553728,153.052600,192.594444,106.903943,186.261496,-0.000473,0.031073,89.095997,66.732475,184.990302,-0.319238,59.191723,0.618365,638582.664394,0.854257,9.107721,13.158415,3.982152,0.058454,0.053492,32.000000,108.073792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113046,67.573858,99.013584,100.000000,40.587514,39.037975,40.205311,44.860759,56.012658,56.036328,41.265823,148.581059,123.407249,150.502828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.956470,49.452622,199.088562,156.412238,158.648537,163.956921,74.257441,14.310570,190.010740,15.818912,40.850030,49.979045,155.198511,201.510916,153.086249,192.569589,106.899542,186.015411,-0.000472,0.031069,89.065704,66.604487,185.776646,-0.327030,59.149289,0.619287,638668.158511,0.855499,9.145632,13.248247,3.987657,0.060205,0.054105,32.000000,107.929552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124992,67.597491,98.964200,100.000000,40.601596,39.037975,40.205931,44.860759,56.012658,56.036923,41.265823,148.514881,123.155176,150.489492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.004762,49.579352,199.262217,156.406089,158.551590,163.952302,74.310498,14.316279,190.233657,15.822352,40.844612,50.166683,155.219182,201.505207,153.074763,192.608219,106.926708,186.367680,-0.000471,0.031064,89.085200,66.536358,185.867360,-0.314486,59.204757,0.619583,638796.838121,0.856261,9.230112,13.158596,3.985241,0.058569,0.051987,32.000000,108.032177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121545,67.600275,98.951082,100.000000,40.553005,39.037975,40.206115,44.860759,56.012658,56.037191,41.265823,148.620996,123.233882,150.577612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.007605,49.656434,199.174816,156.531867,158.611637,163.938717,74.235803,14.309286,190.121737,15.825670,40.848810,50.145071,155.197220,201.578131,153.049333,192.623066,106.953285,186.112724,-0.000471,0.031060,89.053252,66.778320,186.324554,-0.331579,59.254377,0.619083,638916.109872,0.855012,9.306990,13.266034,3.984865,0.058384,0.051671,32.000000,107.925238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106566,67.576512,98.927336,100.000000,40.554660,39.037975,40.204745,44.860759,56.012658,56.038213,41.265823,148.471606,123.137110,150.633827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.937406,49.588679,199.115781,156.616838,158.646924,163.915459,74.283431,14.309143,190.291242,15.825036,40.875332,50.101558,155.278522,201.550915,153.045583,192.617382,106.958501,186.434982,-0.000471,0.031065,89.057334,66.489691,185.970846,-0.357490,59.206514,0.618436,638933.987185,0.855932,9.381137,13.142056,3.982891,0.056890,0.051973,32.000000,108.159273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136065,67.599027,98.928989,100.000000,40.563487,39.037975,40.204424,44.860759,56.012658,56.039016,41.265823,148.566863,122.965968,150.523481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.970370,49.588679,199.291818,156.616838,158.679379,163.895218,74.254640,14.317848,190.465510,15.842010,40.856024,50.161430,155.285501,201.524718,153.054096,192.588602,106.976705,186.383125,-0.000470,0.031067,89.039085,66.769239,184.873334,-0.356887,59.252594,0.619365,638776.297735,0.856435,9.385859,13.259938,3.987307,0.059706,0.052464,32.000000,108.273973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145386,67.617529,98.938933,100.000000,40.533521,39.037975,40.205855,44.860759,56.012658,56.039054,41.265823,148.509280,123.314352,150.523914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959314,49.613915,199.162273,156.609571,158.604383,163.880364,74.283654,14.313710,190.173558,15.848477,40.840248,50.064215,155.303108,201.578804,153.067582,192.614451,106.982293,186.299325,-0.000471,0.031040,89.077040,66.713807,185.371399,-0.382451,59.229541,0.618835,638600.169535,0.856034,9.351816,13.221936,3.988200,0.059252,0.052882,32.000000,108.325623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168446,67.599048,98.920894,100.000000,40.563932,39.037975,40.204880,44.860759,56.012658,56.039563,41.265823,148.567307,122.975480,150.584575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.947877,49.635312,199.260225,156.655691,158.695142,163.870467,74.334853,14.316992,190.165890,15.849561,40.868539,50.130848,155.279395,201.602146,153.105954,192.685533,106.960923,186.037014,-0.000470,0.031042,89.052125,66.517306,184.964173,-0.407136,59.231141,0.618897,638589.547521,0.855893,9.388468,13.184346,3.986489,0.059630,0.053856,32.000000,108.042919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141173,67.579181,98.910163,100.000000,40.533233,39.037975,40.204941,44.860759,56.012658,56.039953,41.265823,148.669707,123.239903,150.566636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.052798,49.693192,199.182138,156.555625,158.764923,163.846870,74.371534,14.315993,190.331107,15.892513,40.888340,50.124489,155.269908,201.687750,153.112736,192.685186,106.961470,186.200072,-0.000470,0.031020,89.116036,66.776369,184.895627,-0.402282,59.235966,0.619234,638669.092291,0.855520,9.421676,13.105476,3.989363,0.060942,0.052923,32.000000,108.002149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150257,67.577890,98.940012,100.000000,40.547457,39.037975,40.206420,44.860759,56.012658,56.040607,41.265823,148.743067,123.320565,150.618485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.012136,49.560425,199.279526,156.460592,158.801470,163.847524,74.456947,14.313425,190.398489,15.886312,40.842949,50.219707,155.257454,201.676048,153.136249,192.716679,106.974867,186.051730,-0.000471,0.031030,89.102998,66.723487,184.969906,-0.397414,59.098516,0.619234,638669.092291,0.855520,9.421676,13.105476,3.989363,0.060060,0.053396,32.000000,108.274917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161894,67.566676,98.959551,100.000000,40.555112,39.037975,40.202281,44.860759,56.012658,56.041358,41.265823,148.913895,123.297015,150.519272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.018533,49.560425,199.212056,156.460592,158.819046,163.845270,74.361750,14.311855,190.125450,15.900889,40.937226,50.126198,155.232170,201.595867,153.122647,192.632968,106.979168,186.415493,-0.000472,0.031039,89.113819,66.710482,185.686561,-0.388038,59.262822,0.619723,638300.149808,0.852600,9.280452,13.097159,3.984623,0.058536,0.052757,32.000000,108.166412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161937,67.552570,98.972720,100.000000,40.552150,39.037975,40.202959,44.860759,56.012658,56.041053,41.265823,148.723499,123.233038,150.601137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.023693,49.453445,199.358074,156.554787,158.885547,163.838400,74.347383,14.312426,190.393077,15.906065,40.837420,50.270201,155.264016,201.701797,153.088261,192.587090,106.968923,186.477279,-0.000473,0.031059,89.131669,66.811516,185.740158,-0.368424,59.252567,0.617779,638280.140843,0.853558,9.273853,13.231830,3.982765,0.060598,0.053337,32.000000,108.427435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135078,67.545603,99.012542,100.000000,40.583781,39.037975,40.203746,44.860759,56.012658,56.040911,41.265823,148.694766,123.130398,150.611326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.982341,49.489105,199.297136,156.568483,158.994649,163.839895,74.451286,14.311855,190.200795,15.907225,40.858807,50.088675,155.272195,201.747871,153.085471,192.726844,106.943906,186.414677,-0.000474,0.031082,89.136548,66.697904,186.549834,-0.380166,59.258468,0.617914,638060.041889,0.852851,9.160076,13.266204,3.985188,0.058679,0.052853,32.000000,108.701028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150278,67.565843,99.041068,100.000000,40.553539,39.037975,40.202076,44.860759,56.012658,56.041374,41.265823,148.902572,122.965469,150.448147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.008515,49.556584,199.352877,156.622149,159.051705,163.845282,74.365893,14.314852,190.324735,15.874550,40.879434,50.150474,155.297993,201.595439,153.102243,192.698386,106.980217,186.039608,-0.000476,0.031060,89.156849,66.903788,186.287208,-0.370022,59.162192,0.618255,638259.699362,0.853019,9.239883,13.266781,3.987351,0.059152,0.052134,32.000000,108.674951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164076,67.545976,99.062059,100.000000,40.548390,39.037975,40.202795,44.860759,56.012658,56.041670,41.265823,148.731785,123.648966,150.464119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.050451,49.571397,199.318509,156.614602,159.140563,163.835388,74.341714,14.311712,190.401680,15.872975,40.870385,50.059618,155.310628,201.751805,153.091796,192.759134,106.977754,186.155308,-0.000476,0.031032,89.132964,66.673911,185.383596,-0.381064,59.182649,0.619246,638269.992040,0.853692,9.280348,13.087174,3.986379,0.060111,0.052152,32.000000,108.572445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118619,67.526596,99.091673,100.000000,40.529878,39.037975,40.201924,44.860759,56.012658,56.042368,41.265823,148.683428,123.483538,150.465260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.033221,49.571397,199.411692,156.614602,159.266524,163.846060,74.350166,14.309857,190.234589,15.856170,40.917078,50.168870,155.324364,201.741632,153.105947,192.805683,106.998576,186.141046,-0.000476,0.031023,89.127864,66.695579,186.003212,-0.385632,59.264185,0.618485,638223.073705,0.853158,9.251902,13.133863,3.982352,0.058719,0.052612,32.000000,108.597205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100092,67.523410,99.086202,100.000000,40.549561,39.037975,40.200658,44.860759,56.012658,56.042799,41.265823,148.700332,123.569455,150.500822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.967390,49.401053,199.446515,156.591962,159.218832,163.850686,74.188166,14.316279,190.266671,15.900933,40.926559,50.115840,155.312491,201.733539,153.123601,192.674062,107.005020,186.468889,-0.000476,0.031032,89.171931,66.683215,186.431726,-0.361751,59.193664,0.618070,638220.895461,0.853443,9.269671,13.107590,3.985586,0.058748,0.053522,32.000000,108.741395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100750,67.521989,99.103137,100.000000,40.551612,39.037975,40.200748,44.860759,56.012658,56.042231,41.265823,148.376332,123.391178,150.608965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.999849,49.323152,199.396504,156.410002,159.276089,163.851578,74.224160,14.314709,190.393890,15.891698,40.880765,50.058879,155.284341,201.693153,153.137438,192.668907,107.006508,186.377863,-0.000476,0.031037,89.250505,66.662533,184.971680,-0.390270,59.089127,0.619301,637944.167626,0.856174,9.167266,13.226361,3.991534,0.058338,0.050930,32.000000,108.692465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102209,67.513465,99.113064,100.000000,40.589564,39.037975,40.201950,44.860759,56.012658,56.042460,41.265823,148.448320,123.319990,150.559516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.004128,49.473744,199.466110,156.406369,159.287940,163.859507,74.275161,14.311284,190.405338,15.871330,40.867669,50.291314,155.217064,201.768339,153.135543,192.716332,107.036459,186.045508,-0.000476,0.031017,89.271617,66.824260,186.130435,-0.408741,59.230092,0.619778,637733.939086,0.854959,9.055860,13.190124,3.987942,0.059817,0.053601,32.000000,108.612400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098475,67.526366,99.152916,100.000000,40.518775,39.037975,40.200957,44.860759,56.012658,56.042227,41.265823,148.550322,123.575783,150.476314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.158208,49.473744,199.437735,156.406369,159.200459,163.870782,74.161827,14.314138,190.591569,15.890426,40.927102,50.125720,155.224838,201.905419,153.093696,192.897484,107.054435,185.899650,-0.000476,0.031028,89.510110,66.931008,185.028541,-0.414615,59.330328,0.618731,637979.066650,0.854693,9.202034,13.033186,3.988993,0.059524,0.052512,32.000000,108.751030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082945,67.534925,99.138956,100.000000,40.597426,39.037975,40.200621,44.860759,56.012658,56.043254,41.265823,148.323655,123.139680,150.564591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940952,49.603492,199.459811,156.384008,159.156436,163.868835,74.266414,14.312854,190.344147,15.905407,40.932918,50.161959,155.200811,201.676456,153.046490,192.739251,107.063828,186.631480,-0.000476,0.031013,89.760802,66.667212,186.066578,-0.471830,59.262822,0.615968,637777.247689,0.853136,9.043219,12.959429,3.976173,0.060593,0.051983,32.000000,108.889407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052420,67.503893,99.096676,100.000000,40.570802,39.037975,40.199866,44.860759,56.012658,56.044372,41.265823,148.532827,123.305760,150.559949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.956475,49.509403,199.457772,156.552551,159.142866,163.862763,74.417198,14.307003,190.469537,15.919958,40.845938,50.239276,155.199194,201.867786,153.047522,192.596336,107.057177,186.268132,-0.000475,0.031006,89.878244,66.965365,185.776341,-0.501114,59.267359,0.619451,638317.745902,0.855265,9.407624,13.225672,3.994529,0.059385,0.052133,32.000000,108.912535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014962,67.487131,99.077526,100.000000,40.573065,39.037975,40.201395,44.860759,56.012658,56.044243,41.265823,148.834396,123.249377,150.510263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.009803,49.453445,199.533850,156.632211,159.131320,163.851407,74.276450,14.312140,190.264003,15.962005,40.877527,50.073366,155.276599,201.961972,153.059192,192.762822,107.051207,186.367785,-0.000476,0.031004,89.831872,66.781337,185.731715,-0.500828,59.143834,0.618932,638066.725249,0.854069,9.286888,13.097548,3.992631,0.061113,0.054284,32.000000,108.985156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.017366,67.488293,99.083138,100.000000,40.602130,39.037975,40.200713,44.860759,56.012658,56.044554,41.265823,148.552900,123.675048,150.481900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959893,49.635586,199.530260,156.603981,158.965133,163.839245,74.387312,14.320845,190.584547,15.975454,40.895237,50.197240,155.354813,201.845258,153.084184,192.845845,107.071677,186.344658,-0.000475,0.030990,89.528003,66.611985,183.975695,-0.504365,59.253328,0.619654,637860.985126,0.854480,9.175880,13.141577,3.989895,0.059153,0.052319,32.000000,109.268654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027718,67.498260,99.074503,100.000000,40.594761,39.037975,40.199221,44.860759,56.012658,56.044533,41.265823,148.774625,123.739255,150.407903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.963021,49.635586,199.406129,156.603981,158.955607,163.846127,74.319767,14.323842,190.489645,15.977865,40.802386,50.154916,155.278711,201.820855,153.122699,192.903928,107.063141,186.573907,-0.000477,0.030962,89.510471,66.752853,183.818959,-0.505540,59.325213,0.619356,638198.084351,0.854526,9.409541,13.112276,3.993809,0.057594,0.051611,32.000000,108.965715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020099,67.499358,99.044623,100.000000,40.633642,39.037975,40.200163,44.860759,56.012658,56.045839,41.265823,148.639533,123.234649,150.527573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882948,49.783168,199.414178,156.797127,158.996394,163.850070,74.397977,14.312711,190.334199,15.963009,40.864186,50.084171,155.314179,201.646956,153.104451,192.708469,107.092858,186.456669,-0.000476,0.030995,89.533760,66.644363,186.197778,-0.513535,59.060566,0.618317,638253.957637,0.855280,9.406312,13.208315,3.991074,0.058583,0.053528,32.000000,108.846944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009662,67.499293,99.020041,100.000000,40.584021,39.037975,40.199891,44.860759,56.012658,56.047049,41.265823,148.795954,123.359534,150.437801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.972418,49.841599,199.377930,156.972110,158.991618,163.831819,74.401363,14.316421,190.430741,15.956396,40.804792,50.076186,155.392546,201.818653,153.086399,192.697511,107.097588,186.458584,-0.000475,0.031010,89.442963,66.900947,185.888060,-0.528726,59.202790,0.622293,638584.601314,0.856278,9.636629,13.133859,3.997642,0.058650,0.053280,32.000000,108.791730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004002,67.540644,99.011573,100.000000,40.597987,39.037975,40.201623,44.860759,56.012658,56.047568,41.265823,148.802726,123.123686,150.538784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
