OSU 80 Ton Compressor Load Stand
50.000446,49.939807,199.492649,156.916763,158.900212,163.821832,74.321869,14.306717,190.520080,15.989406,40.881115,50.203741,155.474568,201.808134,153.179257,192.817538,107.116575,186.669418,-0.000475,0.030996,89.179016,66.739813,185.855677,-0.528676,59.214041,0.619771,638516.230141,0.854582,9.602623,13.129860,3.989760,0.061969,0.053997,32.000000,109.140075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985766,67.525268,98.999435,100.000000,40.592447,39.037975,40.198385,44.860759,56.012658,56.048622,41.265823,148.643739,123.306335,150.454481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.991806,49.820476,199.341650,156.861417,158.841330,163.825044,74.304120,14.314566,190.456017,15.980620,40.881725,50.131184,155.415532,201.680452,153.199633,192.780731,107.097263,186.441874,-0.000475,0.030964,89.152155,66.604725,185.109243,-0.546220,59.111209,0.619755,638622.560346,0.854393,9.670720,13.195689,3.989749,0.062882,0.055640,32.000000,109.078742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961191,67.503117,98.966300,100.000000,40.588173,39.037975,40.198346,44.860759,56.012658,56.049770,41.265823,148.608240,123.480738,150.612466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.027858,49.820476,199.526236,156.861417,158.822206,163.820330,74.271291,14.310428,190.493882,15.964963,40.949652,50.179025,155.440161,201.730297,153.229631,192.825975,107.111618,186.365746,-0.000476,0.030924,89.180038,66.656781,184.914698,-0.557148,59.211104,0.620374,638421.408947,0.855245,9.561486,13.123806,3.987486,0.061493,0.054103,32.000000,108.864083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969977,67.540228,99.001656,100.000000,40.571271,39.037975,40.198288,44.860759,56.012658,56.049729,41.265823,148.542581,123.332954,150.468564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.064376,49.516535,199.377902,156.775324,158.818046,163.812715,74.292706,14.310000,190.421705,15.954331,40.910963,50.199714,155.378941,201.830661,153.213718,192.882752,107.097852,186.479260,-0.000477,0.030887,89.187453,66.876556,185.047408,-0.575028,59.255190,0.619319,638312.702204,0.854914,9.524283,13.080386,3.988303,0.056719,0.052837,32.000000,108.243263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965827,67.523165,98.995386,100.000000,40.567015,39.037975,40.197172,44.860759,56.012658,56.048623,41.265823,148.585413,123.914540,150.428005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.129959,49.481698,199.436319,156.700693,158.809356,163.824151,74.169085,14.306575,190.542002,15.963683,40.976392,50.291802,155.379977,201.983807,153.239006,192.807454,107.079666,186.598919,-0.000476,0.030872,89.170611,66.726765,185.723213,-0.563230,59.235861,0.617513,637636.101509,0.853207,9.182681,13.137487,3.982431,0.058591,0.052884,32.000000,107.932324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976924,67.502250,98.991879,100.000000,40.590166,39.037975,40.195987,44.860759,56.012658,56.048940,41.265823,148.338170,123.663311,150.569036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.079289,49.510226,199.555622,156.771970,158.916338,163.831743,74.236589,14.313995,190.416875,15.971826,40.960558,50.256339,155.414803,201.881465,153.204964,192.846329,107.103883,186.319199,-0.000477,0.030860,89.147978,66.874508,186.850718,-0.529056,59.249971,0.617098,637588.145632,0.853363,9.080263,13.201332,3.978386,0.060173,0.052474,32.000000,107.848451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969519,67.546427,98.985422,100.000000,40.608464,39.037975,40.194049,44.860759,56.012658,56.049050,41.265823,148.473178,123.762307,150.389965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.021651,49.510226,199.504823,156.771970,158.953597,163.831736,74.249979,14.310285,190.706535,16.022817,40.931528,50.150131,155.450403,201.932391,153.194812,192.882549,107.065714,186.296553,-0.000478,0.030847,89.214152,66.837473,186.210852,-0.527014,59.406147,0.617858,637656.418606,0.853654,9.161000,13.070346,3.984793,0.059809,0.052463,32.000000,107.935069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952591,67.496990,98.940476,100.000000,40.657575,39.037975,40.194904,44.860759,56.012658,56.049503,41.265823,148.499959,124.059792,150.369508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.056117,49.590325,199.572677,156.606217,158.971044,163.842342,74.304546,14.312854,190.415570,16.088524,40.949126,50.203705,155.342739,201.837919,153.225921,192.943789,107.083296,186.763215,-0.000478,0.030849,89.206575,66.715728,186.260247,-0.568489,59.360435,0.616755,637843.224813,0.854593,9.220438,13.099867,3.988369,0.058538,0.052589,32.000000,107.992368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958029,67.522419,98.946986,100.000000,40.632738,39.037975,40.195663,44.860759,56.012658,56.050375,41.265823,148.609092,123.356006,150.485559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.072721,49.519278,199.450081,156.513699,158.951989,163.864619,74.342727,14.316279,190.687849,16.100315,40.921398,50.265120,155.338784,201.991880,153.244310,192.871592,107.090871,186.843690,-0.000477,0.030867,89.268327,66.707555,185.870460,-0.569812,59.111445,0.617202,637960.778352,0.853669,9.267193,13.259541,3.987107,0.060339,0.054159,32.000000,108.104019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970284,67.553437,98.934566,100.000000,40.661156,39.037975,40.194719,44.860759,56.012658,56.050361,41.265823,148.685454,123.141445,150.521829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.091742,49.529154,199.537521,156.588048,158.936678,163.891226,74.328548,14.315565,190.398015,16.108432,40.996673,50.176366,155.315573,201.929353,153.212705,192.805687,107.094977,186.344276,-0.000477,0.030880,89.247478,66.737879,185.366075,-0.587166,59.159937,0.619284,637866.779420,0.852752,9.176822,13.283457,3.983208,0.059109,0.054058,32.000000,108.169690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950195,67.543278,98.914631,100.000000,40.640521,39.037975,40.194045,44.860759,56.012658,56.050680,41.265823,148.657097,123.229509,150.338430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.157772,49.613915,199.525535,156.538855,158.983552,163.909544,74.370172,14.307146,190.595526,16.103083,40.911557,50.195398,155.344955,202.062010,153.172443,192.877779,107.118285,186.581044,-0.000476,0.030881,89.227960,66.912581,185.873727,-0.569805,59.118001,0.618885,637941.502972,0.852717,9.167092,13.088829,3.983441,0.059968,0.053511,32.000000,108.068644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949673,67.567307,98.870734,100.000000,40.685601,39.037975,40.193231,44.860759,56.012658,56.051058,41.265823,148.740344,123.556145,150.259398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.060545,49.613915,199.687045,156.538855,159.043976,163.920213,74.293478,14.315708,190.746606,16.145088,40.942700,50.160752,155.330991,201.973042,153.165263,192.874118,107.117469,186.731299,-0.000475,0.030887,89.294510,66.590512,185.577345,-0.551449,59.292142,0.618801,638048.512805,0.851290,9.183839,13.155893,3.977959,0.060718,0.052817,32.000000,108.070212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984136,67.574819,98.854660,100.000000,40.683349,39.037975,40.191322,44.860759,56.012658,56.051867,41.265823,148.586956,123.922671,150.331821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.120973,49.716509,199.529944,156.566526,158.999674,163.936976,74.373976,14.310570,190.741469,16.186278,40.955596,50.106396,155.315437,202.092345,153.187561,192.871099,107.157309,186.591161,-0.000475,0.030943,89.345426,67.039502,186.186337,-0.555268,59.296260,0.618452,638213.156895,0.854064,9.284012,13.214016,3.988911,0.059370,0.051913,32.000000,108.198598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007308,67.626770,98.854342,100.000000,40.704067,39.037975,40.193210,44.860759,56.012658,56.052815,41.265823,148.747953,122.964012,150.510578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.075467,49.655885,199.711509,156.608173,159.037458,163.947649,74.371641,14.312140,190.648245,16.196830,40.955979,50.226870,155.372628,202.043519,153.177833,192.934764,107.149317,186.431613,-0.000476,0.030954,89.312706,66.659474,185.637573,-0.538669,59.344726,0.617656,638296.756529,0.852330,9.324329,13.120730,3.980967,0.060458,0.053436,32.000000,107.998745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981303,67.611926,98.816171,100.000000,40.702996,39.037975,40.191399,44.860759,56.012658,56.053284,41.265823,148.743281,123.335255,150.521357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.125232,49.572769,199.589113,156.609012,159.029623,163.958411,74.330577,14.312568,190.649653,16.207801,40.920140,50.210892,155.319262,202.103313,153.170555,192.944319,107.145759,186.874260,-0.000474,0.030941,89.259875,66.791893,186.461952,-0.516885,59.339795,0.617982,638284.810398,0.853128,9.310598,13.067836,3.988211,0.058627,0.052696,32.000000,108.130654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966694,67.606431,98.798130,100.000000,40.748707,39.037975,40.192083,44.860759,56.012658,56.053392,41.265823,148.661154,123.741901,150.463332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.067950,49.572769,199.671837,156.609012,158.992575,163.973655,74.407399,14.312426,190.819976,16.225270,40.972900,50.101591,155.361193,202.053753,153.211837,192.984758,107.177002,186.956717,-0.000475,0.030895,89.338379,66.639176,184.349230,-0.500721,59.282360,0.617092,638112.566842,0.852514,9.176201,13.240219,3.981809,0.058728,0.052478,32.000000,108.045479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985345,67.613483,98.820039,100.000000,40.745814,39.037975,40.190513,44.860759,56.012658,56.053342,41.265823,148.814798,123.313124,150.572026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
