OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, March 23, 2020
10:39:42 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.368170,48.281728,199.218926,162.630240,165.739882,164.435651,74.372147,14.318847,190.666393,16.261860,49.026019,49.404983,160.818089,201.374365,158.621656,192.543804,109.646006,187.233955,-0.000477,0.030946,87.549704,65.521059,185.664185,5.924765,53.004868,0.697648,629757.236115,0.865771,8.448706,10.737729,4.035770,0.057807,0.052094,32.000000,103.851326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.635144,64.338581,101.995528,63.281806,29.092478,43.050633,43.314416,35.227848,43.531646,42.355997,45.860759,148.744295,113.795760,149.448699,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.275058,48.281728,199.169073,162.630240,165.619526,164.416627,74.376421,14.326411,190.551378,16.258517,49.167015,49.382333,160.863614,201.361379,158.636445,192.459936,109.602639,186.917812,-0.000477,0.030951,87.478804,65.125951,185.370231,5.882566,53.024039,0.698069,629719.067489,0.864857,8.451354,10.822276,4.035056,0.058492,0.051340,32.000000,103.784522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.605355,64.318211,102.008576,63.281806,29.023081,43.050633,43.315891,35.227848,43.531646,42.355492,45.860759,148.752842,113.480516,149.481901,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.332682,48.425712,199.016380,162.702707,165.487511,164.396084,74.369470,14.324698,190.507172,16.256217,49.161494,49.348133,160.886933,201.306824,158.616510,192.362718,109.545118,186.800035,-0.000477,0.030956,87.495353,65.239895,185.505898,5.875978,53.040824,0.699260,630500.463461,0.867611,8.766627,10.799933,4.041986,0.060065,0.051855,32.000000,104.049487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.619097,64.337889,102.023747,63.281806,29.032117,43.050633,43.318878,35.227848,43.531646,42.354852,45.860759,148.738940,113.981708,149.526157,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.327330,48.560923,199.037947,162.762865,165.405760,164.365466,74.361532,14.310856,190.379740,16.252349,49.119206,49.288483,160.895438,201.407637,158.668763,192.322473,109.499491,186.367317,-0.000477,0.030971,87.537371,65.276202,185.179280,5.878181,53.120368,0.698160,630834.299597,0.866809,8.850500,10.812571,4.034169,0.058615,0.051368,32.000000,104.122480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.632653,64.354036,102.053315,63.281806,28.945392,43.050633,43.318393,35.227848,43.531646,42.353659,45.860759,148.723063,113.485502,149.518565,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.331268,48.648688,198.908470,162.817426,165.414114,164.335792,74.324990,14.321416,190.333751,16.248742,49.093064,49.282150,160.951693,201.291473,158.687917,192.198739,109.437287,186.808996,-0.000477,0.030959,87.571386,65.176007,185.238462,5.880020,53.007464,0.697397,631142.936264,0.867174,8.991291,10.693115,4.035044,0.058780,0.050972,32.000000,103.958934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.621788,64.362737,102.083764,63.281806,28.955257,43.050633,43.319291,35.227848,43.531646,42.353385,45.860759,148.649980,113.290540,149.506921,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.284904,48.706285,199.017597,162.867791,165.418142,164.305296,74.469975,14.319276,190.432942,16.245033,49.094886,49.262466,160.974963,201.211863,158.713912,192.248426,109.408857,186.690791,-0.000478,0.030937,87.503595,65.399787,185.263895,5.879054,52.905104,0.698577,631418.461818,0.867580,9.074950,10.923818,4.032097,0.056769,0.050321,32.000000,103.930326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614723,64.362729,102.077890,63.281806,28.908298,43.050633,43.320026,35.227848,43.531646,42.353028,45.860759,148.939950,113.524663,149.504639,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.284543,48.706285,198.849650,162.867791,165.371781,164.274560,74.338675,14.319276,190.332264,16.242215,49.129381,49.313959,160.975552,201.252962,158.732590,192.229031,109.331767,186.727684,-0.000478,0.030906,87.400750,65.102480,185.277764,5.888928,53.069489,0.700780,631567.460028,0.866774,9.180909,10.907182,4.038105,0.055598,0.051259,32.000000,104.016771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620356,64.381764,102.114930,63.281806,28.908390,43.050633,43.321993,35.227848,43.531646,42.352587,45.860759,148.677350,113.486921,149.520807,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.333817,48.763333,198.823153,162.886258,165.288267,164.247410,74.352777,14.319704,190.274509,16.238997,49.061239,49.368316,160.999651,201.240180,158.753387,192.220170,109.288838,186.728112,-0.000476,0.030905,87.325852,65.264794,185.215376,5.924830,53.047197,0.698063,631691.670225,0.868150,9.181286,10.998341,4.034726,0.057155,0.051389,32.000000,104.141568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.630812,64.363881,102.150825,63.281806,28.832727,43.050633,43.322898,35.227848,43.531646,42.351892,45.860759,148.705555,114.025472,149.521869,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.328896,48.804200,198.788543,162.912001,165.260440,164.212288,74.479516,14.323699,190.210024,16.234865,48.955814,49.404799,161.021788,201.167848,158.775982,192.240300,109.252573,186.706969,-0.000475,0.030905,87.312335,65.124710,185.080197,5.911669,52.971404,0.697678,631782.072232,0.867018,9.186937,11.041432,4.030159,0.058011,0.051657,32.000000,104.381553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.621664,64.378486,102.155052,63.281806,28.762318,43.050633,43.322898,35.215411,43.531646,42.351892,45.868713,148.959032,113.550399,149.515300,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.345947,48.806669,198.829390,162.937463,165.201134,164.180321,74.381453,14.322130,190.154193,16.232431,48.908866,49.393971,161.038792,201.167257,158.805859,192.167020,109.202964,186.660344,-0.000475,0.030885,87.288450,65.193547,185.271481,5.885286,52.868073,0.699396,631864.662110,0.866040,9.230828,10.874478,4.029539,0.058515,0.051547,32.000000,104.437368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629673,64.356886,102.162623,63.281806,28.737835,43.050633,43.322898,35.232428,43.531646,42.351892,45.839335,148.762906,113.188208,149.496968,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.296690,48.803926,198.803218,162.936624,165.118627,164.142982,74.372329,14.323129,190.270579,16.228988,48.836165,49.515823,161.049452,201.146890,158.787168,192.160522,109.142678,186.708357,-0.000475,0.030862,87.300996,65.423407,185.137058,5.865992,52.953465,0.699717,631866.832596,0.866199,9.217627,11.101465,4.029295,0.057987,0.050828,32.000000,104.235137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655575,64.352874,102.150637,63.281806,28.710206,43.050633,43.322898,35.237894,43.531646,42.351892,45.812541,148.744658,113.136619,149.483671,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.359282,48.803926,198.825497,162.936624,165.058171,164.095173,74.351121,14.317991,190.213305,16.225603,48.778685,49.398604,161.048202,201.036557,158.802870,192.124582,109.120477,186.658328,-0.000474,0.030861,87.311120,65.113938,185.124579,5.852407,53.013313,0.698972,631968.126554,0.867062,9.266253,11.180061,4.032790,0.056492,0.049705,32.000000,104.193661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629286,64.334774,102.144254,63.281806,28.687641,43.050633,43.322898,35.282124,43.531646,42.351892,45.780539,148.702241,113.472269,149.511641,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.350961,48.799812,198.762447,162.910042,165.045704,164.028995,74.443280,14.321702,190.301022,16.222095,48.573530,49.356182,161.070345,201.161120,158.844311,192.266009,109.098982,186.592988,-0.000475,0.030874,87.311046,65.374770,185.260448,5.834891,52.923672,0.697251,631773.762690,0.865836,9.200985,11.183181,4.028128,0.058535,0.052832,32.000000,104.151297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651695,64.347717,102.160976,63.281806,28.636233,43.050633,43.322898,35.261948,43.531646,42.351892,45.746966,148.886560,113.518526,149.496220,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.361289,48.746877,198.892675,162.894373,164.951585,163.976268,74.347402,14.324556,190.356176,16.218884,48.525181,49.343442,161.038026,201.177674,158.849553,192.193893,109.044104,186.592250,-0.000475,0.030873,87.258750,65.314242,185.282228,5.824239,52.924407,0.698092,631586.122966,0.864567,9.205543,11.179754,4.027529,0.059187,0.052932,32.000000,103.999941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.640866,64.315096,102.163245,63.281806,28.616885,43.050633,43.322898,35.279828,43.531646,42.351892,45.717151,148.694804,113.481590,149.530957,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.449737,48.713141,198.929068,162.869750,164.869111,163.932091,74.339518,14.324556,190.321364,16.216704,48.498437,49.473555,161.041852,201.359361,158.863565,192.235941,109.014254,186.527281,-0.000475,0.030899,87.005064,65.478414,185.209949,5.832958,53.015647,0.697938,631428.654817,0.865075,9.141843,11.234351,4.029325,0.058691,0.052134,32.000000,103.920833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651737,64.331049,102.170748,63.281806,28.593530,43.050633,43.322898,35.288628,43.531646,42.351892,45.630189,148.679036,113.868406,149.502121,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.427682,48.713141,198.956911,162.869750,164.911773,163.887898,74.443596,14.321416,190.361045,16.214451,48.408655,49.441988,161.059172,201.312349,158.882832,192.161906,109.009782,186.837563,-0.000475,0.030898,86.964906,65.207045,185.338968,5.847467,53.014388,0.695459,631167.997064,0.863134,9.015987,11.239411,4.022854,0.057260,0.050677,32.000000,104.060392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681682,64.339879,102.194231,63.281806,28.623191,43.050633,43.322898,35.251995,43.531646,42.351892,45.559800,148.887192,113.723537,149.495984,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.326731,48.673646,198.878235,162.869470,164.815066,163.828481,74.365003,14.323271,190.358978,16.211624,48.589345,49.367336,161.084835,201.241627,158.878824,192.271327,109.015825,186.841377,-0.000476,0.030870,86.910387,65.083770,185.367418,5.852157,53.026059,0.695639,631048.418285,0.862122,9.038946,11.362212,4.025212,0.057793,0.051458,32.000000,104.169011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662322,64.373867,102.193124,63.281806,28.557356,43.050633,43.322898,35.312915,43.531646,42.351892,45.467205,148.730005,113.771443,149.521555,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.403853,48.684617,198.798886,162.888777,164.785983,163.783462,74.347060,14.324698,190.315133,16.209513,48.702555,49.370874,161.066861,201.313185,158.894316,192.255479,109.014130,186.934709,-0.000477,0.030859,86.902590,65.143841,185.301787,5.813314,53.059995,0.696300,630905.193308,0.864342,9.107021,11.356752,4.031996,0.056912,0.051205,32.000000,104.144964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651163,64.386449,102.200612,63.281806,28.540020,43.050633,43.322898,35.353367,43.531646,42.351892,45.424817,148.694119,113.300935,149.579895,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.445375,48.731792,198.866887,162.932427,164.767317,163.736970,74.404465,14.326553,190.495788,16.207092,48.607831,49.490172,161.085353,201.303460,158.903832,192.271839,109.002222,186.748674,-0.000477,0.030896,86.771902,65.483516,185.330400,5.797285,53.065083,0.694439,630604.278993,0.863084,9.035236,11.394881,4.023955,0.056720,0.050295,32.000000,104.254273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.645874,64.408278,102.206204,63.281806,28.495524,43.050633,43.322898,35.323991,43.531646,42.351892,45.394273,148.808930,113.326249,149.591500,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.511640,48.688731,198.837234,162.938023,164.716300,163.696736,74.557668,14.338826,190.609556,16.205701,48.312845,49.473856,161.131875,201.482741,158.936584,192.398848,108.994111,186.742174,-0.000478,0.030862,86.812589,65.519638,185.533568,5.784497,53.074970,0.693926,630506.329003,0.861484,9.039179,11.335889,4.021951,0.057351,0.051414,32.000000,104.401291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650827,64.417439,102.230018,63.281806,28.478345,43.050633,43.322898,35.312820,43.531646,42.351892,45.403907,149.115335,113.654535,149.499249,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516254,48.688731,198.901743,162.938023,164.663905,163.653441,74.412090,14.322558,190.608324,16.204390,48.024771,49.560572,161.127500,201.493220,158.926918,192.489331,108.958458,186.790059,-0.000479,0.030851,86.587255,65.516928,185.514200,5.772097,53.014808,0.692640,630202.872646,0.858121,8.927178,11.341521,4.015969,0.057039,0.051978,32.000000,104.361859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615269,64.378317,102.220079,63.281806,28.452170,43.050633,43.322898,35.285615,43.531646,42.351892,45.322258,148.824179,113.830549,149.607629,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.459248,48.586429,198.930170,162.912840,164.623756,163.616880,74.276336,14.325412,190.599737,16.203302,47.936178,49.497964,161.132075,201.605673,158.926235,192.578563,108.973798,187.065362,-0.000477,0.030848,86.501316,65.558498,185.577912,5.733970,53.155301,0.693345,630142.887810,0.859483,8.922381,11.395430,4.016898,0.057356,0.051599,32.000000,104.351353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.605799,64.405130,102.245133,63.281806,28.464799,43.050633,43.322898,35.292752,43.531646,42.351892,45.177727,148.552672,113.703899,149.545788,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.505614,48.503327,198.904371,162.893253,164.531455,163.597429,74.490726,14.325555,190.496914,16.202199,47.952073,49.441579,161.140107,201.606631,158.962175,192.583921,109.015282,187.216013,-0.000478,0.030846,86.504375,65.639828,185.413428,5.712669,53.128681,0.691917,629814.525761,0.861717,8.879376,11.484974,4.022103,0.057442,0.051666,32.000000,104.360750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.624644,64.429940,102.261349,63.281806,28.444243,43.050633,43.322898,35.335503,43.531646,42.351892,45.126648,148.981452,113.456160,149.469234,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.525266,48.447104,198.961188,162.898850,164.451641,163.561409,74.396152,14.326553,190.612319,16.200965,47.868783,49.523634,161.138993,201.605510,158.986299,192.599100,109.023697,187.057362,-0.000478,0.030830,86.530362,65.513410,185.745639,5.696079,53.048429,0.691360,629380.582604,0.858040,8.748042,11.500835,4.017814,0.058673,0.052029,32.000000,104.514391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.600996,64.415334,102.260232,63.281806,28.465533,43.050633,43.322898,35.319663,43.531646,42.351892,44.985855,148.792304,113.378221,149.515182,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.477590,48.422969,199.077323,162.873947,164.359396,163.520380,74.238639,14.324413,190.713635,16.199442,47.975399,49.597677,161.157076,201.482028,158.981466,192.596959,109.049052,186.916794,-0.000477,0.030821,86.531943,65.521887,185.680356,5.660957,53.041034,0.692027,629067.760734,0.858427,8.671385,11.432029,4.017367,0.060290,0.052080,32.000000,104.506776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589858,64.435455,102.272190,63.281806,28.423026,43.050633,43.322898,35.319446,43.531646,41.351892,44.846010,148.477277,113.599456,149.531311,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519022,48.422969,198.913625,162.873947,164.387367,163.500542,74.337216,14.323129,190.677375,16.197790,47.990177,49.528656,161.150765,201.616274,158.980407,192.624033,109.023628,187.146168,-0.000476,0.030812,86.440842,65.441376,185.564860,5.633987,53.156769,0.691816,628953.573921,0.858282,8.664718,11.347605,4.017513,0.056332,0.051936,32.000000,104.521501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604466,64.408383,102.276956,63.281806,28.436557,43.050633,43.322898,35.357839,43.531646,41.351892,44.755793,148.674433,114.106555,149.415536,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542594,48.412822,199.002968,162.853241,164.411074,163.470253,74.404055,14.330835,190.669064,16.196369,47.928624,49.427366,161.143231,201.637680,158.964935,192.650318,109.050828,187.267327,-0.000476,0.030787,86.403828,65.602963,185.608461,5.627675,53.136182,0.690273,628792.311412,0.858850,8.653741,11.465907,4.016913,0.058170,0.052237,32.000000,104.457113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.613155,64.417544,102.293171,63.281806,28.381124,43.050633,43.322898,35.344312,43.531646,41.351892,44.688425,148.808109,113.453360,149.397991,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535093,48.412822,198.980130,162.853241,164.400372,163.445887,74.356048,14.324841,190.782706,16.195019,47.886250,49.520135,161.159320,201.619455,158.999165,192.711798,109.079347,187.194404,-0.000476,0.030783,86.313507,65.461711,185.659737,5.650268,53.017116,0.690318,628544.597044,0.857442,8.619090,11.484814,4.016806,0.059217,0.051863,32.000000,104.537230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606455,64.425005,102.323109,63.281806,28.366788,43.050633,43.322898,35.341220,43.531646,41.351892,44.610102,148.712097,113.527079,149.506252,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.503869,48.363730,199.070383,162.842329,164.410741,163.431280,74.235084,14.331120,190.792091,16.194898,47.956984,49.424728,161.127600,201.660636,158.997093,192.690371,109.084159,187.164281,-0.000475,0.030789,86.299795,65.592957,185.775169,5.652038,53.204501,0.691801,628370.113504,0.858012,8.626887,11.428547,4.016953,0.058353,0.050915,32.000000,104.707956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606248,64.410176,102.298773,63.281806,28.380644,43.050633,43.322898,35.354334,43.531646,41.351892,44.541722,148.470169,113.284135,149.321476,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.490759,48.363730,199.028831,162.842329,164.442701,163.436610,74.424143,14.322272,190.847310,16.194864,48.120390,49.526500,161.132726,201.634989,159.003743,192.765294,109.115953,187.304798,-0.000473,0.030773,86.278396,65.395107,185.769095,5.649220,53.094876,0.689808,628231.538286,0.859817,8.610258,11.412271,4.021310,0.058099,0.051599,32.000000,104.817259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.610670,64.415461,102.304427,63.281806,28.357665,43.050633,43.322898,35.381549,43.531646,41.351892,44.421975,148.848286,113.389191,149.547755,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.511827,48.368666,199.095785,162.821063,164.539154,163.445727,74.485574,14.324556,190.808898,16.196645,48.119554,49.504255,161.130014,201.701695,159.014584,192.652351,109.135798,187.287166,-0.000472,0.030760,86.135887,65.586555,185.815920,5.661254,53.100383,0.691314,628173.469142,0.857913,8.623892,11.433946,4.021535,0.056130,0.051153,32.000000,104.906968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601859,64.424975,102.322828,63.281806,28.352289,43.050633,43.322898,35.399278,43.531646,41.351892,44.353705,148.971148,113.638234,149.517306,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.447486,48.368666,199.123747,162.821063,164.613353,163.455663,74.363648,14.322272,190.776706,16.199901,48.076811,49.367149,161.129095,201.665651,158.985783,192.680382,109.156818,187.177797,-0.000473,0.030764,86.110371,65.494263,185.768279,5.664439,53.189867,0.691198,628131.152954,0.856860,8.606919,11.407392,4.021176,0.056823,0.051940,32.000000,104.764236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620354,64.424787,102.302433,63.281806,28.347133,43.050633,43.322898,35.401733,43.531646,41.351892,44.256665,148.727297,113.517720,149.515221,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.407628,48.404045,199.129646,162.843168,164.690352,163.464006,74.339204,14.318705,190.816776,16.202110,48.208054,49.417998,161.150025,201.719655,158.979664,192.724567,109.116822,187.179943,-0.000474,0.030762,86.090603,65.451164,185.695532,5.667167,53.103085,0.691404,628122.967640,0.859521,8.637430,11.270461,4.024181,0.057528,0.052069,32.000000,104.869960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.612366,64.426774,102.284114,63.281806,28.332995,43.050633,43.322898,35.447291,43.531646,41.351892,44.183885,148.678409,113.982705,149.510107,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.384438,48.445184,199.158484,162.866112,164.776133,163.457920,74.385143,14.325412,190.761377,16.205444,48.451774,49.338613,161.147170,201.641880,158.977930,192.670972,109.101803,187.303530,-0.000474,0.030783,86.098759,65.145208,185.794913,5.711344,53.072662,0.692693,628460.926165,0.860741,8.750732,11.385569,4.030342,0.056842,0.050717,32.000000,104.885166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604227,64.403548,102.315355,63.281806,28.314508,43.050633,43.322898,35.482312,43.531646,41.351892,44.149300,148.770285,114.046184,149.510028,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.284819,48.445184,199.121992,162.866112,164.828972,163.456359,74.446881,14.324698,190.796946,16.208145,48.796960,49.309148,161.153921,201.600556,158.977169,192.754356,109.145163,186.928179,-0.000474,0.030812,86.135728,65.265868,185.641320,5.735702,53.052232,0.693511,628603.796545,0.860725,8.816028,11.447613,4.032819,0.057803,0.052125,32.000000,104.780034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.603390,64.406047,102.293885,63.281806,28.318982,43.050633,43.322898,35.508432,43.531646,41.351892,44.123091,148.893762,113.804045,149.503301,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.279944,48.554615,199.138338,162.920954,164.740612,163.457629,74.307355,14.321987,190.709901,16.212155,49.022373,49.294254,161.166832,201.642532,158.979579,192.549225,109.116301,187.136865,-0.000476,0.030824,86.132588,65.245678,185.587377,5.681201,53.146410,0.694926,628574.307809,0.861934,8.919897,11.261360,4.040230,0.058601,0.051566,32.000000,104.661311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.590269,64.402870,102.275992,63.281806,28.251909,43.050633,43.322898,35.601271,43.531646,41.351892,44.150721,148.614709,113.509090,149.502711,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.288537,48.702993,198.965928,162.984751,164.697890,163.453881,74.420967,14.325269,190.675756,16.214462,49.286882,49.378592,161.176241,201.556113,158.993920,192.586896,109.148006,187.204790,-0.000475,0.030830,86.088419,65.110108,185.574833,5.688848,52.989604,0.694038,628913.612843,0.863919,9.034414,11.369692,4.040961,0.059629,0.052350,32.000000,104.564776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.622263,64.423367,102.276360,63.281806,28.209110,43.050633,43.322898,35.606664,43.531646,41.351892,44.246800,148.841935,114.094627,149.532294,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.357826,48.859055,198.981808,163.079888,164.714707,163.451692,74.365906,14.317420,190.574094,16.216291,49.337802,49.456511,161.203682,201.394467,159.026734,192.554926,109.141865,187.077612,-0.000475,0.030837,86.028696,65.444489,185.472515,5.683823,53.018689,0.695852,629107.013931,0.862772,9.173827,11.363840,4.036759,0.059303,0.053370,32.000000,104.515531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.645968,64.426334,102.287763,63.281806,28.200813,43.050633,43.322898,35.619819,43.531646,41.351892,44.207337,148.731813,113.975034,149.489336,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.441429,48.939419,198.984660,163.157678,164.735754,163.451465,74.248293,14.316707,190.548048,16.218133,49.137992,49.572102,161.226824,201.631870,158.990062,192.563665,109.108593,186.992340,-0.000476,0.030850,86.022674,65.367651,185.605102,5.673185,53.074524,0.694978,629361.551192,0.862431,9.257632,11.321570,4.031414,0.058352,0.052598,32.000000,104.462139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662014,64.420341,102.260227,63.281806,28.155524,43.050633,43.322898,35.595956,43.531646,41.351892,44.331170,148.496586,113.252453,149.493506,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.444891,48.939419,199.015276,163.157678,164.711357,163.463480,74.380841,14.328266,190.636423,16.220026,48.885539,49.388574,161.288981,201.580964,158.999707,192.579951,109.093007,187.111475,-0.000476,0.030846,86.086136,65.435241,185.556945,5.663860,53.166342,0.693379,629529.486326,0.862369,9.250912,11.322371,4.024654,0.059833,0.053673,32.000000,104.578878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661434,64.413074,102.272907,63.281806,28.169074,43.050633,43.322898,35.562110,43.531646,41.351892,44.391348,148.761683,113.300053,149.521437,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534125,48.928448,199.166723,163.153480,164.620569,163.471883,74.454957,14.320988,190.854198,16.223366,48.620839,49.595551,161.324810,201.701063,159.053376,192.667852,109.083063,187.056368,-0.000476,0.030843,86.066267,65.691619,185.783800,5.671975,53.183048,0.692269,629622.945844,0.860828,9.247308,11.383322,4.024992,0.059418,0.052337,32.000000,104.745132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.696495,64.420370,102.278878,63.281806,28.133779,43.050633,43.322898,35.571930,43.531646,41.351892,44.364330,148.909914,113.402424,149.497046,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.498380,48.844244,199.174416,163.131654,164.586371,163.476698,74.381605,14.323271,190.882304,16.228256,48.168742,49.485265,161.313848,201.708891,159.134286,192.816001,109.131534,187.199038,-0.000476,0.030832,85.979272,65.500000,185.666488,5.693993,53.197970,0.691335,629551.857893,0.858269,9.143520,11.372283,4.020798,0.058624,0.051551,32.000000,104.958492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705956,64.426548,102.284947,63.281806,28.176333,43.050633,43.322898,35.534388,43.531646,41.351892,44.256359,148.763211,114.122051,149.530878,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.483398,48.732066,199.278709,163.093319,164.577453,163.479021,74.330188,14.320845,190.896222,16.232866,48.151449,49.497134,161.323425,201.748870,159.146534,192.868988,109.127618,187.580228,-0.000477,0.030818,85.949354,65.459185,185.695878,5.725514,53.185906,0.692983,629418.750819,0.858265,9.060260,11.544323,4.019878,0.058481,0.051492,32.000000,104.970901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713642,64.410891,102.277002,63.281806,28.182892,43.050633,43.322898,35.563750,43.531646,41.351892,44.230972,148.660375,113.750501,149.576039,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.455649,48.659659,199.293504,163.074572,164.683658,163.497126,74.483561,14.324698,190.966921,16.237423,48.268995,49.465413,161.333506,201.881567,159.163432,192.815798,109.140245,187.406475,-0.000475,0.030808,85.973180,65.411581,185.805947,5.780473,53.212447,0.691811,629101.060049,0.860252,8.999885,11.526997,4.027183,0.054887,0.050828,32.000000,105.080048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748865,64.429630,102.248148,63.281806,28.196368,43.050633,43.322898,35.582609,43.531646,41.351892,44.088206,148.967122,114.044650,149.592365,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.456818,48.659659,199.333263,163.074572,164.673603,163.524705,74.443100,14.319704,190.867786,16.242082,48.452655,49.543261,161.345471,201.794047,159.163009,192.861327,109.114531,187.570271,-0.000475,0.030796,86.037240,65.379143,185.781047,5.810760,53.242397,0.691768,629006.340922,0.858936,8.956352,11.448322,4.029742,0.059509,0.053062,32.000000,104.996416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.747985,64.438769,102.235825,63.281806,28.212376,43.050633,43.322898,35.609470,43.531646,41.351892,43.975876,148.886200,113.734123,149.675488,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.448306,48.658013,199.340257,163.112347,164.657313,163.540591,74.414645,14.322272,190.933442,16.246083,48.552686,49.450967,161.351469,201.887132,159.169406,192.876608,109.079429,187.350179,-0.000474,0.030763,86.061343,65.417486,185.848390,5.822842,53.318899,0.691584,629195.203789,0.859525,8.955135,11.536301,4.030451,0.058685,0.051710,32.000000,104.937229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742167,64.445027,102.229236,63.281806,28.208168,43.050633,43.322898,35.620282,43.531646,41.351892,43.930428,148.829290,113.371164,149.585048,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.484224,48.696959,199.413605,163.144246,164.624592,163.559587,74.413478,14.324556,191.131523,16.249037,48.472501,49.488336,161.333208,202.089206,159.140909,192.969507,109.055388,187.469016,-0.000474,0.030771,86.030324,65.631642,185.917079,5.826152,53.199151,0.690776,629366.189505,0.860098,8.962349,11.487730,4.031286,0.056843,0.052164,32.000000,104.889552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740234,64.421362,102.208205,63.281806,28.224698,43.050633,43.322898,35.636827,43.531646,41.351892,43.886482,148.826956,113.773015,149.582963,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.481609,48.704090,199.432260,163.182582,164.549371,163.560327,74.378214,14.318990,191.066467,16.252679,48.497734,49.370689,161.386060,201.922830,159.183407,192.961823,109.112779,187.439781,-0.000472,0.030756,86.005484,65.502579,185.993093,5.851506,53.168676,0.692233,629556.433415,0.859612,8.963920,11.556958,4.029842,0.058370,0.051151,32.000000,104.958382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752199,64.421290,102.190876,63.281806,28.220874,43.050633,43.322898,35.627448,43.531646,41.351892,43.884582,148.756428,114.160483,149.623836,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.429693,48.704090,199.441345,163.182582,164.607018,163.562533,74.406429,14.321559,191.087667,16.255947,48.541196,49.403633,161.386034,201.967966,159.169444,193.069187,109.121810,187.293801,-0.000472,0.030766,85.942615,65.463819,185.908371,5.882105,53.203399,0.692724,629398.711272,0.860091,8.973771,11.488454,4.030432,0.058234,0.051490,32.000000,104.982205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759227,64.407894,102.184784,63.281806,28.258967,43.050633,43.322898,35.639120,43.531646,41.351892,43.851979,148.812857,113.516340,149.584615,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.494451,48.709302,199.419315,163.176425,164.554356,163.579085,74.415704,14.333831,190.951539,16.261300,48.588170,49.425490,161.387425,201.829214,159.191933,193.078526,109.142073,187.281750,-0.000473,0.030762,86.034983,65.501902,185.670359,5.936221,53.219581,0.692948,629438.216377,0.860779,9.027801,11.423905,4.034849,0.056248,0.050505,32.000000,104.896929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.765746,64.398999,102.177218,63.281806,28.196857,43.050633,43.322898,35.660981,43.531646,41.351892,43.804787,148.831409,113.473765,149.597558,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.470930,48.735906,199.325286,163.183141,164.481247,163.585381,74.436332,14.320703,191.030262,16.264941,48.597797,49.547509,161.383685,201.875451,159.220194,192.962884,109.160624,187.783973,-0.000472,0.030770,86.028408,65.452998,185.965110,5.985042,53.290732,0.692025,629356.051399,0.859936,8.975571,11.395420,4.029710,0.059743,0.052255,32.000000,104.975765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775721,64.404861,102.180323,63.281806,28.235119,43.050633,43.322898,35.657640,43.531646,41.351892,43.792906,148.872663,113.742254,149.619391,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.434583,48.754008,199.467284,163.181182,164.437988,163.596126,74.399243,14.317991,190.989142,16.268341,48.741806,49.408837,161.408363,201.837674,159.225376,193.143034,109.181875,187.334635,-0.000471,0.030774,85.969512,65.488185,185.886693,6.019679,53.195322,0.691181,629436.745132,0.859834,9.016698,11.571378,4.029140,0.058161,0.051177,32.000000,104.857596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.778111,64.408519,102.212939,63.281806,28.216522,43.050633,43.322898,35.681981,43.531646,41.351892,43.756723,148.798486,113.809338,149.569666,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.454531,48.754008,199.480881,163.181182,164.438721,163.601441,74.329373,14.323842,190.929455,16.270422,48.791508,49.449450,161.400456,202.020971,159.214427,193.029259,109.158692,187.469282,-0.000470,0.030753,85.904127,65.619983,185.857628,6.025929,53.160756,0.693309,629482.890295,0.861065,9.072627,11.379372,4.034975,0.058247,0.050405,32.000000,104.763330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.765215,64.418933,102.213562,63.281806,28.271784,43.050633,43.322898,35.714206,43.531646,41.351892,43.739480,148.658747,113.858932,149.575449,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.423179,48.799812,199.535942,163.217559,164.389209,163.603607,74.362580,14.323699,191.215001,16.272786,48.855318,49.420069,161.391954,202.056709,159.224726,193.140268,109.162633,187.532967,-0.000470,0.030759,85.878178,65.374317,185.932865,6.044847,53.119555,0.693566,629554.874554,0.861517,9.051864,11.453756,4.033622,0.059760,0.052819,32.000000,104.919982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754151,64.402369,102.223932,63.281806,28.278366,43.050633,43.322898,35.714117,43.531646,41.351892,43.751506,148.725160,113.806423,149.581547,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.383302,48.844519,199.508568,163.259253,164.389719,163.588089,74.367750,14.323129,191.079594,16.275925,48.962057,49.523295,161.434405,202.067066,159.230798,193.047940,109.165214,187.703472,-0.000469,0.030756,86.065895,65.422100,185.945347,6.088923,53.272531,0.694740,629688.679493,0.861861,9.130305,11.474022,4.037295,0.056560,0.050305,32.000000,104.960047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746315,64.389469,102.234930,63.281806,28.235645,43.050633,43.322898,35.756749,43.531646,41.351892,43.758533,148.735500,114.053241,149.502475,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.459153,48.905683,199.399982,163.290034,164.402846,163.583574,74.459278,14.323842,191.172159,16.277190,48.969478,49.383500,161.456979,201.952309,159.242155,193.137803,109.170989,187.509113,-0.000469,0.030769,86.211081,65.557745,185.999250,6.129503,53.239512,0.693122,629772.361315,0.861858,9.205990,11.540068,4.039377,0.055623,0.051195,32.000000,104.821937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752190,64.371154,102.236752,63.281806,28.299850,43.050633,43.322898,35.784308,43.531646,41.351892,43.733173,148.918555,113.984930,149.504875,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.449775,48.952036,199.583975,163.331728,164.370621,163.571399,74.352409,14.323414,191.175490,16.279608,49.032094,49.432453,161.456397,202.136829,159.270194,193.030624,109.166682,187.551617,-0.000470,0.030762,86.318425,65.371582,185.915774,6.154413,53.263798,0.692531,629765.793487,0.860196,9.198729,11.456599,4.031609,0.058423,0.051527,32.000000,104.810033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754036,64.390139,102.249604,63.281806,28.264644,43.050633,43.322898,35.753047,43.531646,41.351892,43.773844,148.704818,113.886433,149.588667,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.448917,48.990985,199.478611,163.339843,164.285361,163.563640,74.369501,14.326982,191.179385,16.282025,49.021610,49.499859,161.498257,202.106310,159.288480,193.168648,109.183816,187.785518,-0.000471,0.030784,86.495397,65.601233,186.153474,6.188156,53.305655,0.692838,629843.089438,0.861662,9.254842,11.477061,4.036095,0.058813,0.052043,32.000000,104.923730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740983,64.391622,102.268873,63.281806,28.290423,43.050633,43.322898,35.769840,43.531646,41.351892,43.804622,148.739003,114.224691,149.583120,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553216,48.990985,199.619518,163.339843,164.243497,163.549791,74.471392,14.333261,191.237637,16.284839,48.929750,49.506463,161.480076,202.256112,159.292077,193.104847,109.201141,187.925491,-0.000470,0.030775,86.253597,65.536453,186.098243,6.201979,53.330150,0.692098,629850.346155,0.861534,9.294683,11.548773,4.034034,0.057755,0.051650,32.000000,105.087027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727514,64.394359,102.276739,63.281806,28.299987,43.050633,43.322898,35.781915,43.531646,41.351892,43.830730,148.942783,113.668305,149.555976,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550755,48.993727,199.560509,163.351596,164.199019,163.538986,74.481772,14.327981,191.245759,16.287616,48.811465,49.489325,161.490751,202.227509,159.312959,193.122384,109.227399,187.504437,-0.000469,0.030784,86.221286,65.630493,186.174542,6.232281,53.252127,0.690778,629620.009332,0.858272,9.186213,11.584577,4.028387,0.058721,0.051569,32.000000,105.085510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719398,64.427545,102.270020,63.281806,28.349334,43.050633,43.322898,35.732666,43.531646,41.351892,43.819966,148.963545,113.827634,149.597322,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
