OSU 80 Ton Compressor Load Stand
49.513460,48.969865,199.657142,163.358592,164.137025,163.546387,74.436998,14.320845,191.210022,16.290024,48.720444,49.465458,161.512723,202.192485,159.311284,193.212709,109.226888,187.902138,-0.000470,0.030770,86.390797,65.424064,186.047485,6.237020,53.252022,0.691633,629493.694211,0.858149,9.191514,11.398413,4.027396,0.060050,0.053261,32.000000,104.945488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737891,64.433623,102.288697,63.281806,28.348418,43.050633,43.322898,35.742733,43.531646,41.351892,43.812163,148.873997,113.738534,149.578714,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508194,48.957248,199.642654,163.372583,164.104218,163.537453,74.341669,14.320988,191.273578,16.292991,48.672515,49.596038,161.513298,202.155442,159.344626,193.332804,109.255308,187.516380,-0.000472,0.030756,86.388631,65.574167,186.118112,6.271299,53.307149,0.692316,629529.998291,0.859365,9.206420,11.549968,4.032381,0.058386,0.051167,32.000000,104.850071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736037,64.447630,102.295353,63.281806,28.387138,43.050633,43.322898,35.771280,43.531646,41.351892,43.771621,148.683338,113.809875,149.497558,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580423,48.957248,199.704580,163.372583,164.107889,163.536713,74.301602,14.320703,191.235049,16.295214,48.607614,49.667388,161.564853,202.152710,159.364734,193.298456,109.245995,187.608489,-0.000471,0.030761,86.451178,65.486323,186.058763,6.287580,53.277724,0.691539,629519.982714,0.860329,9.195421,11.421491,4.032290,0.058338,0.051163,32.000000,104.819979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753634,64.478704,102.337139,63.281806,28.436010,43.050633,43.322898,35.788457,43.531646,41.351892,43.745131,148.603204,114.001806,149.493467,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615146,48.933660,199.720495,163.375661,164.133137,163.532846,74.284583,14.321987,191.301871,16.298035,48.604736,49.636997,161.573969,202.223147,159.348651,193.427190,109.244485,187.709350,-0.000470,0.030752,86.480804,65.706177,186.282596,6.327174,53.114362,0.691207,629315.967655,0.859559,9.124211,11.419358,4.027892,0.057396,0.050816,32.000000,104.853146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715569,64.455853,102.348411,63.281806,28.442958,43.050633,43.322898,35.754999,43.531646,41.351892,43.707107,148.569165,114.306925,149.492365,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599419,48.901294,199.619525,163.347119,164.183033,163.541277,74.408091,14.311998,191.306918,16.301095,48.609009,49.604266,161.570798,202.207123,159.384258,193.329355,109.281415,187.644675,-0.000469,0.030773,86.435512,65.474351,186.154806,6.349181,53.163824,0.692868,629215.333936,0.859010,9.064565,11.459182,4.025394,0.058200,0.051262,32.000000,104.890662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733231,64.446894,102.362045,63.281806,28.458304,43.050633,43.322898,35.741992,43.531646,41.351892,43.690631,148.816183,113.736156,149.400272,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621828,48.887580,199.638491,163.323053,164.194689,163.554232,74.401584,14.325555,191.300209,16.304682,48.605351,49.644138,161.558739,202.345773,159.377804,193.265334,109.253788,187.808087,-0.000468,0.030759,86.214618,65.642442,186.294322,6.366888,53.267338,0.692136,629082.355922,0.857853,9.048530,11.397686,4.024634,0.059470,0.052373,32.000000,104.964948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715740,64.459785,102.386571,63.281806,28.449710,43.050633,43.322898,35.757613,43.531646,41.351892,43.639214,148.803169,113.626420,149.426944,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.577413,48.887580,199.723323,163.323053,164.279457,163.570806,74.301528,14.321987,191.350249,16.308176,48.631937,49.606621,161.564516,202.293277,159.356487,193.329240,109.275156,187.988655,-0.000468,0.030724,86.229545,65.679060,186.143422,6.383174,53.305366,0.690589,629165.599731,0.857532,9.011551,11.487369,4.023199,0.059553,0.051823,32.000000,104.944566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711753,64.439066,102.389717,63.281806,28.541564,43.050633,43.322898,35.751040,43.531646,41.351892,43.604706,148.603056,114.251271,149.332137,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.577940,48.884563,199.776619,163.304305,164.402150,163.608850,74.338083,14.322415,191.331718,16.312681,48.737152,49.638887,161.566424,202.357964,159.374596,193.311414,109.286591,187.675824,-0.000466,0.030730,86.371576,65.672463,186.323325,6.458335,53.253229,0.690927,629222.997655,0.859629,9.057670,11.534528,4.028514,0.059717,0.051635,32.000000,105.186035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740844,64.467087,102.412835,63.281806,28.549188,43.050633,43.322898,35.784029,43.531646,41.351892,43.573458,148.676166,114.070425,149.513530,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606191,48.894986,199.758611,163.334806,164.459074,163.623882,74.331942,14.325555,191.225191,16.316800,48.667226,49.550899,161.584920,202.376108,159.396924,193.394087,109.326105,187.855100,-0.000467,0.030719,86.619938,65.690795,186.196753,6.478003,53.284883,0.691925,629274.076293,0.859051,9.045553,11.420687,4.029510,0.056450,0.050311,32.000000,105.287104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727268,64.460108,102.412685,63.281806,28.557687,43.050633,43.322898,35.792944,43.531646,41.351892,43.562649,148.663884,113.651927,149.436504,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581363,48.899100,199.728346,163.340962,164.497340,163.644520,74.342517,14.325412,191.401234,16.320730,48.826326,49.581295,161.579615,202.288710,159.368252,193.318649,109.339311,187.895605,-0.000466,0.030709,86.794868,65.596886,186.134120,6.489139,53.196003,0.691158,629244.934215,0.859020,9.035191,11.432900,4.026889,0.056477,0.050331,32.000000,105.431061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725550,64.459633,102.429993,63.281806,28.613203,43.050633,43.322898,35.783861,43.531646,41.351892,43.546486,148.685034,113.782604,149.306842,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556409,48.927625,199.770774,163.356633,164.491186,163.669548,74.328091,14.319276,191.278730,16.325010,48.967955,49.566712,161.580870,202.209345,159.389094,193.386668,109.336154,187.768017,-0.000464,0.030698,86.691702,65.632569,186.151479,6.508302,53.252337,0.692646,629323.748093,0.859494,9.065088,11.435067,4.028295,0.057047,0.051749,32.000000,105.290426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719882,64.465206,102.426011,63.281806,28.578385,43.050633,43.322898,35.805897,43.531646,41.351892,43.526566,148.656183,113.962799,149.493899,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.521447,48.983579,199.695089,163.412879,164.558483,163.662937,74.418218,14.313425,191.375845,16.329329,49.034243,49.573206,161.576613,202.242473,159.369005,193.311388,109.340053,187.731803,-0.000465,0.030690,86.586012,65.479535,186.270118,6.512456,53.332746,0.692493,629517.250691,0.860342,9.119537,11.389792,4.031179,0.057373,0.051675,32.000000,105.356503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.730116,64.457961,102.441534,63.281806,28.629591,43.050633,43.322898,35.827814,43.531646,41.351892,43.537440,148.836436,114.328404,149.529226,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.522452,48.983579,199.816746,163.412879,164.582537,163.659085,74.411369,14.325412,191.370181,16.332329,49.146925,49.586818,161.628146,202.348240,159.392106,193.184191,109.348232,187.714734,-0.000464,0.030722,86.599215,65.536281,186.191389,6.530665,53.210270,0.691782,629641.029252,0.860074,9.211829,11.372141,4.032497,0.056293,0.050504,32.000000,105.504961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723203,64.448081,102.470963,63.281806,28.608516,43.050633,43.322898,35.855571,43.531646,41.351892,43.578909,148.822738,114.002305,149.497243,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.525781,49.051053,199.719077,163.448418,164.569530,163.655823,74.350164,14.326839,191.353630,16.335758,49.127145,49.520671,161.636568,202.185757,159.396417,193.306549,109.367743,187.854589,-0.000465,0.030783,86.692369,65.441002,186.387301,6.561309,53.312080,0.693649,629599.221436,0.860113,9.210785,11.357480,4.034872,0.056548,0.051097,32.000000,105.395079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721313,64.459963,102.466644,63.281806,28.660839,43.050633,43.322898,35.873090,43.531646,41.351892,43.631934,148.700328,114.019220,149.499643,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.514875,49.096859,199.631288,163.475841,164.499473,163.661810,74.411034,14.319704,191.417100,16.337804,49.197228,49.513535,161.666894,202.231301,159.423088,193.230473,109.360542,187.973965,-0.000465,0.030829,86.748147,65.603756,186.482467,6.576361,53.192778,0.692300,629684.825392,0.861077,9.288299,11.386139,4.033424,0.056671,0.050271,32.000000,105.439241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697581,64.466156,102.478973,63.281806,28.688551,43.050633,43.322898,35.874911,43.531646,41.351892,43.673564,148.822068,113.937599,149.515733,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.569912,49.141568,199.745697,163.496269,164.473562,163.669508,74.456266,14.318419,191.226555,16.338500,49.223619,49.486099,161.650612,202.195115,159.444026,193.277920,109.392847,187.773854,-0.000466,0.030836,86.710295,65.512790,186.164654,6.579779,53.283992,0.693770,629828.603600,0.860551,9.331942,11.443568,4.031744,0.059444,0.051874,32.000000,105.521092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695756,64.422550,102.489947,63.281806,28.641432,43.050633,43.322898,35.890165,43.531646,41.351892,43.673350,148.912532,113.774550,149.500941,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617402,49.175581,199.731743,163.490953,164.540146,163.669360,74.311740,14.330407,191.396259,16.338898,49.228174,49.555426,161.681901,202.266305,159.464133,193.420779,109.364997,187.736379,-0.000465,0.030851,86.772923,65.748738,186.221184,6.600346,53.375180,0.692309,629780.555009,0.859116,9.319451,11.335314,4.029575,0.060570,0.052794,32.000000,105.590319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.720826,64.451537,102.536225,63.281806,28.688313,43.050633,43.322898,35.867325,43.531646,41.351892,43.719919,148.623479,113.886049,149.488510,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.505812,49.175581,199.774384,163.490953,164.633805,163.658458,74.314879,14.318705,191.316077,16.339339,49.089252,49.555420,161.691940,202.349035,159.459147,193.251477,109.342494,187.616449,-0.000464,0.030867,86.764936,65.540192,186.245703,6.608875,53.241611,0.690581,629879.655393,0.859953,9.304145,11.348933,4.025437,0.059200,0.052468,32.000000,105.339431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711594,64.420108,102.502754,63.281806,28.704394,43.050633,43.322898,35.848372,43.531646,41.351892,43.759749,148.629758,113.828209,149.613805,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610687,49.178049,199.775978,163.492352,164.697669,163.675373,74.463964,14.319561,191.432810,16.340856,48.795814,49.637170,161.699152,202.517715,159.510441,193.454263,109.361850,187.528012,-0.000465,0.030877,86.857510,65.735768,186.285555,6.622785,53.214335,0.693757,630041.238509,0.862012,9.420088,11.325882,4.035372,0.057433,0.051311,32.000000,105.154452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707951,64.401405,102.495081,63.281806,28.740895,43.050633,43.322898,35.858676,43.531646,41.351892,43.772508,148.927929,114.413554,149.527180,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574673,49.140471,199.919258,163.479199,164.755777,163.691219,74.295018,14.322558,191.538446,16.342343,48.841226,49.571618,161.689565,202.364794,159.506844,193.371370,109.374309,187.806559,-0.000464,0.030886,86.838258,65.819299,186.368173,6.608315,53.294535,0.692857,629865.716595,0.858842,9.312251,11.263046,4.026795,0.057973,0.051281,32.000000,105.292102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723910,64.414541,102.486054,63.281806,28.800904,43.050633,43.322898,35.869210,43.531646,41.351892,43.742314,148.590036,113.630486,149.473168,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528534,49.090276,199.785870,163.478920,164.771816,163.704216,74.346291,14.324413,191.498298,16.343177,48.978983,49.458143,161.690678,202.481304,159.520763,193.513876,109.392506,187.688759,-0.000463,0.030904,86.830119,65.536263,186.451934,6.622443,53.232615,0.692634,629914.466454,0.861000,9.313407,11.366268,4.032689,0.055957,0.049920,32.000000,105.266154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707292,64.397818,102.460824,63.281806,28.840852,43.050633,43.322898,35.896147,43.531646,41.351892,43.746446,148.692581,113.978103,149.492444,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602467,49.090276,199.870024,163.478920,164.795075,163.704454,74.349414,14.321273,191.457731,16.343257,49.094114,49.536872,161.684319,202.325835,159.502709,193.331297,109.384338,187.681375,-0.000462,0.030901,86.926974,65.646492,186.636100,6.610821,53.357713,0.693630,629854.472153,0.861244,9.311159,11.303340,4.033753,0.056826,0.051223,32.000000,105.200163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721011,64.407864,102.427806,63.281806,28.837306,43.050633,43.322898,35.930831,43.531646,41.351892,43.698057,148.698827,114.134977,149.427259,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570631,49.108928,199.788637,163.502985,164.849856,163.714986,74.435466,14.320417,191.427456,16.342704,49.041147,49.494432,161.713330,202.428869,159.497937,193.473536,109.390554,187.962762,-0.000464,0.030909,86.973769,65.771256,186.241053,6.607293,53.370538,0.691296,629789.237847,0.859783,9.234347,11.308704,4.029437,0.055727,0.050860,32.000000,105.189672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753937,64.397976,102.413685,63.281806,28.868870,43.050633,43.322898,35.896594,43.531646,41.351892,43.716085,148.870932,113.517682,149.467503,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579156,49.143488,199.863940,163.504105,164.875869,163.716546,74.316101,14.320845,191.486558,16.341882,48.859250,49.636830,161.687676,202.414619,159.501559,193.313919,109.362267,188.040893,-0.000465,0.030906,86.882210,65.498717,186.272481,6.600780,53.366237,0.691405,629896.851230,0.859502,9.286063,11.409307,4.030383,0.057398,0.050886,32.000000,105.280799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727630,64.397400,102.377177,63.281806,28.873996,43.050633,43.322898,35.921751,43.531646,41.351892,43.752088,148.632202,113.792883,149.470257,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604019,49.133888,199.849814,163.491792,164.889473,163.722671,74.234186,14.326268,191.362539,16.341178,48.836685,49.552587,161.718214,202.362306,159.514134,193.447606,109.394638,188.099206,-0.000465,0.030910,86.885699,65.713562,186.299930,6.606848,53.382890,0.691626,630057.350481,0.860810,9.311768,11.467233,4.031209,0.056656,0.050701,32.000000,105.557550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760170,64.403413,102.355839,63.281806,28.907024,43.050633,43.322898,35.923988,43.531646,41.351892,43.756522,148.468373,113.622278,149.484694,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563218,49.097408,199.723422,163.483957,164.923446,163.730289,74.396504,14.314709,191.285604,16.340347,48.888677,49.548500,161.705393,202.379452,159.520094,193.394976,109.392254,187.852417,-0.000465,0.030880,86.760269,65.501402,186.291145,6.604478,53.297105,0.691074,629930.428099,0.861289,9.276346,11.456976,4.028904,0.058663,0.051177,32.000000,105.725636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731044,64.393316,102.319852,63.281806,28.930358,43.050633,43.322898,35.916879,43.531646,41.351892,43.750591,148.793007,113.667461,149.573482,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545354,49.097408,199.883796,163.523414,164.823257,163.741334,74.427697,14.324841,191.375331,16.339216,48.921490,49.607364,161.731642,202.419593,159.527988,193.399893,109.403209,187.722162,-0.000465,0.030887,86.819190,65.574263,186.128165,6.610890,53.343341,0.692333,629932.087907,0.860148,9.282245,11.365732,4.029670,0.059228,0.052284,32.000000,105.621528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.741406,64.400402,102.318502,63.281806,28.954414,43.050633,43.322898,35.949058,43.531646,41.351892,43.715843,148.855393,113.668266,149.503380,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533772,49.097408,199.773461,163.523414,164.735596,163.756360,74.346060,14.322700,191.292288,16.338969,49.025020,49.642746,161.765419,202.365752,159.532142,193.316589,109.384543,187.792174,-0.000465,0.030892,86.785176,65.597279,186.300278,6.594930,53.233008,0.692398,629959.035581,0.860189,9.300809,11.305324,4.034360,0.060463,0.051824,32.000000,105.688020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.724817,64.379113,102.321675,63.281806,28.985219,43.050633,43.322898,35.967356,43.531646,41.351892,43.715685,148.692120,113.735810,149.502515,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.531670,49.116334,199.776630,163.585818,164.675833,163.766254,74.354093,14.324270,191.283235,16.337925,49.072214,49.558062,161.770664,202.258538,159.501637,193.338368,109.362199,187.748852,-0.000465,0.030899,86.688736,65.611100,186.149947,6.573096,53.263273,0.693761,630090.797614,0.861437,9.312845,11.350573,4.033076,0.058064,0.051752,32.000000,105.717758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723565,64.379941,102.339130,63.281806,29.002009,43.050633,43.322898,35.982713,43.531646,41.351892,43.734701,148.708185,113.622163,149.567109,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575118,49.151169,199.773543,163.607925,164.719224,163.779186,74.427745,14.326839,191.331402,16.336233,49.030723,49.551534,161.800785,202.280841,159.555214,193.350716,109.394257,187.632255,-0.000465,0.030897,86.690691,65.704168,186.275538,6.566850,53.380215,0.693489,630240.874583,0.861482,9.333956,11.356469,4.033311,0.057932,0.050929,32.000000,105.770263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731158,64.405962,102.350657,63.281806,28.987450,43.050633,43.322898,35.993237,43.531646,41.351892,43.736428,148.855490,114.053663,149.513412,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547338,49.151169,199.651442,163.607925,164.774282,163.808916,74.322667,14.321416,191.289697,16.334385,49.049490,49.506151,161.796529,202.207734,159.562614,193.353605,109.390847,187.956252,-0.000465,0.030935,86.722821,65.683880,186.390689,6.541801,53.293328,0.691549,630208.453337,0.859944,9.323642,11.280126,4.029714,0.058976,0.052621,32.000000,105.685589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735165,64.401223,102.357614,63.281806,29.003880,43.050633,43.322898,35.976866,43.531646,41.351892,43.775762,148.645335,113.496778,149.448895,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.513840,49.162963,199.730118,163.610164,164.800859,163.822288,74.373732,14.327552,191.276057,16.333093,49.175181,49.471516,161.788257,202.290198,159.581797,193.385818,109.400133,187.546941,-0.000465,0.030931,86.710041,65.394179,186.160082,6.488569,53.195820,0.692850,630376.877797,0.861852,9.352507,11.406544,4.029509,0.056303,0.051199,32.000000,105.703678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.734729,64.413315,102.345387,63.281806,28.978870,43.050633,43.322898,36.001000,43.531646,41.351892,43.792910,148.747464,113.304195,149.492326,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.538855,49.186004,199.586886,163.627234,164.854663,163.827086,74.341310,14.323129,191.282093,16.332535,49.169748,49.637327,161.791348,202.212545,159.572098,193.200651,109.400983,187.604548,-0.000466,0.030937,86.781718,65.426184,186.164306,6.466730,53.229048,0.694810,630453.593733,0.862006,9.399122,11.241831,4.033824,0.056712,0.051106,32.000000,105.740377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769694,64.409656,102.380624,63.281806,28.991942,43.050633,43.322898,36.029148,43.531646,41.351892,43.822628,148.682621,113.529803,149.472814,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.538849,49.219193,199.726419,163.628353,164.856427,163.830237,74.349649,14.309714,191.252498,16.331676,49.198308,49.509394,161.793651,202.106168,159.595494,193.266770,109.353623,187.418752,-0.000466,0.030965,86.820797,65.550151,186.076165,6.432630,53.219764,0.693781,630489.275903,0.861979,9.396158,11.262873,4.028896,0.057841,0.050651,32.000000,105.681264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756884,64.405537,102.376060,63.281806,28.982057,43.050633,43.322898,36.024146,43.531646,41.351892,43.831298,148.699298,113.794955,149.468801,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519585,49.247446,199.640300,163.632831,164.816330,163.822746,74.276788,14.324413,191.251997,16.329115,49.292013,49.474224,161.819192,202.073080,159.604562,193.322539,109.359479,187.612199,-0.000468,0.030974,86.899595,65.420770,186.145522,6.424377,53.165293,0.694332,630713.927922,0.861980,9.429355,11.239614,4.031713,0.058671,0.051404,32.000000,105.795477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.789294,64.431470,102.403950,63.281806,29.039052,43.050633,43.322898,36.041983,43.531646,41.351892,43.878688,148.553575,113.597922,149.394647,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518063,49.274327,199.556839,163.636189,164.763521,163.821718,74.256899,14.316564,191.164881,16.326884,49.218129,49.474172,161.795138,202.241372,159.624094,193.042353,109.339705,187.501182,-0.000466,0.030964,86.983797,65.636065,186.162310,6.417361,53.102403,0.695065,630704.768605,0.862799,9.451902,11.306361,4.031691,0.060027,0.053206,32.000000,105.693973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771397,64.422231,102.360832,63.281806,29.046200,43.050633,43.322898,36.055949,43.531646,41.351892,43.920228,148.513797,114.005910,149.331075,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530440,49.274327,199.558470,163.636189,164.769908,163.814814,74.364945,14.330121,191.211943,16.323735,49.116259,49.566512,161.814639,202.208121,159.616558,193.165758,109.329368,187.612031,-0.000467,0.030944,86.915404,65.656156,186.064103,6.405181,53.163536,0.695065,630704.768605,0.862799,9.451902,11.306361,4.031691,0.058172,0.051379,32.000000,105.560508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763504,64.420552,102.363205,63.281806,29.016532,43.050633,43.322898,36.065461,43.531646,41.351892,43.963148,148.729890,113.759054,149.298384,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601412,49.265275,199.545723,163.625835,164.764909,163.815370,74.351308,14.322415,191.184461,16.321139,49.200283,49.506176,161.830491,202.211506,159.646022,193.043315,109.326524,187.288454,-0.000467,0.030998,86.861933,65.582781,186.002228,6.393852,53.156796,0.694803,630863.202789,0.862017,9.493229,11.337331,4.029007,0.059252,0.052231,32.000000,105.679143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766931,64.429014,102.378329,63.281806,29.047579,43.050633,43.322898,36.067685,43.531646,41.351892,43.971449,148.702617,113.962377,149.294175,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551081,49.285024,199.609752,163.641226,164.786211,163.805531,74.343194,14.327552,191.158055,16.318722,49.184022,49.660431,161.816430,202.148633,159.641698,193.182746,109.323557,187.650762,-0.000466,0.031032,86.924446,65.538095,186.096124,6.389996,53.219607,0.693964,630759.015672,0.860786,9.410440,11.217155,4.022985,0.056458,0.050002,32.000000,105.757414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756770,64.462228,102.384133,63.281806,29.030887,43.050633,43.322898,36.035416,43.531646,41.351892,43.988019,148.686388,113.668842,149.341933,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508957,49.288864,199.523667,163.657177,164.691720,163.787703,74.242141,14.315851,191.266643,16.316401,49.226245,49.598211,161.858515,202.059951,159.641770,193.136656,109.312024,187.193086,-0.000465,0.030989,87.002084,65.656261,186.208912,6.360516,53.105733,0.693933,630844.848336,0.861847,9.482472,11.357856,4.028363,0.059863,0.052505,32.000000,105.810351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.806239,64.465649,102.407688,63.281806,29.066068,43.050633,43.322898,36.071680,43.531646,41.351892,44.025254,148.484283,113.512427,149.374702,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.549999,49.288864,199.550557,163.657177,164.543079,163.776323,74.419914,14.322700,191.169547,16.313763,49.263380,49.574847,161.854259,202.189610,159.603990,193.058268,109.278660,187.457367,-0.000465,0.031007,87.029138,65.692188,186.113951,6.349195,53.163955,0.695657,630858.284655,0.863751,9.530101,11.195369,4.030052,0.057325,0.051420,32.000000,105.554993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.787834,64.478453,102.408840,63.281806,29.044314,43.050633,43.322898,36.105123,43.531646,41.351892,44.047810,148.839828,113.495436,149.283553,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596949,49.308065,199.483090,163.659136,164.521964,163.762497,74.373224,14.316707,190.994886,16.312220,49.202039,49.494945,161.864918,202.000299,159.621089,193.114695,109.243688,187.588332,-0.000464,0.031020,87.131807,65.718702,186.212053,6.348003,53.153675,0.694408,630875.408407,0.860835,9.487437,11.329257,4.027257,0.058893,0.051298,32.000000,105.409114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773894,64.489067,102.401577,63.281806,29.049835,43.050633,43.322898,36.090631,43.531646,41.351892,44.086183,148.746449,113.633746,149.312428,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570777,49.311357,199.559232,163.649062,164.478270,163.750426,74.270923,14.321416,191.071998,16.309937,49.210709,49.584121,161.859265,202.126350,159.627086,193.070511,109.259364,187.677763,-0.000466,0.031027,87.109772,65.627195,186.165530,6.370631,53.193145,0.693772,630919.152583,0.860444,9.457866,11.414007,4.022084,0.058286,0.050352,32.000000,105.261494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.795448,64.496974,102.420573,63.281806,29.041382,43.050633,43.322898,36.071097,43.531646,41.351892,44.107017,148.541846,113.674441,149.291067,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519779,49.320957,199.475836,163.642066,164.402231,163.743783,74.421876,14.316707,191.166168,16.306378,49.229357,49.641788,161.878208,202.112345,159.666429,193.159189,109.235616,187.610370,-0.000465,0.031017,87.323758,65.488861,185.989830,6.378176,53.133140,0.693731,630864.865685,0.862079,9.488341,11.432306,4.025743,0.059526,0.052642,32.000000,105.404592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810597,64.520572,102.453004,63.281806,29.047113,43.050633,43.322898,36.118835,43.531646,41.351892,44.138458,148.843752,113.845162,149.275528,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.549195,49.322054,199.462026,163.643745,164.367002,163.744165,74.324554,14.316421,191.037094,16.304015,49.221635,49.471431,161.870098,202.052041,159.663183,193.047100,109.207344,187.630489,-0.000464,0.031020,87.341035,65.548854,186.049751,6.360601,53.122938,0.694849,631068.133976,0.862107,9.534961,11.464574,4.027830,0.055854,0.050489,32.000000,105.462253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758458,64.509036,102.464088,63.281806,29.100431,43.050633,43.322898,36.134135,43.531646,41.351892,44.169666,148.649109,113.741679,149.234616,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627727,49.322054,199.632096,163.643745,164.408945,163.745832,74.220222,14.329978,191.074186,16.301249,49.125106,49.502693,161.850521,202.196236,159.666124,192.932393,109.218281,187.588708,-0.000464,0.031012,87.332774,65.652747,186.139666,6.354598,53.150396,0.694669,631050.419523,0.861866,9.521463,11.466367,4.025535,0.058538,0.051470,32.000000,105.347336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772906,64.521904,102.491497,63.281806,29.055211,43.050633,43.322898,36.126116,43.531646,41.351892,44.192933,148.440445,113.885282,149.223837,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523297,49.329460,199.465862,163.648502,164.475748,163.742761,74.256364,14.323699,190.999427,16.297921,49.184263,49.525978,161.871521,202.104333,159.672141,192.981689,109.170675,187.466691,-0.000464,0.031013,87.260386,65.590927,186.038265,6.337137,53.116040,0.693761,630925.544501,0.861570,9.439901,11.439556,4.022592,0.057095,0.051799,32.000000,105.504705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761693,64.503520,102.491092,63.281806,29.113448,43.050633,43.322898,36.088449,43.531646,41.351892,44.222664,148.512728,113.496011,149.328164,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570286,49.315745,199.539650,163.656058,164.440334,163.738027,74.372404,14.323842,191.125089,16.296207,49.339904,49.524171,161.873920,201.916754,159.664008,192.955104,109.181524,187.591223,-0.000464,0.031045,87.113721,65.587149,186.009855,6.317327,53.113444,0.695097,631202.587306,0.863169,9.555788,11.440787,4.027718,0.058761,0.052434,32.000000,105.651835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775554,64.506609,102.510419,63.281806,29.073136,43.050633,43.322898,36.155497,43.531646,41.351892,44.245630,148.744809,113.564898,149.228990,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620578,49.315745,199.424567,163.656058,164.436331,163.732438,74.334588,14.324698,191.186418,16.294211,49.169412,49.610470,161.898793,202.026883,159.675419,193.073956,109.128568,187.684310,-0.000464,0.031053,87.162460,65.791709,186.130960,6.300396,53.151288,0.694679,631067.137390,0.860857,9.493239,11.477269,4.025388,0.056272,0.050418,32.000000,105.736874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799755,64.492538,102.557785,63.281806,29.081130,43.050633,43.322898,36.137181,43.531646,41.351892,44.253790,148.669175,113.659751,149.286779,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650605,49.363748,199.543587,163.664173,164.449515,163.732811,74.318412,14.319418,191.100890,16.291694,48.873281,49.679424,161.921965,202.159255,159.675334,193.199059,109.118001,187.416702,-0.000466,0.031052,87.303339,65.589259,185.995968,6.253757,53.217325,0.693251,631151.514503,0.860297,9.441012,11.565588,4.018989,0.059640,0.052374,32.000000,105.886759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.793437,64.494950,102.547939,63.281806,29.066159,43.050633,43.322898,36.116171,43.531646,41.351892,44.324022,148.636824,113.657833,149.248070,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671354,49.336318,199.557510,163.649342,164.476374,163.725209,74.371709,14.321416,191.208141,16.289682,48.581935,49.726254,161.894713,202.049533,159.696170,193.227948,109.144554,187.740611,-0.000466,0.031080,87.401165,65.700705,185.984261,6.212084,53.249216,0.692421,631243.086376,0.860024,9.457853,11.474457,4.018956,0.058239,0.050719,32.000000,105.890715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.791920,64.489665,102.560703,63.281806,29.088979,43.050633,43.322898,36.082644,43.531646,41.351892,44.330498,148.743418,114.103334,149.248109,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648835,49.229342,199.589257,163.612962,164.442731,163.739830,74.402864,14.324270,191.166377,16.288169,48.605765,49.516153,161.905383,202.301105,159.711773,193.152410,109.133189,187.867038,-0.000466,0.031082,87.460741,65.785074,186.174095,6.217187,53.151262,0.691676,631050.234292,0.859312,9.407269,11.571580,4.017462,0.056413,0.049857,32.000000,106.005134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766372,64.489852,102.566838,63.281806,29.154738,43.050633,43.322898,36.098319,43.531646,41.351892,44.245766,148.805727,113.628798,149.306095,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611318,49.155009,199.598390,163.580780,164.414744,163.749839,74.373146,14.333403,191.138573,16.286936,48.909015,49.627459,161.861257,202.224288,159.708522,193.135955,109.146775,187.386613,-0.000466,0.031069,87.434561,65.556688,186.128896,6.199280,53.168466,0.693160,630951.946769,0.858795,9.325283,11.630346,4.020019,0.057250,0.051828,32.000000,106.086055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760712,64.462854,102.563339,63.281806,29.149822,43.050633,43.322898,36.116587,43.531646,41.351892,44.258755,148.746292,113.634015,149.305544,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565363,49.196975,199.528251,163.599530,164.455218,163.751131,74.303074,14.324984,191.047781,16.286128,49.214155,49.528887,161.880277,202.151446,159.730999,193.219456,109.188025,187.438919,-0.000465,0.031078,87.419192,65.430326,185.947691,6.196849,53.237126,0.693305,630821.831443,0.859733,9.289889,11.434240,4.023243,0.059129,0.052592,32.000000,106.124667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759345,64.468579,102.612095,63.281806,29.206884,43.050633,43.322898,36.143904,43.531646,41.351892,44.191495,148.606147,113.794073,149.280603,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546866,49.196975,199.565390,163.599530,164.412597,163.743401,74.409211,14.323271,191.087092,16.285364,49.310712,49.522788,161.890321,202.075689,159.707950,193.241049,109.195372,187.435247,-0.000462,0.031068,87.420210,65.628560,186.071774,6.191980,53.274052,0.692902,630846.045711,0.861538,9.379584,11.412880,4.025558,0.060138,0.051803,32.000000,106.095413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.749705,64.467650,102.627889,63.281806,29.148373,43.050633,43.322898,36.178141,43.531646,41.351892,44.240989,148.818421,114.130374,149.501492,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602512,49.282007,199.524732,163.635909,164.390835,163.737290,74.361914,14.335972,191.157159,16.284816,49.159429,49.509499,161.914398,202.058381,159.717810,193.015638,109.162833,187.187742,-0.000461,0.031087,87.416561,65.803800,186.048906,6.199296,53.249872,0.692707,630815.508188,0.860625,9.398805,11.404137,4.027811,0.060857,0.052434,32.000000,105.979542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762236,64.460211,102.651458,63.281806,29.181620,43.050633,43.322898,36.197010,43.531646,41.351892,44.336901,148.723828,113.792807,149.509124,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608042,49.295996,199.505264,163.647942,164.356375,163.735744,74.384627,14.324128,191.038917,16.284080,49.031309,49.635402,161.903100,202.101336,159.693671,193.057740,109.120324,187.374398,-0.000461,0.031106,87.403559,65.731677,186.016014,6.210747,53.261333,0.692394,630999.810550,0.860272,9.426031,11.342526,4.022472,0.058823,0.051819,32.000000,105.748910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735207,64.432593,102.637008,63.281806,29.161967,43.050633,43.322898,36.172692,43.531646,41.351892,44.355138,148.769253,114.001078,149.410146,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641478,49.271584,199.518672,163.621357,164.366073,163.740343,74.269882,14.318847,191.032492,16.283656,48.913884,49.643929,161.888963,202.221964,159.694917,193.075602,109.122385,187.066470,-0.000461,0.031105,87.380591,65.474503,186.059029,6.205188,53.195007,0.692150,631153.922578,0.859929,9.434278,11.456047,4.021632,0.059216,0.051006,32.000000,105.898725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715412,64.413925,102.662664,63.281806,29.171427,43.050633,43.322898,36.176270,43.531646,41.351892,44.388013,148.539765,113.839984,149.378793,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661059,49.271584,199.526927,163.621357,164.489090,163.752238,74.422436,14.323414,191.010582,16.283471,48.937353,49.625429,161.875970,202.035874,159.699194,192.930718,109.122988,187.659193,-0.000462,0.031128,87.337537,65.821789,185.918221,6.191651,53.211870,0.692598,631063.486867,0.860579,9.375158,11.336808,4.019193,0.055556,0.049727,32.000000,105.992108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725109,64.428696,102.663670,63.281806,29.178334,43.050633,43.322898,36.162830,43.531646,41.351892,44.382100,148.844871,113.838833,149.440084,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530970,49.234005,199.380874,163.604007,164.573316,163.758731,74.313958,14.321702,190.965232,16.282511,49.112904,49.654417,161.896749,201.942503,159.702732,193.017829,109.149309,187.301289,-0.000461,0.031114,87.376495,65.632218,186.020441,6.164012,53.182523,0.692204,631100.594460,0.858501,9.354842,11.561628,4.017774,0.057413,0.051884,32.000000,106.024896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755573,64.405470,102.703374,63.281806,29.198113,43.050633,43.322898,36.156798,43.531646,41.351892,44.361226,148.627915,113.496778,149.339572,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574339,49.259240,199.458731,163.618839,164.639418,163.764106,74.255889,14.323699,191.028028,16.280491,49.213008,49.611095,161.873629,201.879752,159.673880,192.879665,109.111972,187.177265,-0.000460,0.031094,87.321861,65.597624,185.936617,6.181158,53.176255,0.693782,631112.313733,0.862205,9.452355,11.399254,4.025378,0.058794,0.052256,32.000000,106.118809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754893,64.397685,102.714117,63.281806,29.160350,43.050633,43.322898,36.242745,43.531646,41.351892,44.379164,148.511778,113.892416,149.245867,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
