OSU 80 Ton Compressor Load Stand
49.590572,49.291882,199.306921,163.617440,164.560973,163.763389,74.397600,14.317706,190.917762,16.279330,49.104178,49.582848,161.890521,201.915837,159.673893,192.957768,109.104224,187.201961,-0.000460,0.031094,87.334181,65.709737,185.851329,6.194108,53.146148,0.692507,631189.019315,0.861272,9.381686,11.454738,4.019030,0.058283,0.051000,32.000000,106.090728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753663,64.416079,102.715503,63.281806,29.170759,43.050633,43.322898,36.223254,43.531646,41.351892,44.419861,148.795200,113.534635,149.264356,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593203,49.281458,199.392631,163.622757,164.491880,163.758779,74.438224,14.326696,190.906486,16.277591,49.034152,49.539858,161.913512,201.726668,159.673627,192.783245,109.100380,187.344482,-0.000459,0.031088,87.365037,65.594087,185.976325,6.163227,53.191624,0.693482,631318.786116,0.860251,9.448304,11.406546,4.019049,0.057887,0.050779,32.000000,105.776680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760425,64.431656,102.707635,63.281806,29.145479,43.050633,43.322898,36.221214,43.531646,41.351892,44.471068,148.876448,113.984163,149.324466,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523933,49.281458,199.293265,163.622757,164.471011,163.761645,74.284347,14.319418,190.870770,16.275160,49.080450,49.574976,161.880717,201.868295,159.655393,192.786886,109.086314,187.252482,-0.000458,0.031082,87.458656,65.731868,185.763956,6.189457,53.098574,0.693022,631290.811972,0.859681,9.435148,11.464613,4.020564,0.057784,0.051320,32.000000,105.551055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723305,64.417692,102.710650,63.281806,29.145503,43.050633,43.322898,36.225993,43.531646,41.351892,44.479383,148.568694,113.451442,149.216402,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597592,49.280910,199.259180,163.643465,164.424732,163.762911,74.244130,14.320988,190.861880,16.272116,49.102871,49.482332,161.905131,201.661594,159.698720,192.757979,109.093873,187.391338,-0.000457,0.031108,87.652718,65.700440,185.764384,6.193422,52.997026,0.694864,631428.843097,0.862815,9.507123,11.443680,4.024181,0.057527,0.051277,32.000000,105.360241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751566,64.415222,102.705476,63.281806,29.120975,43.050633,43.322898,36.273496,43.531646,41.351892,44.497010,148.488261,113.580240,149.318801,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578679,49.286944,199.195511,163.624716,164.397067,163.761927,74.462618,14.333546,190.910394,16.269111,49.099929,49.676820,161.886486,201.787013,159.669466,192.714147,109.041519,187.211435,-0.000457,0.031112,87.825314,65.538698,185.816263,6.173315,53.107569,0.695197,631322.462334,0.861864,9.430042,11.488939,4.017517,0.058823,0.052489,32.000000,105.318418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758743,64.411585,102.718679,63.281806,29.094021,43.050633,43.322898,36.239348,43.531646,41.351892,44.515137,148.925236,113.908372,149.257668,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587946,49.294076,199.201739,163.610723,164.419995,163.770922,74.340539,14.321702,190.661238,16.266799,49.092163,49.583595,161.909043,201.788216,159.718458,192.656668,109.013597,187.061978,-0.000456,0.031110,87.743524,65.831022,185.689392,6.151580,53.063903,0.693834,631512.807326,0.859709,9.455720,11.472856,4.017766,0.056693,0.050615,32.000000,105.342176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755065,64.429186,102.742505,63.281806,29.083506,43.050633,43.322898,36.257295,43.531646,41.351892,44.539780,148.681078,113.337833,149.311877,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599094,49.294076,199.188241,163.610723,164.447248,163.775849,74.318559,14.324556,190.725381,16.264085,48.952811,49.559971,161.875885,201.684570,159.684804,192.631001,108.964517,187.063200,-0.000456,0.031115,87.635726,65.554701,185.771868,6.145157,53.102167,0.694359,631633.346468,0.861006,9.453226,11.443886,4.017140,0.056783,0.050510,32.000000,105.058153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771088,64.424425,102.739428,63.281806,29.056967,43.050633,43.322898,36.259103,43.531646,41.351892,44.565971,148.637118,113.559145,149.507865,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547847,49.261435,199.210381,163.608205,164.363428,163.775147,74.378263,14.322843,190.699317,16.262378,48.822451,49.703478,161.859872,201.629526,159.694709,192.650313,108.975874,187.013005,-0.000454,0.031129,87.663464,65.433412,185.676176,6.125257,53.037860,0.693705,631792.171468,0.861072,9.441648,11.493432,4.015965,0.058255,0.051437,32.000000,105.116592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.784913,64.410771,102.708507,63.281806,29.078426,43.050633,43.322898,36.259699,43.531646,41.351892,44.552341,148.756526,113.806922,149.300312,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578961,49.207398,199.236261,163.574064,164.417067,163.769316,74.377509,14.318847,190.581405,16.258943,48.872967,49.464273,161.870834,201.635479,159.689899,192.513164,108.960198,187.203592,-0.000454,0.031103,87.713783,65.407200,185.725370,6.115331,53.181500,0.695167,631745.135777,0.861286,9.462243,11.462959,4.020566,0.056218,0.050089,32.000000,105.383780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.808248,64.406687,102.727086,63.281806,29.033772,43.050633,43.322898,36.299283,43.531646,41.351892,44.573924,148.755018,113.228596,149.305229,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553929,49.185455,199.160638,163.539924,164.433107,163.775604,74.273260,14.316992,190.673036,16.256367,48.857007,49.578560,161.844240,201.500865,159.691820,192.589538,108.932124,187.056943,-0.000455,0.031103,87.664571,65.499438,185.546977,6.096621,53.039565,0.693648,631618.659732,0.860012,9.398093,11.474216,4.019365,0.058821,0.051664,32.000000,105.423720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.809121,64.398794,102.726785,63.281806,29.044888,43.050633,43.322898,36.290622,43.531646,41.351892,44.531775,148.546520,113.293225,149.348620,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547076,49.176678,199.155070,163.548039,164.512613,163.774631,74.282917,14.323842,190.632816,16.253792,48.872693,49.506953,161.846517,201.657761,159.665493,192.470406,108.927801,187.057589,-0.000455,0.031121,87.724029,65.716853,185.501616,6.091993,53.029625,0.693648,631618.659732,0.860012,9.398093,11.474216,4.019365,0.058064,0.051504,32.000000,105.575944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.785908,64.391721,102.748006,63.281806,28.992206,43.050633,43.322898,36.312592,43.531646,41.351892,44.519617,148.565835,113.905457,149.334773,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.487274,49.176678,199.106115,163.548039,164.570096,163.779208,74.455991,14.320132,190.609166,16.250958,48.993867,49.547750,161.831725,201.544778,159.670602,192.540688,108.887986,186.983359,-0.000455,0.031144,87.966768,65.530511,185.700222,6.077991,53.035316,0.694966,631714.605333,0.862199,9.378287,11.528012,4.019512,0.056727,0.051146,32.000000,105.733542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.811876,64.399060,102.775044,63.281806,28.994298,43.050633,43.322898,36.325553,43.531646,41.351892,44.519048,148.911981,113.277845,149.211917,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.548715,49.175581,199.134414,163.540204,164.554370,163.785320,74.361944,14.323842,190.583621,16.247801,48.880351,49.494283,161.811339,201.467105,159.674613,192.467635,108.884992,186.611779,-0.000456,0.031173,88.020690,65.519846,185.413347,6.070756,53.060362,0.695529,631927.305555,0.861373,9.440465,11.539555,4.023380,0.059831,0.052162,32.000000,105.556870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813808,64.388055,102.801998,63.281806,28.938202,43.050633,43.322898,36.369047,43.531646,41.351892,44.525677,148.723887,113.467820,149.256763,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.526829,49.180518,198.957794,163.515858,164.632256,163.783808,74.260321,14.317135,190.575116,16.244354,48.836847,49.416266,161.825154,201.485025,159.647441,192.295831,108.853283,186.770761,-0.000456,0.031190,88.092642,65.602005,185.582851,6.047075,53.153543,0.694530,631872.155762,0.861305,9.375488,11.400911,4.018962,0.060132,0.053221,32.000000,105.566865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824113,64.367097,102.796839,63.281806,28.958764,43.050633,43.322898,36.343719,43.531646,41.351892,44.533309,148.520642,113.210262,149.426984,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518067,49.157477,198.989554,163.510821,164.678745,163.794856,74.333472,14.317420,190.482079,16.241970,48.765014,49.573791,161.802795,201.529182,159.664532,192.437582,108.839827,186.976077,-0.000455,0.031190,88.030056,65.337817,185.511020,6.038221,53.005865,0.693152,632006.709737,0.862911,9.403173,11.493248,4.017172,0.057991,0.052253,32.000000,105.401171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.830088,64.339274,102.790482,63.281806,28.920017,43.050633,43.322898,36.364899,43.531646,41.351892,44.546270,148.666945,113.397591,149.401177,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542868,49.157477,198.886253,163.510821,164.741478,163.797692,74.517676,14.326125,190.457443,16.238719,48.689857,49.451733,161.851930,201.419155,159.696526,192.414506,108.834766,186.557091,-0.000456,0.031176,87.845898,65.528174,185.501288,6.021332,53.126216,0.695265,632059.005183,0.862234,9.389242,11.584941,4.018524,0.058516,0.052971,32.000000,105.483341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.876147,64.346786,102.817353,63.281806,28.877111,43.050633,43.322898,36.379814,43.531646,41.351892,44.530285,149.035352,113.366676,149.540949,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.532412,49.125385,199.030137,163.505224,164.712174,163.804661,74.397503,14.319276,190.383747,16.235792,48.625688,49.378609,161.827230,201.500213,159.670608,192.509680,108.776130,186.852073,-0.000455,0.031190,87.794269,65.731072,185.428033,6.011534,53.063431,0.693134,632043.100882,0.859639,9.363461,11.430274,4.014428,0.057508,0.051121,32.000000,105.565106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.866666,64.343509,102.803067,63.281806,28.890875,43.050633,43.322898,36.383317,43.531646,41.351892,44.504475,148.795005,113.702748,149.546338,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553914,49.085339,198.993896,163.461290,164.631845,163.804890,74.366141,14.325697,190.517977,16.233826,48.696518,49.558514,161.836084,201.491141,159.668576,192.506486,108.761250,186.858985,-0.000454,0.031175,87.787603,65.515821,185.515708,5.980201,53.037755,0.694426,632203.122734,0.861529,9.344313,11.600632,4.018302,0.057685,0.050442,32.000000,105.711890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.853636,64.349610,102.818453,63.281806,28.815614,43.050633,43.322898,36.392561,43.531646,41.351892,44.466533,148.732282,113.570536,149.338038,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533683,49.072173,198.963566,163.466887,164.631216,163.811051,74.432782,14.322415,190.422679,16.231269,48.672570,49.542399,161.820322,201.545267,159.666311,192.337618,108.728454,186.819790,-0.000454,0.031145,87.889993,65.510742,185.546199,5.968390,53.052468,0.694301,632141.442647,0.861041,9.279844,11.618906,4.015705,0.058838,0.051231,32.000000,105.786512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.861514,64.357122,102.799419,63.281806,28.808613,43.050633,43.322898,36.389759,43.531646,41.351892,44.465171,148.865563,113.320189,149.460461,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576025,49.072173,198.986010,163.466887,164.571731,163.832021,74.393272,14.329122,190.341784,16.229536,48.693454,49.545208,161.806333,201.452161,159.667706,192.260065,108.719480,186.982228,-0.000454,0.031139,88.046926,65.441162,185.522233,5.930169,53.133953,0.694284,632262.682158,0.860661,9.287704,11.636764,4.016733,0.059450,0.051901,32.000000,105.677936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863468,64.352404,102.768406,63.281806,28.756922,43.050633,43.322898,36.410058,43.531646,41.351892,44.449596,148.786543,113.562520,149.468250,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603094,49.072173,198.930690,163.466887,164.603312,163.851863,74.269310,14.331834,190.355282,16.227297,48.622498,49.524041,161.824332,201.477869,159.662053,192.337095,108.731861,186.748567,-0.000453,0.031151,88.383491,65.576354,185.435370,5.940702,52.990103,0.692833,632323.425581,0.860412,9.243705,11.707631,4.013755,0.056882,0.050414,32.000000,105.753290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845200,64.339029,102.764888,63.281806,28.768084,43.050633,43.322898,36.394430,43.531646,41.351892,44.446923,148.538620,113.500269,149.228754,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596722,49.045293,198.834165,163.453455,164.619320,163.858509,74.361121,14.321987,190.361779,16.224702,48.390837,49.629038,161.817774,201.383376,159.678812,192.394884,108.727196,186.878455,-0.000454,0.031165,88.277367,65.547068,185.424871,5.953358,53.038857,0.694328,632322.338709,0.861430,9.215593,11.606208,4.010449,0.059173,0.051637,32.000000,105.823083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.836699,64.352613,102.757394,63.281806,28.683117,43.050633,43.322898,36.386195,43.531646,41.351892,44.417016,148.722241,113.531682,149.319981,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665232,48.978916,198.915838,163.415957,164.633206,163.850251,74.362431,14.323129,190.543192,16.221653,48.167974,49.757205,161.767932,201.469001,159.680747,192.327901,108.684013,186.296500,-0.000454,0.031187,88.123136,65.729208,185.425523,5.932501,52.971220,0.693493,632316.047488,0.860459,9.195329,11.660380,4.009018,0.056247,0.050658,32.000000,105.730765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812270,64.321757,102.738691,63.281806,28.669185,43.050633,43.322898,36.396438,43.531646,41.351892,44.411664,148.724861,113.631598,149.270453,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721066,48.978916,199.028669,163.415957,164.679731,163.841785,74.285485,14.321987,190.507402,16.220082,47.988837,49.599961,161.800932,201.555930,159.713863,192.509947,108.699358,187.033044,-0.000455,0.031139,88.211065,65.879824,185.448692,5.893409,53.106992,0.693558,632177.149886,0.858922,9.057845,11.481548,4.005133,0.058804,0.052317,32.000000,105.640216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.808105,64.335947,102.750544,63.281806,28.679692,43.050633,43.322898,36.363081,43.531646,41.351892,44.334654,148.570970,113.604979,149.315929,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680589,48.879626,199.055620,163.340683,164.680993,163.848745,74.205140,14.316850,190.610460,16.218537,47.950721,49.612367,161.784956,201.714375,159.700842,192.570490,108.675518,186.985790,-0.000455,0.031139,88.135901,65.562677,185.385633,5.873158,53.051655,0.691339,632049.203208,0.858695,8.999952,11.747107,4.002904,0.056512,0.051271,32.000000,105.648555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.811182,64.309801,102.766502,63.281806,28.693429,43.050633,43.322898,36.334291,43.531646,41.351892,44.222093,148.410281,113.746857,149.527456,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633870,48.781161,199.184720,163.303186,164.779700,163.856333,74.410391,14.315993,190.828447,16.216968,47.850983,49.554983,161.745456,201.542760,159.680779,192.716803,108.691930,187.029825,-0.000455,0.031136,87.910591,65.634024,185.547936,5.855544,53.095086,0.692439,631986.470708,0.860200,8.942627,11.752951,4.006708,0.060082,0.051587,32.000000,105.689322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.779932,64.327642,102.740668,63.281806,28.657340,43.050633,43.322898,36.374948,43.531646,41.351892,44.089915,148.820781,113.758824,149.276040,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602118,48.699428,199.139734,163.252537,164.833737,163.873138,74.307046,14.321416,190.826188,16.217029,48.103720,49.517197,161.765177,201.532526,159.684758,192.714566,108.753524,187.000967,-0.000455,0.031106,87.995928,65.587500,185.749638,5.834358,53.095217,0.692497,631790.922025,0.857981,8.883301,11.756733,4.012535,0.057253,0.050607,32.000000,105.882952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.817522,64.339159,102.717568,63.281806,28.701570,43.050633,43.322898,36.394086,43.531646,41.351892,44.058241,148.614093,113.835190,149.321516,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559041,48.708204,199.116809,163.253097,164.825957,163.880783,74.257763,14.316564,190.770017,16.216960,48.401610,49.575046,161.728696,201.665325,159.689938,192.679726,108.734923,187.005747,-0.000455,0.031105,87.981435,65.498193,185.504780,5.811775,53.107464,0.692497,631790.922025,0.857981,8.883301,11.756733,4.012535,0.059442,0.052392,32.000000,105.849951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.819912,64.344071,102.697240,63.281806,28.687410,43.050633,43.322898,36.419287,43.531646,41.351892,43.938331,148.515527,113.318693,149.405701,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596396,48.764705,199.144913,163.279400,164.864291,163.875463,74.347159,14.322415,190.741709,16.215677,48.433102,49.713121,161.701600,201.680146,159.619075,192.599199,108.739866,186.898472,-0.000454,0.031116,87.860394,65.673444,185.718821,5.792527,53.291256,0.693141,631709.325265,0.861686,8.897382,11.701147,4.017770,0.057833,0.051348,32.000000,105.926589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.782881,64.310139,102.622688,63.281806,28.695398,43.050633,43.322898,36.451151,43.531646,41.351892,43.907988,148.694317,113.632826,149.291933,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586791,48.764705,199.204855,163.279400,164.854785,163.868576,74.468789,14.317563,190.878557,16.214314,48.358937,49.725163,161.723114,201.742489,159.622593,192.615371,108.722666,187.288662,-0.000454,0.031100,87.804892,65.838645,185.673669,5.760356,53.160493,0.690454,631744.747359,0.860039,8.915079,11.655339,4.015310,0.056765,0.050305,32.000000,105.907739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794230,64.332007,102.615359,63.281806,28.669268,43.050633,43.322898,36.436425,43.531646,41.351892,43.928163,148.937577,113.520904,149.460146,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674507,48.764705,199.235164,163.279400,164.795432,163.862192,74.431657,14.325126,190.815352,16.214488,48.337402,49.597253,161.718347,201.681390,159.617433,192.823887,108.778264,187.171836,-0.000454,0.031135,87.827965,65.814680,185.525416,5.770088,53.142109,0.692396,631794.446328,0.858782,8.925055,11.821094,4.017297,0.060248,0.051737,32.000000,106.100883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.790201,64.370979,102.606203,63.281806,28.727978,43.050633,43.322898,36.448857,43.531646,41.351892,43.894849,148.863314,113.936679,149.450941,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739415,48.763333,199.332176,163.356073,164.818863,163.854634,74.278128,14.319846,190.914999,16.215794,48.161737,49.781375,161.748392,201.894655,159.638172,192.782425,108.755952,187.171290,-0.000455,0.031127,87.830300,65.847789,185.753453,5.766748,53.149557,0.691597,631486.441225,0.857492,8.834013,11.721041,4.010813,0.058613,0.052010,32.000000,106.273164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.795218,64.365585,102.567347,63.281806,28.688373,43.050633,43.322898,36.403391,43.531646,41.351892,43.861536,148.556257,114.017647,149.278321,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653841,48.763333,199.395375,163.356073,164.922702,163.858427,74.416360,14.326982,190.963321,16.217483,48.020368,49.791759,161.781787,201.785831,159.639308,192.729096,108.764647,187.205197,-0.000454,0.031135,88.054120,65.642889,185.785225,5.775066,53.127370,0.690902,631444.002068,0.857976,8.765354,11.743145,4.007530,0.058032,0.051178,32.000000,106.279098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.791490,64.373529,102.506157,63.281806,28.761624,43.050633,43.322898,36.369687,43.531646,41.351892,43.826742,148.832721,113.322567,149.358337,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683752,48.705187,199.466494,163.333407,165.063363,163.851661,74.437288,14.320274,190.858388,16.219462,48.067357,49.748179,161.768870,202.003051,159.646676,192.689467,108.785697,187.244687,-0.000454,0.031111,88.197551,66.104848,185.852103,5.784229,53.222439,0.692421,631537.718392,0.858042,8.854081,11.747354,4.015709,0.058074,0.051245,32.000000,106.367872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772633,64.362070,102.447812,63.281806,28.742536,43.050633,43.322898,36.421504,43.531646,41.351892,43.734382,148.874576,113.915813,149.377928,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743412,48.671452,199.471227,163.291433,165.160963,163.843146,74.316392,14.324270,190.932661,16.221251,48.016659,49.731707,161.748599,201.879182,159.651557,192.900934,108.804823,187.328507,-0.000456,0.031110,88.194802,65.846822,185.775498,5.772404,53.150449,0.690843,631286.446389,0.857051,8.764909,11.741333,4.014723,0.057045,0.051754,32.000000,106.486148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.776770,64.354954,102.423506,63.281806,28.796234,43.050633,43.322898,36.408954,43.531646,41.351892,43.660959,148.632784,113.809108,149.302554,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700078,48.637717,199.522525,163.297589,165.268797,163.847655,74.279015,14.322700,190.943186,16.224306,48.146017,49.737122,161.742384,202.012980,159.639672,192.878503,108.842404,187.370849,-0.000456,0.031092,87.808010,65.927747,185.741949,5.743856,53.161228,0.690940,631051.060506,0.857175,8.669331,11.754094,4.010003,0.058433,0.052644,32.000000,106.320866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763252,64.337171,102.404598,63.281806,28.791810,43.050633,43.322898,36.382318,43.531646,41.351892,43.569973,148.558030,113.503759,149.280996,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764731,48.631135,199.463139,163.293951,165.318787,163.853448,74.410824,14.319133,190.984564,16.226928,48.070308,49.687098,161.743735,201.983806,159.632746,192.949417,108.872197,187.478775,-0.000456,0.031080,87.573612,65.710510,186.012325,5.765525,53.156586,0.691741,630979.758068,0.859024,8.680643,11.691363,4.014329,0.056503,0.050042,32.000000,106.158092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.750220,64.327815,102.388639,63.281806,28.802968,43.050633,43.322898,36.407321,43.531646,41.351892,43.524005,148.821648,113.423404,149.388038,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732452,48.619616,199.521739,163.272685,165.264243,163.859551,74.330608,14.324128,191.083862,16.229837,47.988118,49.721981,161.734758,202.051918,159.629760,192.994504,108.873300,187.135251,-0.000455,0.031090,87.469221,65.760264,186.028578,5.781213,53.321784,0.690537,630773.375924,0.855637,8.606929,11.743858,4.008123,0.058291,0.051260,32.000000,106.177112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742778,64.346643,102.372560,63.281806,28.841028,43.050633,43.322898,36.372825,43.531646,41.351892,43.470930,148.661217,113.775125,149.354954,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677533,48.619616,199.586239,163.272685,165.291301,163.868055,74.286813,14.317563,191.021075,16.233433,48.108001,49.747417,161.694492,202.032143,159.625119,192.977835,108.917068,187.473940,-0.000454,0.031094,87.366241,65.510464,186.088745,5.790558,53.209693,0.688941,630798.998748,0.857182,8.628850,11.612079,4.011902,0.059226,0.051797,32.000000,106.371077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748453,64.321023,102.340697,63.281806,28.818487,43.050633,43.322898,36.394442,43.531646,41.351892,43.412253,148.573625,114.106325,149.527102,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650842,48.590269,199.498456,163.249459,165.406644,163.881301,74.473784,14.321131,191.000944,16.236258,48.306335,49.618922,161.684052,201.978139,159.605983,192.980588,108.907060,187.444044,-0.000453,0.031074,87.326121,65.749916,185.977775,5.806442,53.259628,0.691266,630772.534248,0.858786,8.685786,11.697150,4.017636,0.059378,0.052455,32.000000,106.509085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733997,64.294776,102.329015,63.281806,28.881469,43.050633,43.322898,36.429004,43.531646,41.351892,43.334749,148.947567,114.127191,149.407786,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636097,48.618793,199.529595,163.260652,165.399880,163.908255,74.423561,14.310713,190.952773,16.239936,48.480458,49.539794,161.719188,202.028392,159.621666,192.981416,108.946998,187.341558,-0.000453,0.031070,87.249147,65.613879,185.778420,5.824714,53.237362,0.690720,630822.999758,0.857140,8.684127,11.695792,4.018028,0.058989,0.051931,32.000000,106.652987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761249,64.329724,102.330075,63.281806,28.830099,43.050633,43.322898,36.448608,43.531646,41.351892,43.284053,148.847122,114.043998,149.581311,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603323,48.682149,199.531511,163.281079,165.390262,163.920075,74.335986,14.324556,190.893722,16.242768,48.638551,49.653048,161.746802,202.022337,159.627917,193.059635,108.985021,187.370256,-0.000454,0.031042,87.280217,65.601094,185.859973,5.825524,53.197498,0.691448,630879.106329,0.858212,8.727951,11.616883,4.019849,0.057642,0.050631,32.000000,106.597614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754858,64.333318,102.310018,63.281806,28.886190,43.050633,43.322898,36.462249,43.531646,41.351892,43.263202,148.671971,113.714101,149.408180,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605762,48.682149,199.567893,163.281079,165.402128,163.934663,74.316360,14.322700,190.974566,16.245889,48.722356,49.552918,161.737041,201.929150,159.614357,192.969119,108.970021,187.285801,-0.000455,0.031070,87.334481,65.557257,185.869702,5.845517,53.262486,0.692561,630982.827360,0.860069,8.825331,11.589773,4.022543,0.057229,0.051309,32.000000,106.564267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753191,64.317019,102.266116,63.281806,28.856275,43.050633,43.322898,36.491051,43.531646,41.351892,43.281641,148.632720,113.469584,149.501177,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667251,48.758122,199.601528,163.328930,165.452479,163.958503,74.515581,14.324984,190.951517,16.249952,48.642385,49.728035,161.751782,202.013795,159.611832,193.027304,108.980286,187.457365,-0.000455,0.031055,87.395080,65.733677,185.895317,5.864523,53.293722,0.691840,631079.370810,0.860326,8.822798,11.572650,4.023079,0.055697,0.050638,32.000000,106.482640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740030,64.307115,102.235278,63.281806,28.882809,43.050633,43.322898,36.470629,43.531646,41.351892,43.303225,149.031162,113.662820,149.481311,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652240,48.802554,199.606040,163.379299,165.465418,163.964634,74.335592,14.328266,190.906094,16.252321,48.575494,49.673165,161.745786,202.097646,159.587366,192.879994,108.958391,187.376252,-0.000453,0.031029,87.466166,65.765873,185.989968,5.863095,53.206730,0.691047,631217.282001,0.857925,8.839990,11.625787,4.019070,0.057681,0.050761,32.000000,106.621043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719284,64.282892,102.215214,63.281806,28.874916,43.050633,43.322898,36.468127,43.531646,41.351892,43.314272,148.671184,113.734813,149.471083,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623422,48.810508,199.525516,163.407562,165.452842,163.972398,74.258529,14.322986,191.003453,16.255221,48.578268,49.684940,161.776090,201.964174,159.596694,192.887100,108.990752,187.407211,-0.000452,0.031037,87.502373,65.574858,185.856119,5.856771,53.192070,0.692468,631433.353153,0.859656,8.894962,11.618683,4.020081,0.057667,0.050888,32.000000,106.646332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717946,64.277785,102.184249,63.281806,28.911572,43.050633,43.322898,36.480971,43.531646,41.351892,43.284730,148.517058,113.929468,149.570020,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640026,48.818737,199.610275,163.386295,165.453717,163.972389,74.419174,14.321559,191.030954,16.257550,48.620374,49.623249,161.790352,201.953777,159.620796,192.948094,108.977092,187.217567,-0.000454,0.031027,87.564861,65.825978,185.863829,5.867313,53.261280,0.692869,631415.916469,0.861164,8.932823,11.598097,4.020793,0.058896,0.052615,32.000000,106.445212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701765,64.293250,102.171282,63.281806,28.879375,43.050633,43.322898,36.502985,43.531646,41.351892,43.263511,148.838347,113.731208,149.459792,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692862,48.818737,199.486842,163.386295,165.458723,163.977543,74.480838,14.324270,191.047558,16.260715,48.537609,49.652763,161.771226,201.822588,159.623438,192.902890,108.931178,187.487504,-0.000455,0.031022,87.707261,65.596888,185.957257,5.892313,53.227265,0.691988,631450.590114,0.859005,8.923820,11.539618,4.021156,0.058637,0.051818,32.000000,106.564309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694716,64.267773,102.121812,63.281806,28.934924,43.050633,43.322898,36.499353,43.531646,41.351892,43.243372,148.961675,113.416117,149.560028,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663471,48.831628,199.567913,163.381258,165.507519,163.983873,74.384703,14.322843,190.952154,16.263639,48.606403,49.691295,161.743225,201.881832,159.633364,192.914012,108.938985,187.162044,-0.000454,0.031021,87.823122,65.562627,186.101204,5.896422,53.219843,0.691488,631555.728498,0.857307,8.869010,11.688197,4.014396,0.058950,0.052025,32.000000,106.569751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704413,64.274191,102.123282,63.281806,28.913339,43.050633,43.322898,36.473797,43.531646,41.351892,43.215443,148.769406,113.647056,149.466873,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622726,48.844244,199.514648,163.405323,165.632629,163.996347,74.352754,14.316421,190.824626,16.265868,48.757971,49.671554,161.778406,202.064110,159.621608,192.795950,108.933214,187.538748,-0.000455,0.031013,87.717418,65.704368,186.058724,5.921817,53.313627,0.692207,631610.860561,0.859044,8.912384,11.556593,4.018404,0.059385,0.052755,32.000000,106.398018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717188,64.287049,102.113067,63.281806,28.928717,43.050633,43.322898,36.494462,43.531646,41.351892,43.201431,148.705508,113.836264,149.569627,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684828,48.885935,199.586772,163.433866,165.680356,164.000998,74.430307,14.321416,191.064316,16.267932,48.709848,49.711635,161.778082,201.982339,159.613001,192.912911,108.956300,187.429964,-0.000454,0.031021,87.745379,65.757553,186.106630,5.969238,53.220525,0.691438,631764.019033,0.860293,8.967282,11.705637,4.020631,0.057834,0.051000,32.000000,106.535784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723471,64.273737,102.085547,63.281806,28.912409,43.050633,43.322898,36.523028,43.531646,41.351892,43.188407,148.860614,113.780801,149.463884,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692073,48.885935,199.456759,163.433866,165.665429,163.995388,74.426901,14.316564,190.911880,16.269540,48.632463,49.660975,161.798392,202.022174,159.650702,192.899095,108.949946,187.116750,-0.000453,0.031031,87.830649,65.828988,185.912350,6.020059,53.254960,0.692173,631719.618202,0.858328,8.944540,11.641199,4.017057,0.057029,0.051227,32.000000,106.542145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719793,64.274213,102.068346,63.281806,28.953972,43.050633,43.322898,36.493221,43.531646,41.351892,43.206643,148.853802,113.918805,149.537841,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639033,48.883741,199.613298,163.450936,165.635039,163.983132,74.352704,14.319418,190.953796,16.272609,48.625510,49.668540,161.808074,201.945928,159.629547,192.983113,108.946994,187.440372,-0.000452,0.031039,87.918161,65.733175,185.991400,6.052745,53.261700,0.691285,631700.854612,0.858199,8.937027,11.528391,4.013855,0.057248,0.050735,32.000000,106.533215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706016,64.255751,102.003383,63.281806,28.953769,43.050633,43.322898,36.492906,43.531646,41.351892,43.183187,148.705408,113.703707,149.547440,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703620,48.886758,199.670344,163.439463,165.556363,163.999780,74.362696,14.315851,191.081142,16.276111,48.603872,49.597561,161.791840,201.990962,159.629443,192.958684,108.944149,187.508631,-0.000451,0.031038,88.061531,65.683378,185.907721,6.067231,53.213286,0.692186,631731.651156,0.860006,8.989853,11.654464,4.021297,0.059746,0.052255,32.000000,106.436447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700921,64.239760,101.958521,63.281806,28.953535,43.050633,43.322898,36.532176,43.531646,41.351892,43.157642,148.725391,113.695038,149.542562,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729779,48.884015,199.588638,163.438064,165.525772,164.014325,74.504981,14.325126,190.907204,16.278429,48.555454,49.689842,161.799414,202.059604,159.685234,192.961603,108.930066,187.312386,-0.000450,0.031027,88.580743,65.853232,185.910960,6.075058,53.310716,0.691348,631760.319881,0.860098,8.979235,11.587283,4.018640,0.058849,0.051527,32.000000,106.482812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685641,64.247778,101.936726,63.281806,29.010738,43.050633,43.322898,36.498609,43.531646,41.351892,43.136492,149.009961,113.861080,149.545119,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715597,48.884015,199.652593,163.438064,165.521943,164.020086,74.437629,14.320845,191.136802,16.279077,48.566554,49.722110,161.804084,202.176502,159.680509,193.004912,108.963097,187.458287,-0.000450,0.031068,89.044658,65.903185,186.064780,6.097272,53.236182,0.690497,631790.319694,0.856672,8.896020,11.622718,4.013463,0.056280,0.050863,32.000000,106.622977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692469,64.255485,101.898027,63.281806,29.004368,43.050633,43.322898,36.486632,43.531646,41.351892,43.112380,148.875258,114.088145,149.572735,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700928,48.877706,199.629095,163.455973,165.570670,164.023469,74.294628,14.319846,191.178624,16.280058,48.405052,49.741416,161.837723,202.138807,159.703726,193.053621,108.983390,187.196919,-0.000451,0.031073,88.593014,65.740301,186.064434,6.125919,53.243210,0.691829,631731.336213,0.857749,8.910719,11.645170,4.015894,0.059375,0.051638,32.000000,106.660435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711842,64.262451,101.906084,63.281806,29.027899,43.050633,43.322898,36.497254,43.531646,41.351892,43.084565,148.589256,114.023592,149.543939,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687445,48.837936,199.782696,163.477241,165.550717,164.033312,74.427167,14.320132,191.153413,16.281209,48.300607,49.648137,161.806238,202.130122,159.656694,193.087969,108.952477,186.762494,-0.000452,0.031069,88.574477,65.747611,186.109588,6.131577,53.253412,0.691861,631678.485133,0.859684,8.919617,11.525461,4.016607,0.059798,0.052467,32.000000,106.581292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686551,64.227803,101.881722,63.281806,29.065366,43.050633,43.322898,36.508749,43.531646,41.351892,43.022220,148.854333,113.797831,149.552239,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712136,48.806669,199.728744,163.452335,165.538139,164.041626,74.498698,14.323842,191.097632,16.281486,48.562820,49.648761,161.831152,202.010044,159.670779,193.111889,109.009587,187.637747,-0.000454,0.031099,88.657222,65.668827,185.920281,6.106553,53.264165,0.692228,631731.332543,0.858368,8.893827,11.390902,4.020788,0.056518,0.051095,32.000000,106.655671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692534,64.228394,101.870496,63.281806,29.101932,43.050633,43.322898,36.519887,43.531646,41.351892,42.996204,148.997397,113.910137,149.548777,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703205,48.835193,199.737673,163.433866,165.543482,164.044248,74.357750,14.320845,191.157559,16.281074,48.610529,49.775064,161.825234,202.002807,159.677264,193.012898,109.012292,187.463837,-0.000455,0.031104,88.547324,65.979636,185.868010,6.132477,53.264873,0.691621,631513.674890,0.857038,8.836960,11.666882,4.017706,0.058394,0.052190,32.000000,106.620188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707155,64.243946,101.877623,63.281806,29.082752,43.050633,43.322898,36.509362,43.531646,41.351892,42.936433,148.715500,114.181541,149.542483,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710522,48.835193,199.624370,163.433866,165.589068,164.050017,74.255329,14.322130,191.200519,16.282220,48.583438,49.722095,161.818799,202.106677,159.689252,193.135764,109.013853,187.652685,-0.000454,0.031116,88.489958,65.784567,186.026743,6.141062,53.312500,0.691817,631581.578226,0.858917,8.874742,11.598086,4.018607,0.058537,0.051755,32.000000,106.580770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715807,64.228423,101.881597,63.281806,29.121873,43.050633,43.322898,36.517666,43.531646,41.351892,42.937148,148.510657,113.821075,149.527888,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
