OSU 80 Ton Compressor Load Stand
49.729265,48.843696,199.766884,163.426031,165.568484,164.062893,74.418841,14.310713,191.231924,16.283264,48.503370,49.704993,161.823941,202.183495,159.683495,193.054593,109.020470,187.501534,-0.000454,0.031113,88.577047,65.674483,186.107348,6.176206,53.296161,0.690848,631595.979640,0.859991,8.867159,11.668289,4.015737,0.057713,0.051834,32.000000,106.613269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701988,64.214931,101.894267,63.281806,29.105320,43.050633,43.322898,36.516624,43.531646,41.351892,42.919473,148.837683,113.573796,149.558612,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717402,48.827239,199.798558,163.443101,165.635360,164.081844,74.388969,14.323699,191.136061,16.284165,48.546981,49.668111,161.816186,202.172180,159.697548,193.185250,109.047892,187.534926,-0.000455,0.031083,88.298847,65.525094,186.144155,6.185433,53.292122,0.691252,631616.048967,0.857830,8.856234,11.604239,4.017089,0.058551,0.051482,32.000000,106.335942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.729520,64.229691,101.901114,63.281806,29.112448,43.050633,43.322898,36.504306,43.531646,41.351892,42.885551,148.777938,113.829743,149.553301,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622709,48.809411,199.698191,163.452335,165.606553,164.093221,74.374518,14.319846,191.084647,16.284117,48.792692,49.611628,161.841824,202.191975,159.701819,193.103819,109.039597,187.542663,-0.000454,0.031087,88.291614,65.700116,185.899154,6.193888,53.335946,0.690793,631670.494443,0.857117,8.853302,11.627010,4.015409,0.056310,0.051111,32.000000,106.492783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745021,64.229835,101.899951,63.281806,29.189387,43.050633,43.322898,36.519114,43.531646,41.351892,42.842343,148.749035,114.248816,149.586976,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644652,48.880175,199.660958,163.478640,165.559381,164.106836,74.393532,14.319989,191.154578,16.283441,48.907027,49.711345,161.835855,202.144658,159.686793,193.093857,109.052473,187.506729,-0.000454,0.031094,88.402866,65.627402,186.128208,6.166125,53.243210,0.691939,631731.813159,0.860465,8.932467,11.600743,4.024331,0.059734,0.051075,32.000000,106.465903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758754,64.263713,101.920532,63.281806,29.132374,43.050633,43.322898,36.577561,43.531646,41.351892,42.796015,148.787064,113.812368,149.472656,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638236,48.880175,199.643157,163.478640,165.520270,164.128169,74.404132,14.314852,191.032746,16.282525,48.802894,49.673070,161.840266,202.063192,159.685949,192.978872,109.042822,187.381120,-0.000454,0.031088,87.974539,65.852922,185.996296,6.164236,53.285067,0.692992,631867.329086,0.860065,8.980457,11.574210,4.021802,0.058931,0.051583,32.000000,106.536607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739561,64.277399,101.902003,63.281806,29.166484,43.050633,43.322898,36.570166,43.531646,41.351892,42.841200,148.808264,113.840905,149.440202,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743210,48.936128,199.693585,163.499068,165.480552,164.148865,74.358685,14.322986,191.108380,16.281474,48.752752,49.702159,161.862508,201.974123,159.693589,193.003793,109.046950,187.420270,-0.000455,0.031106,87.927830,65.914637,186.035268,6.177905,53.263772,0.692576,631983.181658,0.860178,8.987114,11.536105,4.021963,0.057799,0.050769,32.000000,106.549899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751719,64.268330,101.938162,63.281806,29.126587,43.050633,43.322898,36.579206,43.531646,41.351892,42.876082,148.717370,113.841135,149.466519,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734800,48.947922,199.524211,163.489553,165.473507,164.158808,74.267740,14.321559,191.043212,16.280442,48.708643,49.719250,161.821535,202.053590,159.672799,193.106672,109.048805,187.399417,-0.000455,0.031127,87.830714,65.830552,186.152294,6.209479,53.267207,0.691883,632041.727714,0.858929,8.934215,11.546863,4.014489,0.056822,0.051085,32.000000,106.417253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.732118,64.276592,101.928033,63.281806,29.198257,43.050633,43.322898,36.522389,43.531646,41.351892,42.859851,148.535481,114.197612,149.472853,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680121,48.947922,199.670947,163.489553,165.427907,164.166254,74.372612,14.321987,191.097411,16.278973,48.758677,49.692226,161.840020,202.058748,159.724102,192.865566,109.054097,187.527173,-0.000455,0.031119,87.864393,65.792428,186.048463,6.209533,53.152678,0.691588,632109.677759,0.860223,8.954723,11.537079,4.011763,0.057086,0.052142,32.000000,106.326246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746345,64.306369,101.952566,63.281806,29.172179,43.050633,43.322898,36.529503,43.531646,41.351892,42.856353,148.745223,114.156341,149.478596,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776214,48.942711,199.548360,163.481718,165.536193,164.176117,74.404190,14.323699,191.093894,16.278115,48.667145,49.777431,161.874428,202.014631,159.742068,193.003040,109.065411,187.534762,-0.000455,0.031111,88.050473,65.778295,185.971370,6.189608,53.179376,0.694150,632192.600144,0.860100,9.011409,11.580357,4.019132,0.056374,0.050480,32.000000,106.378194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.738345,64.310850,101.965972,63.281806,29.214775,43.050633,43.322898,36.563018,43.531646,41.351892,42.836018,148.808380,114.153273,149.475921,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762403,48.951488,199.575849,163.485356,165.517251,164.182070,74.313836,14.321559,190.890398,16.275932,48.547081,49.680102,161.822183,202.049350,159.705072,192.870842,109.052747,187.591878,-0.000456,0.031105,88.246837,65.727475,185.912777,6.170008,53.207438,0.692343,632066.155951,0.857930,8.906611,11.571926,4.008910,0.056260,0.050722,32.000000,106.449066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716646,64.265615,101.951205,63.281806,29.195085,43.050633,43.322898,36.503245,43.531646,41.351892,42.824436,148.627672,113.933150,149.458179,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686828,48.924334,199.552626,163.479759,165.473627,164.190112,74.242396,14.318990,190.986055,16.274200,48.602656,49.643747,161.834355,201.970942,159.687547,192.880497,109.039423,187.304944,-0.000458,0.031092,88.417044,65.766398,185.955566,6.172870,53.132222,0.692206,632154.879189,0.858976,8.925110,11.607976,4.010307,0.057886,0.051033,32.000000,106.313515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.738002,64.288363,101.966970,63.281806,29.172928,43.050633,43.322898,36.520006,43.531646,41.351892,42.782225,148.484792,113.194536,149.436425,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695249,48.911991,199.560801,163.468286,165.469085,164.189057,74.489121,14.322986,190.995281,16.272580,48.638836,49.636534,161.813063,202.004458,159.692156,192.874877,108.980527,187.461897,-0.000460,0.031096,88.457250,65.737396,185.973104,6.164884,53.132799,0.694093,632264.577693,0.861547,8.980866,11.510532,4.016208,0.058592,0.050996,32.000000,106.225372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710707,64.257130,101.953995,63.281806,29.199431,43.050633,43.322898,36.565742,43.531646,41.351892,42.764819,148.978242,113.783563,149.483474,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709579,48.917751,199.522962,163.480878,165.480369,164.194401,74.462682,14.321416,190.874892,16.271436,48.686212,49.554883,161.816705,201.847297,159.689787,192.794100,108.956736,187.202733,-0.000460,0.031079,88.179384,65.748078,185.925687,6.144272,53.121076,0.693970,632412.905468,0.858497,8.959789,11.629113,4.015692,0.057028,0.050214,32.000000,106.406090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702699,64.264528,101.978008,63.281806,29.197285,43.050633,43.322898,36.564775,43.531646,41.351892,42.734498,148.925364,113.667499,149.463333,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681853,48.917751,199.449365,163.480878,165.489068,164.197489,74.261314,14.327981,190.723413,16.269823,48.681424,49.571193,161.815554,201.945520,159.714231,192.791863,108.995888,187.457586,-0.000459,0.031080,88.247116,65.669535,185.891461,6.086952,53.144286,0.693888,632495.153432,0.858568,8.950694,11.554327,4.013773,0.056458,0.050515,32.000000,106.573894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745423,64.255308,102.036668,63.281806,29.202896,43.050633,43.322898,36.560806,43.531646,41.351892,42.721889,148.522628,113.911134,149.280957,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644081,48.929820,199.468064,163.458772,165.506423,164.193280,74.369158,14.321844,190.820896,16.268220,48.763461,49.643352,161.847744,201.811029,159.687054,192.733574,108.994312,187.370483,-0.000459,0.031063,88.309330,65.832634,185.872762,6.081186,53.102770,0.693758,632425.992857,0.861446,8.979442,11.612112,4.014532,0.055783,0.051190,32.000000,106.797104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737874,64.264420,102.048677,63.281806,29.168473,43.050633,43.322898,36.580408,43.531646,41.351892,42.716054,148.738316,114.030420,149.394135,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573500,48.946002,199.351419,163.474162,165.503777,164.189847,74.394701,14.319418,190.675299,16.265787,48.917119,49.591545,161.809753,201.633766,159.671892,192.671498,108.959185,187.141315,-0.000461,0.031076,88.181876,65.576844,185.747641,6.065328,53.057425,0.694824,632484.337767,0.860931,9.030694,11.580569,4.017963,0.056961,0.051185,32.000000,106.567327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757682,64.243416,102.062461,63.281806,29.190235,43.050633,43.322898,36.605589,43.531646,41.351892,42.699195,148.789401,113.594317,149.258298,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625671,48.946002,199.278836,163.474162,165.535427,164.194304,74.334592,14.319989,190.771153,16.262697,48.896175,49.718492,161.829609,201.738717,159.665466,192.669624,108.958175,186.891638,-0.000461,0.031058,88.337975,65.761026,185.681153,6.050881,53.141165,0.696022,632695.792941,0.862018,9.120157,11.528504,4.021330,0.058115,0.051403,32.000000,106.667378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756409,64.230435,102.062643,63.281806,29.148539,43.050633,43.322898,36.652314,43.531646,41.351892,42.699806,148.669184,113.429426,149.439297,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653041,48.999487,199.169384,163.479199,165.543514,164.206470,74.200488,14.321559,190.674661,16.260356,48.857278,49.573218,161.825489,201.679453,159.670743,192.529891,108.917697,186.904635,-0.000461,0.031077,88.611360,65.722411,185.706218,6.016656,53.219764,0.694116,632644.155231,0.861731,9.065982,11.434425,4.015640,0.057907,0.050930,32.000000,106.807412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756416,64.229607,102.073435,63.281806,29.121535,43.050633,43.322898,36.628623,43.531646,41.351892,42.738747,148.400976,113.839831,149.479580,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693078,49.020607,199.292170,163.482837,165.587966,164.216311,74.378303,14.321273,190.622566,16.257183,48.794880,49.615492,161.855473,201.549018,159.645493,192.717031,108.889684,187.059428,-0.000462,0.031083,88.661184,65.541781,185.693859,5.974718,53.054855,0.692643,632898.593315,0.862954,9.091065,11.479855,4.011222,0.058655,0.051533,32.000000,106.837407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763859,64.238352,102.090392,63.281806,29.098171,43.050633,43.322898,36.607546,43.531646,41.351892,42.747624,148.756606,113.563594,149.267582,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571915,49.015670,199.102766,163.500747,165.569197,164.223996,74.406233,14.321702,190.634108,16.254872,48.849010,49.592854,161.839731,201.562983,159.647389,192.476577,108.908746,186.727988,-0.000463,0.031055,88.364805,65.587622,185.597860,5.941480,53.086824,0.694708,633011.406725,0.859586,9.073469,11.565795,4.010626,0.059315,0.052228,32.000000,106.608663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762628,64.224580,102.116001,63.281806,29.044775,43.050633,43.322898,36.601242,43.531646,41.351892,42.734810,148.812467,113.961418,149.466991,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607531,49.030756,199.085543,163.483677,165.486795,164.213377,74.270924,14.319846,190.706126,16.252901,48.964452,49.619100,161.835974,201.543514,159.648888,192.597608,108.877435,187.136357,-0.000463,0.031065,88.160053,65.698972,185.691126,5.932623,53.048220,0.695331,633123.870172,0.862263,9.191472,11.421476,4.016443,0.059007,0.052431,32.000000,106.839448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.784619,64.219559,102.114838,63.281806,29.028226,43.050633,43.322898,36.676134,43.531646,41.351892,42.726506,148.541848,113.922410,149.357393,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615973,49.077385,199.039824,163.492352,165.484134,164.212539,74.268030,14.316421,190.505923,16.250017,49.089267,49.674802,161.833917,201.465555,159.679578,192.499655,108.848193,187.180435,-0.000462,0.031082,88.218349,65.809896,185.429910,5.898523,53.084753,0.695337,633180.665258,0.863126,9.169569,11.608366,4.013212,0.058778,0.051497,32.000000,106.929469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766986,64.223117,102.089370,63.281806,28.965313,43.050633,43.322898,36.662860,43.531646,41.351892,42.734488,148.536060,113.837760,149.299053,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651235,49.077385,199.070754,163.492352,165.519570,164.222421,74.368476,14.318705,190.527818,16.246753,49.001725,49.566628,161.866223,201.609893,159.668706,192.362755,108.831872,186.869622,-0.000462,0.031118,88.164570,65.742100,185.588337,5.865871,52.994142,0.694734,633358.342256,0.863105,9.207432,11.654385,4.011608,0.057732,0.051012,32.000000,107.018509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756245,64.201442,102.114911,63.281806,28.974901,43.050633,43.322898,36.665144,43.531646,41.351892,42.776477,148.736952,113.565665,149.260894,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657532,49.101248,198.921432,163.518376,165.580698,164.224741,74.415282,14.319133,190.596073,16.243581,48.825491,49.693433,161.842662,201.545084,159.668401,192.497640,108.795002,187.195389,-0.000463,0.031090,88.063609,65.802153,185.653539,5.820514,53.139277,0.695602,633395.478761,0.861311,9.170834,11.552338,4.009382,0.056057,0.050732,32.000000,106.910759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760475,64.222830,102.128944,63.281806,28.911853,43.050633,43.322898,36.650574,43.531646,41.351892,42.774323,148.830564,113.568695,149.275410,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650846,49.076288,198.968916,163.483117,165.627256,164.208744,74.325775,14.321987,190.654496,16.240461,48.774549,49.639271,161.851581,201.531139,159.695423,192.364244,108.780123,186.909470,-0.000465,0.031094,87.951490,65.911188,185.663082,5.819074,53.064296,0.693318,633572.236902,0.860718,9.188165,11.713268,4.005866,0.056494,0.051014,32.000000,106.893459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772003,64.234017,102.148340,63.281806,28.897130,43.050633,43.322898,36.651844,43.531646,41.351892,42.797931,148.651550,113.522362,149.286110,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658519,49.059007,198.956509,163.446459,165.650018,164.192682,74.343827,14.307859,190.566494,16.237405,48.790500,49.701814,161.831732,201.525003,159.669102,192.398847,108.772871,186.954109,-0.000465,0.031068,87.980068,65.876314,185.580428,5.808691,53.053176,0.694373,633504.143514,0.861739,9.170142,11.619272,4.007362,0.057840,0.051012,32.000000,106.716724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742570,64.214416,102.155829,63.281806,28.857699,43.050633,43.322898,36.660553,43.531646,41.351892,42.772038,148.687655,113.939325,149.456999,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.590422,49.059007,198.970213,163.446459,165.679538,164.178144,74.380033,14.320703,190.484054,16.234090,48.814390,49.607773,161.824514,201.481905,159.685200,192.393600,108.753626,186.974462,-0.000465,0.031044,87.945120,65.641674,185.484608,5.804946,53.074996,0.694289,633419.329455,0.861256,9.144901,11.643530,4.006493,0.059250,0.051780,32.000000,106.597962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737489,64.232281,102.190820,63.281806,28.868260,43.050633,43.322898,36.660580,43.531646,41.351892,42.751693,148.760066,113.671680,149.457629,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599159,49.058459,198.999460,163.430508,165.529753,164.172021,74.364191,14.319704,190.488121,16.228970,48.900262,49.637800,161.790623,201.589690,159.668882,192.390319,108.740978,187.049370,-0.000464,0.031056,87.706333,65.731174,185.541367,5.764434,52.991283,0.694823,633507.839242,0.862073,9.215587,11.670528,4.012271,0.057996,0.051506,32.000000,106.566182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763080,64.268068,102.225659,63.281806,28.815027,43.050633,43.322898,36.708247,43.531646,41.351892,42.745805,148.728382,113.455086,149.433357,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635149,49.088630,198.806221,163.426870,165.527563,164.171247,74.271988,14.320845,190.487955,16.224416,48.863128,49.661683,161.805816,201.544187,159.686765,192.416071,108.736277,186.809242,-0.000465,0.031062,87.843404,65.770214,185.541530,5.752573,53.009274,0.695837,633398.232342,0.861585,9.203297,11.675454,4.011998,0.058495,0.051607,32.000000,106.840762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.790682,64.315067,102.290892,63.281806,28.774726,43.050633,43.322898,36.709389,43.531646,41.351892,42.772333,148.543975,113.781377,149.457353,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645194,49.084242,198.974124,163.426311,165.525113,164.179663,74.384211,14.321416,190.438024,16.220394,48.761587,49.689706,161.818086,201.438094,159.684019,192.433428,108.686197,186.690157,-0.000463,0.031043,87.905563,65.739747,185.435884,5.760836,53.217850,0.694753,633538.986725,0.862499,9.198773,11.624922,4.005352,0.057834,0.051665,32.000000,106.580497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.787655,64.328313,102.255636,63.281806,28.735063,43.050633,43.322898,36.695378,43.531646,41.351892,42.771300,148.768421,113.700753,149.447951,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669208,49.065316,198.941314,163.433027,165.609373,164.186880,74.401731,14.317991,190.585288,16.217098,48.606175,49.718768,161.822270,201.584063,159.697254,192.433426,108.666533,186.850626,-0.000463,0.031040,87.801485,65.714596,185.398196,5.731077,53.181973,0.692345,633702.453692,0.861037,9.183961,11.629600,4.007923,0.058492,0.052082,32.000000,106.529346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.768627,64.354696,102.283405,63.281806,28.790124,43.050633,43.322898,36.695098,43.531646,41.351892,42.765529,148.803462,113.885205,149.443545,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723172,49.065316,199.086052,163.433027,165.601061,164.185691,74.281686,14.316421,190.563779,16.213445,48.529670,49.722072,161.822917,201.615275,159.688492,192.477816,108.669347,187.007889,-0.000465,0.031040,87.752620,65.689993,185.553422,5.707083,53.148901,0.692430,633726.206364,0.860365,9.140121,11.710440,4.005325,0.058165,0.052141,32.000000,106.555646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.791340,64.365442,102.245459,63.281806,28.745795,43.050633,43.322898,36.686239,43.531646,41.351892,42.744255,148.563371,113.387427,149.348069,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685212,49.003876,198.987016,163.426311,165.583065,164.183455,74.344467,14.316850,190.427574,16.210025,48.560515,49.551291,161.812576,201.563350,159.667572,192.325207,108.659796,186.525288,-0.000465,0.031076,87.722281,65.512854,185.415654,5.680392,52.987742,0.692547,633650.796977,0.860710,9.084168,11.767538,4.003889,0.059732,0.051511,32.000000,106.606950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.768692,64.371053,102.222243,63.281806,28.794349,43.050633,43.322898,36.658977,43.531646,41.351892,42.740898,148.688934,113.616563,149.290477,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627588,48.965751,199.107496,163.419875,165.591822,164.187966,74.362676,14.318562,190.547288,16.206775,48.551650,49.672882,161.795274,201.484495,159.684091,192.389178,108.680451,186.643228,-0.000464,0.031086,87.828589,65.607842,185.541857,5.653326,53.010454,0.694735,633573.807828,0.860553,9.062083,11.593110,4.004955,0.059350,0.051475,32.000000,106.331183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.778188,64.400243,102.251446,63.281806,28.729845,43.050633,43.322898,36.685428,43.531646,41.351892,42.671213,148.725351,113.988344,149.290674,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690949,48.946825,199.011842,163.408402,165.616307,164.183320,74.394255,14.326553,190.635854,16.203368,48.462561,49.785321,161.779312,201.566368,159.700825,192.465131,108.664714,186.996800,-0.000465,0.031091,87.949152,65.724465,185.747434,5.606589,53.104317,0.695389,633519.318533,0.861383,9.083741,11.617450,4.012033,0.058236,0.051527,32.000000,106.148615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.776299,64.374114,102.202007,63.281806,28.759687,43.050633,43.322898,36.723205,43.531646,41.351892,42.621841,148.788511,113.574333,149.286268,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741247,48.946825,199.072884,163.408402,165.666675,164.178847,74.402047,14.318990,190.707558,16.200250,48.296522,49.811707,161.782649,201.566796,159.672174,192.593166,108.680379,186.913656,-0.000466,0.031129,88.068533,65.972553,185.517974,5.588010,53.070564,0.693071,633441.963514,0.859728,8.999082,11.767949,4.004992,0.058692,0.051861,32.000000,106.060419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798669,64.361957,102.202194,63.281806,28.755659,43.050633,43.322898,36.697104,43.531646,41.351892,42.583704,148.804094,113.745591,149.287409,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807404,48.946825,199.101812,163.408402,165.686414,164.173491,74.429157,14.312140,190.708880,16.199291,48.160771,49.733222,161.774209,201.692541,159.685916,192.737560,108.689956,187.058620,-0.000468,0.031133,88.033032,65.769840,185.621093,5.582630,53.130596,0.693022,633312.532288,0.858649,8.946946,11.720611,4.002169,0.059214,0.053313,32.000000,106.165573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814648,64.372192,102.173857,63.281806,28.713806,43.050633,43.322898,36.668078,43.531646,41.351892,42.568540,148.858314,114.174445,149.455190,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761429,48.831628,199.209057,163.353835,165.757877,164.149912,74.288040,14.321273,190.772765,16.199141,48.059460,49.757787,161.792817,201.697108,159.700073,192.747834,108.681848,187.221526,-0.000466,0.031140,87.851430,65.930567,185.602000,5.542992,53.112290,0.691475,633184.944461,0.857041,8.878435,11.766248,3.997434,0.059833,0.053256,32.000000,106.168189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815314,64.361583,102.140097,63.281806,28.763185,43.050633,43.322898,36.631336,43.531646,41.351892,42.436664,148.576080,113.887622,149.438313,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763336,48.756751,199.216522,163.328650,165.792483,164.132307,74.233737,14.320132,190.796792,16.198758,48.032103,49.787996,161.779759,201.837695,159.705038,192.746041,108.736759,187.120481,-0.000466,0.031129,87.777616,65.745650,185.770217,5.504676,53.214781,0.692197,632933.454140,0.859149,8.810840,11.836366,4.003282,0.059009,0.051990,32.000000,106.401180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814148,64.372523,102.136638,63.281806,28.741085,43.050633,43.322898,36.658695,43.531646,41.351892,42.410020,148.467475,113.532065,149.418565,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745898,48.756751,199.264408,163.328650,165.855933,164.124740,74.402215,14.320560,190.884496,16.198210,48.018088,49.682027,161.760400,201.815127,159.692764,192.743861,108.734728,186.972687,-0.000465,0.031162,87.619936,65.928710,185.862341,5.487193,53.136103,0.690624,632529.358117,0.859468,8.733989,11.742999,4.003279,0.057666,0.050248,32.000000,106.551560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.780279,64.350967,102.096603,63.281806,28.767772,43.050633,43.322898,36.659055,43.531646,41.351892,42.302540,148.804431,113.738073,149.384183,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775892,48.699976,199.430508,163.312980,165.803158,164.120017,74.439925,14.324984,190.831880,16.197844,48.234609,49.758411,161.762444,201.915776,159.692181,192.769798,108.739775,187.328894,-0.000465,0.031187,87.526036,65.915818,185.728080,5.482670,53.159235,0.691957,632523.944093,0.857816,8.752053,11.688749,4.005645,0.056358,0.049995,32.000000,106.875692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788767,64.354497,102.079294,63.281806,28.750202,43.050633,43.322898,36.671250,43.531646,41.351892,42.210914,148.879850,114.106095,149.287291,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746282,48.688183,199.310585,163.296750,165.772778,164.123451,74.384571,14.318419,190.875818,16.198171,48.359977,49.850446,161.744728,201.778247,159.694732,192.743024,108.733564,187.235323,-0.000465,0.031187,87.502326,65.938821,185.979306,5.469673,53.131330,0.691552,632341.704223,0.856646,8.664211,11.819289,4.006568,0.057543,0.051161,32.000000,107.057200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769996,64.343542,102.056639,63.281806,28.769308,43.050633,43.322898,36.655740,43.531646,41.351892,42.159202,148.769141,113.695422,149.446614,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790272,48.720272,199.406546,163.326691,165.826719,164.125395,74.289835,14.322415,190.907762,16.199071,48.239851,49.801000,161.777793,201.990514,159.716995,192.940312,108.780807,187.385745,-0.000465,0.031207,87.628468,65.826181,185.835317,5.461434,53.202114,0.691972,632382.510270,0.857840,8.683088,11.789901,4.006542,0.055704,0.050895,32.000000,107.071930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758847,64.351955,102.046657,63.281806,28.763562,43.050633,43.322898,36.672896,43.531646,41.351892,42.118263,148.579670,113.908641,149.451925,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869571,48.695588,199.413036,163.311581,165.841853,164.116218,74.383751,14.319561,190.987934,16.200393,48.077306,49.833720,161.790322,202.019626,159.692298,192.957016,108.818044,187.287069,-0.000465,0.031238,87.853925,66.015596,185.910289,5.452856,53.252363,0.690826,632261.321412,0.858178,8.669616,11.799878,4.004930,0.055692,0.050285,32.000000,107.053569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751956,64.350867,102.022995,63.281806,28.800041,43.050633,43.322898,36.613814,43.531646,41.351892,42.099386,148.767503,114.435109,149.493349,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780968,48.658562,199.541262,163.308782,165.831605,164.120762,74.297091,14.321273,190.929992,16.201037,48.105289,49.839655,161.786603,202.026068,159.700236,192.899078,108.833176,187.264785,-0.000465,0.031235,87.777193,65.928933,185.853917,5.468869,53.273685,0.689107,631960.923649,0.854785,8.560961,11.725815,3.998580,0.056882,0.051655,32.000000,107.186840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.741616,64.335029,101.989053,63.281806,28.852663,43.050633,43.322898,36.602027,43.531646,41.351892,42.034997,148.594182,114.235891,149.439375,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792382,48.658562,199.515554,163.308782,165.844446,164.127537,74.233202,14.327410,191.002320,16.202465,48.173939,49.771883,161.773208,202.149306,159.667218,193.051569,108.809464,187.718038,-0.000464,0.031231,87.837105,66.024589,186.076892,5.505803,53.295951,0.690192,631956.206765,0.858100,8.617540,11.701500,4.008385,0.055950,0.050398,32.000000,107.056901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686116,64.300060,101.941157,63.281806,28.853241,43.050633,43.322898,36.652217,43.531646,41.351892,41.956053,148.466403,113.577402,149.395001,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794200,48.653899,199.555537,163.331728,165.894936,164.139661,74.406771,14.318705,191.043954,16.204308,48.241473,49.721594,161.778254,202.030186,159.666257,193.056717,108.844236,187.496630,-0.000465,0.031231,88.078180,65.929305,185.950712,5.506425,53.244181,0.689730,632055.181672,0.858655,8.605722,11.897503,4.006949,0.055957,0.050845,32.000000,107.069876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688378,64.307768,101.913809,63.281806,28.892940,43.050633,43.322898,36.646505,43.531646,41.351892,41.912162,148.813542,113.583999,149.475135,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803732,48.659659,199.499907,163.331448,165.950061,164.160078,74.480960,14.321844,191.129466,16.207316,48.213738,49.767779,161.797813,202.182557,159.688521,193.032639,108.869412,187.518379,-0.000465,0.031255,88.513368,65.888339,185.987136,5.536823,53.290496,0.690520,631975.740344,0.856669,8.599176,11.778607,4.007606,0.057031,0.051590,32.000000,107.006817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680134,64.296128,101.883187,63.281806,28.876694,43.050633,43.322898,36.645932,43.531646,41.351892,41.863237,148.961919,113.916158,149.453144,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840514,48.651979,199.600143,163.330889,165.987580,164.168564,74.369844,14.319418,191.025708,16.211074,48.197078,49.856481,161.807560,202.155830,159.692280,193.049934,108.895056,187.538480,-0.000465,0.031242,88.841854,65.950601,186.128127,5.568707,53.250370,0.689762,631976.253490,0.855754,8.595068,11.761699,4.005722,0.058673,0.053015,32.000000,107.028939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659372,64.311996,101.829436,63.281806,28.913631,43.050633,43.322898,36.640832,43.531646,41.351892,41.825100,148.739687,113.568733,149.274859,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846658,48.651979,199.586616,163.330889,166.011227,164.176236,74.139949,14.307859,191.077236,16.214426,48.144004,49.830302,161.763623,202.107574,159.665128,193.102262,108.882580,187.588299,-0.000464,0.031211,88.934511,65.838252,185.991262,5.611439,53.256717,0.690096,631868.588157,0.856355,8.549326,11.743694,4.004777,0.059258,0.052106,32.000000,106.909841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649359,64.293147,101.770456,63.281806,28.913073,43.050633,43.322898,36.618318,43.531646,41.351892,41.773283,148.279898,113.980711,149.276197,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856555,48.633603,199.693477,163.298149,166.023807,164.198575,74.457457,14.323985,191.215450,16.218002,48.266683,49.762447,161.725164,202.197255,159.661169,193.135012,108.916294,187.640665,-0.000463,0.031245,88.738723,65.720916,186.164509,5.635678,53.220813,0.689937,631930.517778,0.858933,8.542970,11.775103,4.004012,0.059367,0.052359,32.000000,107.038294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.621332,64.284993,101.710433,63.281806,28.941086,43.050633,43.322898,36.585564,43.531646,41.351892,41.694659,148.914913,113.722156,149.454836,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843044,48.639089,199.699326,163.276882,166.051024,164.214545,74.386910,14.318277,191.191273,16.220845,48.328639,49.843481,161.764607,202.207041,159.681928,193.060527,108.965279,187.723106,-0.000465,0.031226,88.522091,66.095173,186.142159,5.672937,53.276045,0.690600,631812.539005,0.855974,8.517160,11.749741,4.005524,0.056928,0.051878,32.000000,107.041657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659165,64.320144,101.690212,63.281806,28.957498,43.050633,43.322898,36.604981,43.531646,41.351892,41.653838,148.773821,113.784829,149.273797,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864116,48.661030,199.747555,163.271845,166.130597,164.250294,74.310158,14.323842,191.234102,16.223707,48.178227,49.958367,161.751788,202.210649,159.685251,193.251236,108.989668,187.547964,-0.000466,0.031207,88.347416,66.044871,186.090456,5.673172,53.253438,0.690140,631800.986384,0.856319,8.533816,11.743611,4.006564,0.056568,0.051204,32.000000,107.015196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.671132,64.282473,101.662793,63.281806,28.993765,43.050633,43.322898,36.610718,43.531646,41.351892,41.608007,148.620316,114.179700,149.480091,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872076,48.646219,199.725558,163.285836,166.180575,164.280373,74.331572,14.317706,191.193807,16.227048,48.245712,49.871337,161.745559,202.212342,159.673354,193.115857,109.030736,187.520933,-0.000467,0.031213,88.177973,66.007697,186.358752,5.711348,53.203924,0.690494,631877.286116,0.857040,8.533963,11.652685,4.005838,0.058782,0.051612,32.000000,107.084996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679184,64.293083,101.649393,63.281806,29.007272,43.050633,43.322898,36.597114,43.531646,41.351892,41.585134,148.663144,114.186527,149.296181,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836042,48.646219,199.842606,163.285836,166.198615,164.294318,74.429838,14.321273,191.332374,16.230939,48.356009,49.853787,161.748438,202.283593,159.677748,193.271321,109.062367,187.796786,-0.000468,0.031185,88.158472,66.002280,186.289714,5.731444,53.226478,0.691074,631823.350691,0.856762,8.510921,11.601345,4.004757,0.059611,0.053421,32.000000,106.969154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709765,64.291275,101.606473,63.281806,29.030397,43.050633,43.322898,36.591222,43.531646,41.351892,41.525992,148.859675,113.836417,149.270768,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768460,48.647042,199.850098,163.291433,166.141384,164.302599,74.369948,14.314994,191.225091,16.234257,48.440442,49.820544,161.755009,202.218437,159.641048,193.160573,109.068561,187.676729,-0.000467,0.031200,88.299694,65.956306,186.234488,5.773116,53.218164,0.691579,631829.605665,0.856392,8.548192,11.674501,4.010002,0.057441,0.051676,32.000000,106.964226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703753,64.292327,101.599516,63.281806,29.057370,43.050633,43.322898,36.610177,43.531646,41.351892,41.481705,148.739896,113.738073,149.219234,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827153,48.686263,199.900919,163.314659,166.083420,164.319394,74.156749,14.322415,191.172040,16.237281,48.502649,49.876208,161.791625,202.208081,159.656711,193.238726,109.105884,187.205527,-0.000467,0.031184,88.392620,65.957519,186.069939,5.785071,53.176177,0.692576,631924.074247,0.858421,8.618974,11.622715,4.015597,0.059662,0.053382,32.000000,107.027098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704419,64.284642,101.618753,63.281806,29.114708,43.050633,43.322898,36.647437,43.531646,41.351892,41.436666,148.313497,114.045417,149.191972,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818423,48.719450,199.784962,163.316058,166.032732,164.331851,74.288713,14.317848,191.283024,16.240534,48.681172,49.869043,161.767752,202.227652,159.644800,193.123008,109.107533,187.740471,-0.000468,0.031193,88.395913,65.943478,186.312395,5.824405,53.171115,0.692683,631869.836131,0.859944,8.597434,11.406243,4.011887,0.059312,0.052455,32.000000,107.095564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709551,64.311530,101.622416,63.281806,29.104199,43.050633,43.322898,36.614267,43.531646,41.351892,41.432666,148.577425,113.858587,149.230839,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837128,48.719450,199.803873,163.316058,166.051285,164.343699,74.392399,14.322130,191.232880,16.244274,48.880985,49.853831,161.762610,202.203392,159.630228,193.226869,109.092303,187.657419,-0.000468,0.031208,88.385256,65.997092,186.272623,5.853476,53.288083,0.692686,632010.111708,0.858729,8.639655,11.607953,4.010263,0.057564,0.050764,32.000000,106.990813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700956,64.274472,101.626662,63.281806,29.131206,43.050633,43.322898,36.619181,43.531646,41.351892,41.426260,148.784799,114.114764,149.321122,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783386,48.794052,199.803797,163.335366,166.190832,164.351448,74.413159,14.317135,191.165125,16.249013,48.982227,49.817974,161.778237,202.253034,159.622945,193.276961,109.137730,187.752001,-0.000468,0.031210,88.294586,66.218835,186.046548,5.885658,53.221076,0.691037,632077.347953,0.857236,8.620299,11.591637,4.009137,0.058747,0.051414,32.000000,106.993004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714511,64.269315,101.654872,63.281806,29.132752,43.050633,43.322898,36.598071,43.531646,41.351892,41.451412,148.826319,114.064901,149.284537,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770473,48.890049,199.773121,163.378460,166.188037,164.358359,74.253028,14.313139,191.303974,16.252742,48.907760,49.781653,161.767591,202.269588,159.624308,193.167681,109.136473,187.740006,-0.000468,0.031209,88.160814,65.862318,186.282722,5.906488,53.258789,0.692708,632180.019064,0.858255,8.746094,11.583759,4.013204,0.056429,0.050140,32.000000,106.980210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.708127,64.287956,101.663206,63.281806,29.185974,43.050633,43.322898,36.637755,43.531646,41.351892,41.518281,148.506055,113.922180,149.281547,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
