OSU 80 Ton Compressor Load Stand
49.777475,48.938322,199.826402,163.424632,166.155588,164.357575,74.329193,14.312568,191.253228,16.255593,48.896693,49.798625,161.792681,202.231831,159.616357,193.171185,109.118550,187.610639,-0.000467,0.031214,88.172456,65.878736,186.123724,5.934197,53.258710,0.692595,632445.718669,0.860614,8.859894,11.578836,4.013888,0.057874,0.051359,32.000000,106.947921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690229,64.295008,101.633127,63.281806,29.192987,43.050633,43.322898,36.646657,43.531646,41.351892,41.497458,148.658386,113.558838,149.313412,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691406,48.971785,199.713421,163.458492,166.087818,164.355345,74.420591,14.318847,191.184489,16.259217,49.001429,49.752275,161.798282,202.324224,159.633273,193.184146,109.138694,187.442577,-0.000465,0.031230,88.171963,65.901187,186.190862,5.967234,53.280425,0.692739,632590.334680,0.859710,8.900917,11.547620,4.014394,0.058659,0.051774,32.000000,106.949027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726728,64.300411,101.641041,63.281806,29.225926,43.050633,43.322898,36.643718,43.531646,41.351892,41.528750,148.841182,113.767837,149.496574,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736407,48.971785,199.809417,163.458492,166.024243,164.359886,74.339665,14.323985,191.146316,16.262037,49.208232,49.907179,161.805145,202.251729,159.649196,193.108120,109.136845,187.906584,-0.000465,0.031222,88.150286,65.827751,186.118499,5.977099,53.231356,0.693304,632691.027837,0.860376,9.023568,11.463600,4.019074,0.059001,0.051240,32.000000,106.665128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694473,64.294685,101.635975,63.281806,29.209185,43.050633,43.322898,36.693691,43.531646,41.351892,41.547752,148.679329,113.846696,149.355859,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805649,49.035693,199.675771,163.492072,166.011334,164.363139,74.289211,14.320417,191.184098,16.264136,49.120911,49.792992,161.812188,202.118502,159.670571,193.039524,109.166742,187.547804,-0.000465,0.031196,88.425093,65.981168,186.212826,5.983627,53.315437,0.693642,632671.965747,0.860471,8.976921,11.641698,4.017367,0.060142,0.052670,32.000000,106.553067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723851,64.321746,101.651324,63.281806,29.228726,43.050633,43.322898,36.671180,43.531646,41.351892,41.599822,148.578422,114.046337,149.445552,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793984,49.089728,199.763250,163.516138,166.027945,164.365431,74.443684,14.311998,191.197906,16.266214,48.973687,49.794643,161.814511,202.119868,159.675161,193.084887,109.126145,187.878436,-0.000464,0.031181,88.913880,65.954616,185.917410,6.016899,53.326058,0.691511,632632.637922,0.859896,8.969119,11.475552,4.009099,0.057699,0.051556,32.000000,106.572828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705252,64.311381,101.635986,63.281806,29.232085,43.050633,43.322898,36.633081,43.531646,41.351892,41.593514,148.887367,114.195003,149.481075,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789748,49.079030,199.756332,163.511101,166.070060,164.376952,74.391621,14.322415,191.172857,16.269209,48.921624,49.838523,161.827815,202.161110,159.667430,193.050975,109.143930,187.634034,-0.000464,0.031209,88.863358,65.980715,186.082829,6.047419,53.206520,0.691865,632907.893184,0.858478,9.035228,11.641717,4.011795,0.057451,0.052050,32.000000,106.437860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717482,64.332881,101.637119,63.281806,29.288348,43.050633,43.322898,36.641078,43.531646,41.351892,41.645231,148.783242,114.227337,149.482845,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758031,49.070253,199.711687,163.520056,166.069114,164.384592,74.346078,14.321416,191.001066,16.270358,48.949249,49.710660,161.840880,202.113140,159.683930,193.147926,109.126218,187.563005,-0.000464,0.031190,88.540524,65.877619,186.081177,6.024165,53.348665,0.693522,632887.610387,0.859562,9.043161,11.529826,4.012204,0.055536,0.050339,32.000000,106.445163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.718241,64.330721,101.655664,63.281806,29.321816,43.050633,43.322898,36.642940,43.531646,41.351892,41.633114,148.692155,114.401472,149.454678,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766865,49.070253,199.750062,163.520056,166.060597,164.392200,74.465087,14.322415,190.997652,16.270782,49.037407,49.693141,161.849663,202.120826,159.720980,193.090579,109.086773,187.710268,-0.000462,0.031219,88.466050,65.764759,185.903843,6.008392,53.214808,0.691922,632974.760367,0.860348,9.052987,11.521852,4.013657,0.056311,0.050780,32.000000,106.596207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721319,64.351363,101.650692,63.281806,29.302947,43.050633,43.322898,36.662801,43.531646,41.351892,41.621940,148.930173,113.532487,149.460894,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772016,49.097956,199.618234,163.532368,166.010891,164.408896,74.365286,14.315993,191.189153,16.270197,49.117740,49.649196,161.854585,202.067922,159.710861,192.989792,109.086011,187.528036,-0.000463,0.031214,88.376023,65.999450,185.935927,6.049193,53.244364,0.693687,633120.238412,0.858843,9.043835,11.617241,4.013716,0.056766,0.051531,32.000000,106.662288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.724690,64.361440,101.639121,63.281806,29.331686,43.050633,43.322898,36.659209,43.531646,41.351892,41.647142,148.730571,113.515419,149.418526,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726338,49.121819,199.688687,163.542722,166.005143,164.428184,74.292948,14.323129,191.061289,16.269916,48.903048,49.825267,161.859287,202.045211,159.687345,192.928803,109.066989,187.592632,-0.000465,0.031216,88.227407,65.672687,186.041447,6.066382,53.250108,0.693035,633235.161370,0.860051,9.066205,11.548770,4.010652,0.056748,0.050561,32.000000,106.520656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710384,64.363752,101.617936,63.281806,29.301503,43.050633,43.322898,36.658369,43.531646,41.351892,41.647038,148.585895,113.491907,149.454167,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724531,49.094939,199.611390,163.539084,165.918430,164.441148,74.343255,14.319846,190.917614,16.269704,48.927758,49.696258,161.884924,202.014692,159.719851,193.002609,109.044159,187.555722,-0.000464,0.031189,88.267580,65.816751,185.969312,6.061665,53.257451,0.693837,633477.856166,0.861926,9.137390,11.592339,4.015753,0.056268,0.050274,32.000000,106.233882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713018,64.378934,101.592111,63.281806,29.315589,43.050633,43.322898,36.686325,43.531646,41.351892,41.672696,148.686510,113.683071,149.506724,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704603,49.094939,199.679163,163.539084,165.933151,164.451169,74.440876,14.318277,191.059706,16.269134,49.093992,49.660576,161.858207,201.993062,159.716379,192.953776,109.027614,187.421438,-0.000465,0.031188,88.295168,65.853243,185.817636,6.081401,53.224275,0.693569,633543.069528,0.861381,9.112382,11.601143,4.014344,0.057139,0.051246,32.000000,106.209321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666850,64.369233,101.549817,63.281806,29.322555,43.050633,43.322898,36.689805,43.531646,41.351892,41.646844,148.881752,114.252882,149.606370,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663861,49.131145,199.573729,163.556155,165.947841,164.450703,74.339000,14.319561,191.017026,16.267103,49.160688,49.712866,161.839736,202.140805,159.713653,192.933873,109.032700,187.151089,-0.000465,0.031201,88.478854,65.814179,185.887773,6.107423,53.303556,0.694457,633654.417901,0.860687,9.133039,11.566643,4.017317,0.057928,0.051561,32.000000,106.058368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667580,64.391272,101.556547,63.281806,29.311021,43.050633,43.322898,36.704154,43.531646,41.351892,41.683121,148.678000,113.829590,149.508337,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639179,49.176129,199.651058,163.588616,165.935932,164.434897,74.335928,14.320417,190.928645,16.265080,49.252960,49.538939,161.873491,201.914634,159.715906,192.834660,109.053475,187.252992,-0.000466,0.031217,88.686541,65.666382,185.817982,6.129252,53.241715,0.693739,633755.503787,0.862737,9.211498,11.458709,4.018490,0.059682,0.052930,32.000000,106.040995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653044,64.405886,101.571097,63.281806,29.332394,43.050633,43.322898,36.731133,43.531646,41.351892,41.686324,148.671856,114.019488,149.516008,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635978,49.226599,199.484484,163.626954,165.815999,164.440467,74.499241,14.320560,190.910646,16.262259,49.308362,49.661398,161.909824,201.938589,159.707572,192.772545,109.008690,187.332469,-0.000465,0.031183,88.633699,65.469518,185.828404,6.152830,53.253465,0.695075,633760.036037,0.863275,9.282090,11.476713,4.022046,0.057458,0.050963,32.000000,106.354725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694498,64.438409,101.584749,63.281806,29.347295,43.050633,43.322898,36.763044,43.531646,41.351892,41.740653,148.998481,113.612229,149.559005,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681160,49.226599,199.527663,163.626954,165.751691,164.434621,74.367811,14.319846,190.817754,16.260209,49.327122,49.710390,161.898268,201.721123,159.717432,192.828874,108.975522,187.497608,-0.000464,0.031212,88.658491,65.645718,185.805337,6.162323,53.145335,0.694641,633971.194460,0.862159,9.332031,11.534074,4.018724,0.058001,0.052118,32.000000,106.501738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690426,64.459791,101.545298,63.281806,29.359306,43.050633,43.322898,36.759867,43.531646,41.351892,41.802825,148.735623,114.014080,149.512389,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662029,49.262532,199.453760,163.640107,165.714990,164.433916,74.312906,14.317991,190.908895,16.257548,49.160723,49.665489,161.879978,201.784179,159.714511,192.786763,108.931160,187.282561,-0.000464,0.031186,88.696924,65.665589,185.729734,6.168061,53.226557,0.695615,634065.962841,0.862215,9.289008,11.647694,4.016164,0.059187,0.052666,32.000000,106.489878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680149,64.450703,101.523768,63.281806,29.342570,43.050633,43.322898,36.738526,43.531646,41.351892,41.851945,148.625813,114.199721,149.590870,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676403,49.288864,199.440308,163.660815,165.673918,164.429591,74.354693,14.323842,190.893008,16.255165,49.124726,49.760193,161.921880,201.814821,159.733224,192.864488,108.919184,187.455244,-0.000464,0.031204,88.664149,65.805228,185.801502,6.171778,53.148587,0.694681,634295.393380,0.863305,9.344784,11.610279,4.016223,0.059997,0.051738,32.000000,106.426132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673801,64.472719,101.530499,63.281806,29.325067,43.050633,43.322898,36.753842,43.531646,41.351892,41.894920,148.709387,113.834308,149.422499,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654384,49.271309,199.359282,163.656897,165.697346,164.426328,74.465046,14.316707,190.766891,16.252153,49.154165,49.663067,161.921130,201.845686,159.766351,192.715887,108.919051,187.236548,-0.000464,0.031182,88.807328,65.785841,185.734650,6.154918,53.142004,0.695531,634359.760878,0.862583,9.356207,11.687927,4.014790,0.058956,0.052305,32.000000,106.585970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694141,64.497779,101.533565,63.281806,29.319240,43.050633,43.322898,36.749202,43.531646,41.351892,41.913841,148.930092,113.571188,149.526393,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619635,49.271309,199.408026,163.656897,165.643722,164.429294,74.440171,14.321559,190.778770,16.249008,49.200727,49.608467,161.921693,201.809439,159.772186,192.680646,108.898887,186.933855,-0.000464,0.031227,88.924459,65.685983,185.645360,6.126225,53.116224,0.695633,634331.931261,0.861670,9.361492,11.604881,4.014938,0.057622,0.051508,32.000000,106.769856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669858,64.508430,101.504427,63.281806,29.315114,43.050633,43.322898,36.766417,43.531646,41.351892,41.913809,148.880342,113.887660,149.437605,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612438,49.264726,199.414623,163.656897,165.656369,164.431488,74.268200,14.317706,190.714446,16.246225,49.317852,49.641812,161.939491,201.832170,159.761815,192.726502,108.878727,187.290111,-0.000464,0.031254,88.887001,65.821635,185.744949,6.105725,53.227186,0.696538,634440.139507,0.862643,9.397555,11.509798,4.018732,0.056342,0.050489,32.000000,106.878931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682083,64.515300,101.525314,63.281806,29.311150,43.050633,43.322898,36.790899,43.531646,41.351892,41.924311,148.536401,113.486269,149.513726,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632991,49.291882,199.383893,163.657457,165.628167,164.421618,74.363211,14.312426,190.756072,16.243166,49.299322,49.602583,161.964117,201.782528,159.771097,192.701338,108.885530,186.998833,-0.000463,0.031230,88.784934,65.365657,185.752232,6.092162,53.087087,0.695190,634516.284957,0.864776,9.398444,11.665584,4.019448,0.056841,0.050417,32.000000,106.900865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684846,64.524345,101.549380,63.281806,29.330003,43.050633,43.322898,36.801147,43.531646,41.351892,41.968338,148.726422,113.971199,149.505504,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673435,49.327266,199.387858,163.670330,165.596076,164.409240,74.439121,14.322415,190.749881,16.239746,49.275629,49.656268,161.966128,201.728585,159.787796,192.657056,108.873198,186.979113,-0.000463,0.031242,88.757048,65.568406,185.602652,6.054861,53.062067,0.696703,634481.661731,0.863288,9.404265,11.547907,4.017165,0.059413,0.051209,32.000000,106.999077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692468,64.542873,101.601366,63.281806,29.307457,43.050633,43.322898,36.795027,43.531646,41.351892,41.987559,148.878242,114.027505,149.484340,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693347,49.334124,199.359602,163.669211,165.602914,164.383808,74.400747,14.318134,190.778778,16.235378,49.112555,49.651012,161.946153,201.853963,159.798240,192.541786,108.908551,187.069021,-0.000462,0.031219,88.834591,65.841339,185.745377,6.061731,53.115935,0.696560,634497.621375,0.861648,9.397686,11.552727,4.013974,0.057721,0.050864,32.000000,107.024568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.696927,64.570747,101.588599,63.281806,29.314883,43.050633,43.322898,36.774890,43.531646,41.351892,42.052563,148.801494,113.541424,149.460500,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723733,49.306419,199.397711,163.671169,165.574656,164.372399,74.214554,14.326982,190.791058,16.233956,49.010376,49.780551,161.948914,201.773925,159.765626,192.665534,108.850312,187.014368,-0.000462,0.031214,88.795127,65.771123,185.673135,6.037681,53.181999,0.695444,634281.526238,0.861592,9.383894,11.551614,4.011797,0.059542,0.052492,32.000000,106.885054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682134,64.535817,101.566686,63.281806,29.297864,43.050633,43.322898,36.767308,43.531646,41.351892,42.074903,148.429108,113.925364,149.498895,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807699,49.265000,199.359861,163.675647,165.608381,164.360088,74.441230,14.331548,190.844819,16.231494,48.896842,49.857402,161.950305,201.856124,159.790738,192.736270,108.823488,187.033300,-0.000462,0.031193,88.887727,65.785327,185.779676,5.997729,53.186929,0.694191,634322.081574,0.863041,9.324690,11.589041,4.010111,0.057880,0.051812,32.000000,107.016470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687825,64.541542,101.601258,63.281806,29.263306,43.050633,43.322898,36.762669,43.531646,41.351892,42.076236,148.882461,113.974536,149.540477,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764295,49.265000,199.466957,163.675647,165.634163,164.363010,74.436266,14.321844,190.774153,16.229667,48.788475,49.679088,162.006935,201.813475,159.807294,192.780023,108.831688,187.343711,-0.000462,0.031177,89.067190,65.776604,185.796567,5.956418,53.202927,0.691724,634324.352676,0.859520,9.278943,11.663974,4.003899,0.058309,0.051660,32.000000,107.002814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691554,64.528588,101.579117,63.281806,29.283856,43.050633,43.322898,36.710461,43.531646,41.351892,42.053567,148.872532,113.960651,149.585992,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733475,49.206301,199.445536,163.652420,165.669156,164.374435,74.284729,14.323414,190.727018,16.228207,48.798105,49.802811,162.003275,201.819612,159.828089,192.767739,108.844299,187.071200,-0.000463,0.031173,89.102612,65.952637,185.736952,5.916502,53.087559,0.693460,634214.548882,0.859542,9.241245,11.733012,4.008234,0.058182,0.051168,32.000000,107.176116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711163,64.560013,101.567425,63.281806,29.296132,43.050633,43.322898,36.736146,43.531646,41.351892,42.010639,148.569457,113.501113,149.463294,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806785,49.166529,199.385594,163.610164,165.757628,164.388063,74.421957,14.320274,190.812789,16.226109,48.662910,49.846778,161.979698,201.848112,159.796898,192.674962,108.835667,187.374463,-0.000463,0.031180,89.155170,65.905228,185.814250,5.865186,53.230228,0.695221,634123.762992,0.861807,9.214476,11.616695,4.010288,0.058779,0.051632,32.000000,107.216376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682995,64.530418,101.528311,63.281806,29.323666,43.050633,43.322898,36.757019,43.531646,41.351892,42.021332,148.843913,113.703362,149.410815,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862401,49.077110,199.549624,163.549438,165.703276,164.396437,74.415262,14.316850,190.835840,16.224986,48.360821,49.941466,161.960835,201.985600,159.829160,192.823433,108.827618,187.139236,-0.000463,0.031191,89.019869,65.982991,185.809356,5.843227,53.156481,0.692271,634036.590974,0.858786,9.098779,11.740727,4.003181,0.058554,0.051863,32.000000,107.180078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694081,64.544496,101.483780,63.281806,29.297126,43.050633,43.322898,36.716517,43.531646,41.351892,41.989087,148.830524,114.067931,149.456842,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854412,49.077110,199.472029,163.549438,165.658952,164.403991,74.378068,14.323842,190.920629,16.223632,48.294846,49.896316,161.956877,201.968781,159.841751,192.821787,108.824459,187.563962,-0.000463,0.031153,88.938764,65.960089,185.880960,5.811980,53.198574,0.692795,633828.057994,0.857627,8.951817,11.659279,4.002006,0.059840,0.051332,32.000000,107.136352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.720003,64.537584,101.452182,63.281806,29.366920,43.050633,43.322898,36.683102,43.531646,41.351892,41.902253,148.756136,113.849842,149.415772,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774257,48.978093,199.550722,163.517537,165.694913,164.416661,74.319535,14.318562,190.908158,16.221875,48.272464,49.765796,161.944396,201.977690,159.830732,192.738929,108.848702,187.441475,-0.000462,0.031154,89.021940,65.990421,185.833911,5.807399,53.068886,0.692184,633889.341801,0.858248,8.960079,11.823975,4.001091,0.057652,0.050516,32.000000,107.109347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706606,64.531204,101.406997,63.281806,29.342286,43.050633,43.322898,36.686043,43.531646,41.351892,41.799754,148.639069,113.663548,149.448659,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732937,48.930368,199.565610,163.496829,165.743099,164.418788,74.421294,14.320417,190.937307,16.221602,48.464875,49.767976,161.922771,201.919364,159.821075,192.832053,108.844286,187.284823,-0.000464,0.031141,88.850354,65.995380,185.798240,5.772067,53.170381,0.694904,633744.536196,0.860289,8.944020,11.753173,4.009115,0.055853,0.050286,32.000000,107.120431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.718372,64.519237,101.373728,63.281806,29.376461,43.050633,43.322898,36.731361,43.531646,41.351892,41.787705,148.842588,113.597577,149.372971,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770300,48.949019,199.504208,163.479759,165.790132,164.428723,74.325706,14.318277,190.768624,16.220120,48.631781,49.813430,161.888334,202.011818,159.800820,192.833824,108.876692,187.133644,-0.000466,0.031140,88.810660,65.880197,185.826284,5.737670,53.151183,0.694037,633710.727084,0.859801,8.939101,11.698013,4.012745,0.056636,0.050167,32.000000,107.142169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685244,64.506369,101.338774,63.281806,29.347723,43.050633,43.322898,36.756786,43.531646,41.351892,41.725719,148.651413,113.699986,149.409950,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770433,48.949019,199.519603,163.479759,165.875775,164.438659,74.323554,14.321131,190.809559,16.218550,48.668811,49.650435,161.895215,201.883055,159.784387,192.740683,108.872951,187.223342,-0.000467,0.031165,88.771734,65.980574,185.785901,5.716097,53.185959,0.693746,633638.335807,0.860286,8.919045,11.608075,4.008499,0.057684,0.051669,32.000000,107.046157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665463,64.499413,101.343805,63.281806,29.373874,43.050633,43.322898,36.737158,43.531646,41.351892,41.728430,148.647108,113.951599,149.521751,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712635,48.978916,199.482627,163.494031,165.994679,164.447138,74.379193,14.323129,190.994607,16.218018,48.778190,49.805125,161.920056,201.735985,159.814963,192.778699,108.879971,187.327202,-0.000468,0.031199,88.750213,65.746687,185.775825,5.724176,53.308408,0.693373,633690.576467,0.860360,8.918908,11.645955,4.008798,0.058834,0.053045,32.000000,107.110062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691708,64.542526,101.324871,63.281806,29.341436,43.050633,43.322898,36.726116,43.531646,41.351892,41.739785,148.758387,113.513578,149.497322,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817917,49.006893,199.459284,163.490393,166.044221,164.455571,74.378737,14.319704,190.884947,16.218182,48.692108,49.741760,161.892707,201.892392,159.778858,192.822375,108.861084,187.018517,-0.000468,0.031198,88.642583,65.673999,185.615278,5.713070,53.193145,0.692556,633813.636755,0.860800,9.014903,11.667471,4.013078,0.060290,0.052858,32.000000,107.017163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.675555,64.525439,101.303419,63.281806,29.385699,43.050633,43.322898,36.773397,43.531646,41.351892,41.756163,148.757474,113.416270,149.342995,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783284,49.016219,199.453244,163.492352,166.069144,164.462421,74.361879,14.318705,190.916309,16.217781,48.645343,49.836437,161.904445,201.832680,159.786874,192.779165,108.879498,187.366527,-0.000469,0.031157,88.546649,65.727561,185.815454,5.697370,53.117247,0.692741,633851.966089,0.859039,8.927620,11.579849,4.003766,0.056583,0.050000,32.000000,107.155717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678998,64.538926,101.307984,63.281806,29.368337,43.050633,43.322898,36.714833,43.531646,41.351892,41.746984,148.723758,114.059263,149.460186,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765752,49.005522,199.428106,163.485915,166.019303,164.464707,74.365965,14.305861,190.886632,16.216464,48.694119,49.810111,161.919657,201.927641,159.796869,192.793539,108.920509,187.088091,-0.000468,0.031143,88.484201,65.933287,185.925142,5.728359,53.162041,0.694192,633893.804298,0.859957,8.972798,11.693879,4.006430,0.057664,0.050268,32.000000,107.247313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.670510,64.552939,101.327336,63.281806,29.395544,43.050633,43.322898,36.727508,43.531646,41.351892,41.745123,148.731930,114.021291,149.429934,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770826,49.005522,199.531004,163.485915,166.003768,164.458708,74.430003,14.323557,190.945186,16.215157,48.708023,49.802466,161.910098,201.885318,159.821155,192.927112,108.899036,187.496258,-0.000468,0.031124,88.348863,65.795958,185.954259,5.714833,53.092909,0.693747,633764.732949,0.860232,8.980258,11.546917,4.007336,0.058966,0.051744,32.000000,107.378072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.640422,64.561091,101.367313,63.281806,29.386806,43.050633,43.322898,36.757097,43.531646,41.351892,41.722221,148.860006,113.961111,149.479187,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806569,49.001956,199.574374,163.502426,166.017609,164.454937,74.351472,14.313567,190.827001,16.215015,48.643966,49.777533,161.881501,202.065496,159.768742,192.819010,108.885746,187.382611,-0.000467,0.031118,88.413284,65.876631,185.916206,5.724150,53.149610,0.694826,633817.661338,0.858803,8.975446,11.723504,4.009021,0.060116,0.052736,32.000000,107.392188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.612509,64.533426,101.357510,63.281806,29.386859,43.050633,43.322898,36.745306,43.531646,41.351892,41.712905,148.702944,114.269183,149.460737,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804787,49.001956,199.665024,163.502426,166.028235,164.447793,74.296350,14.318277,190.838412,16.214262,48.671715,49.778668,161.886785,201.992246,159.778938,192.775477,108.909802,187.383566,-0.000468,0.031091,88.694169,65.838378,185.795447,5.721921,53.237834,0.693721,633786.984639,0.859557,8.934430,11.693748,4.006989,0.059303,0.051733,32.000000,107.657165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.618357,64.545992,101.396581,63.281806,29.436586,43.050633,43.322898,36.725334,43.531646,41.351892,41.699859,148.592699,113.598075,149.556527,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794268,48.991533,199.497352,163.473603,166.080019,164.453080,74.516026,14.316707,190.893391,16.214259,48.665543,49.820307,161.895231,201.915164,159.801719,192.868109,108.900835,187.396851,-0.000469,0.031115,88.951869,65.921917,185.931093,5.729951,53.242083,0.692791,633686.320151,0.860191,8.936273,11.670054,4.008952,0.060020,0.053280,32.000000,107.766216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627290,64.557484,101.423956,63.281806,29.412487,43.050633,43.322898,36.726337,43.531646,41.351892,41.690188,149.032052,114.171338,149.519942,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788213,48.990162,199.613096,163.457652,166.114443,164.458132,74.418092,14.318847,190.943256,16.214628,48.584880,49.753574,161.889657,201.923829,159.773162,192.924195,108.937836,187.393604,-0.000469,0.031085,89.015736,66.066830,185.787207,5.720314,53.193197,0.692449,633725.539840,0.857859,8.936740,11.684073,4.006432,0.059525,0.051077,32.000000,107.602179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.612818,64.556707,101.432460,63.281806,29.424261,43.050633,43.322898,36.732842,43.531646,41.351892,41.669265,148.836185,113.724841,149.526393,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823951,48.990162,199.593200,163.457652,166.189868,164.464383,74.403713,14.322558,190.962819,16.215455,48.552043,49.841427,161.864344,202.014468,159.775992,192.844135,108.920517,187.211710,-0.000468,0.031062,88.971080,65.768169,185.742948,5.726073,53.173711,0.693465,633633.005942,0.859127,8.941638,11.645838,4.009244,0.059100,0.051650,32.000000,107.613845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615108,64.567782,101.440204,63.281806,29.419833,43.050633,43.322898,36.736747,43.531646,41.351892,41.657121,148.807426,114.238230,149.401728,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813955,48.963831,199.580809,163.465488,166.163436,164.486523,74.257090,14.325412,190.910758,16.216117,48.638509,49.762088,161.904849,202.034610,159.788408,192.827921,108.920306,187.305000,-0.000468,0.031048,88.723427,65.963456,185.809108,5.698997,53.164532,0.693252,633662.607129,0.858641,8.904645,11.593963,4.005969,0.057641,0.051302,32.000000,107.510688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606384,64.584062,101.504019,63.281806,29.473127,43.050633,43.322898,36.716498,43.531646,41.351892,41.619598,148.514179,114.193009,149.348463,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800447,48.960539,199.631887,163.472763,166.226544,164.499729,74.508240,14.334688,190.913497,16.216821,48.747035,49.718571,161.906362,201.916346,159.801973,192.924064,108.929299,187.446990,-0.000469,0.031043,88.806047,65.778012,185.800110,5.683622,53.161831,0.693500,633707.313184,0.860581,8.888660,11.629668,4.006524,0.057130,0.052121,32.000000,107.516517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.618852,64.594518,101.539098,63.281806,29.451788,43.050633,43.322898,36.721866,43.531646,41.351892,41.602793,149.016480,113.861348,149.400666,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738690,48.989339,199.481742,163.494311,166.304414,164.510100,74.399263,14.323842,190.892028,16.217466,48.970525,49.756619,161.908659,201.852495,159.811053,192.773709,108.966066,187.225564,-0.000471,0.031034,88.634335,65.863056,185.905270,5.639288,53.117640,0.693880,633743.020836,0.857999,8.899349,11.674674,4.008636,0.059096,0.052284,32.000000,107.491341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.636339,64.604592,101.584179,63.281806,29.481060,43.050633,43.322898,36.736902,43.531646,41.351892,41.613574,148.798525,113.782489,149.361169,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732991,48.989339,199.582680,163.494311,166.369028,164.519994,74.218559,14.320274,190.799387,16.217879,48.954150,49.771407,161.900640,201.912208,159.771009,192.806322,108.949108,186.996398,-0.000471,0.031042,88.509671,65.959299,185.864666,5.628727,53.183599,0.692733,633825.490225,0.860244,8.968003,11.683647,4.010305,0.057300,0.051312,32.000000,107.632548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.626218,64.610698,101.601488,63.281806,29.460640,43.050633,43.322898,36.766310,43.531646,41.351892,41.602646,148.437118,113.682228,149.315615,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785087,49.082870,199.458441,163.502706,166.359132,164.515365,74.420046,14.316279,190.899991,16.217859,49.017739,49.770011,161.918858,201.732886,159.782893,192.785866,108.952855,187.184536,-0.000471,0.031059,88.381026,65.810407,185.773706,5.609709,53.116119,0.694458,633891.578051,0.862823,8.998016,11.483400,4.013084,0.059547,0.052035,32.000000,107.664519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.630606,64.648102,101.638875,63.281806,29.454877,43.050633,43.322898,36.771903,43.531646,41.351892,41.591718,148.840091,114.174560,149.258022,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768776,49.082870,199.506439,163.502706,166.360722,164.512791,74.356847,14.314852,190.859502,16.218779,49.056003,49.777518,161.888999,201.865196,159.758951,192.770422,108.911403,187.208411,-0.000470,0.031037,88.434146,65.771245,185.967580,5.611733,53.213313,0.694562,634002.997078,0.859688,9.037583,11.551284,4.006389,0.057022,0.050563,32.000000,107.765274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627450,64.637828,101.643489,63.281806,29.466341,43.050633,43.322898,36.743534,43.531646,41.351892,41.678657,148.713694,114.011664,149.524426,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737446,49.114139,199.421467,163.535726,166.346441,164.503466,74.344913,14.321844,190.911767,16.219017,49.082196,49.846724,161.874739,201.840875,159.774755,192.924585,108.911790,187.128886,-0.000470,0.031014,88.382039,66.047447,185.899194,5.621178,53.183782,0.693607,634143.790483,0.860718,9.054474,11.601822,4.008667,0.058433,0.051070,32.000000,107.651208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615405,64.632393,101.649881,63.281806,29.461799,43.050633,43.322898,36.753755,43.531646,41.351892,41.708729,148.689825,113.672294,149.173640,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781336,49.151443,199.501730,163.537685,166.372114,164.508974,74.299884,14.318134,190.862948,16.219575,49.003644,49.832130,161.877624,201.908926,159.770875,192.861387,108.927323,187.636773,-0.000470,0.031014,88.316668,65.938536,185.925994,5.627122,53.159969,0.694201,634209.779451,0.861486,9.118199,11.571166,4.009483,0.058447,0.051124,32.000000,107.518115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.621919,64.633099,101.640737,63.281806,29.455628,43.050633,43.322898,36.772689,43.531646,41.351892,41.710238,148.599767,114.102528,149.407550,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824073,49.155557,199.494324,163.551957,166.384068,164.508453,74.483308,14.327695,190.879047,16.220949,48.951287,49.819600,161.884363,201.905113,159.774249,192.826781,108.948802,187.300590,-0.000471,0.031025,88.247248,65.982892,185.843371,5.632716,53.147459,0.694269,634222.864487,0.861282,9.110040,11.748776,4.007561,0.057907,0.050639,32.000000,107.576199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604053,64.633920,101.639189,63.281806,29.494228,43.050633,43.322898,36.749290,43.531646,41.351892,41.750779,148.966616,114.027773,149.489297,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815954,49.155557,199.531909,163.551957,166.349672,164.510013,74.418672,14.322986,190.817134,16.221823,48.981584,49.785652,161.915911,201.859631,159.776924,192.753295,108.935579,187.195977,-0.000471,0.031020,88.264486,65.951229,185.741092,5.643437,53.113182,0.693886,634100.672645,0.858350,9.069914,11.599495,4.003975,0.059774,0.052585,32.000000,107.514063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620703,64.656514,101.641060,63.281806,29.491642,43.050633,43.322898,36.724682,43.531646,41.351892,41.760310,148.837344,113.488110,149.294372,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776363,49.155557,199.498616,163.572385,166.298088,164.499871,74.264963,14.317848,190.827033,16.222562,48.961444,49.809591,161.922385,201.907825,159.794714,192.849693,108.953177,187.504589,-0.000471,0.031037,88.330869,65.874378,185.824224,5.627589,53.181920,0.694541,634155.503745,0.859259,9.078316,11.572914,4.005382,0.057824,0.050620,32.000000,107.627880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629113,64.688776,101.662006,63.281806,29.504174,43.050633,43.322898,36.738436,43.531646,41.351892,41.767825,148.529926,113.482702,149.422263,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779315,49.160769,199.466898,163.551957,166.326145,164.502929,74.408856,14.313425,190.831435,16.222887,48.796951,49.803380,161.942828,201.843383,159.789633,192.803710,108.981303,187.428012,-0.000471,0.031039,88.334861,65.876489,185.766121,5.645357,53.163064,0.694033,634129.319099,0.861199,9.121522,11.671878,4.008028,0.058862,0.052766,32.000000,107.764942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628491,64.736587,101.656758,63.281806,29.554826,43.050633,43.322898,36.752171,43.531646,41.351892,41.778741,148.817712,113.888466,149.469627,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854573,49.123739,199.492770,163.536566,166.376154,164.514104,74.413808,14.335116,190.837926,16.223191,48.654342,49.821173,161.913778,201.888886,159.794358,192.961814,108.978412,187.048458,-0.000471,0.031049,88.269314,65.928074,185.870860,5.676872,53.325534,0.694161,634047.800842,0.860051,9.121459,11.615455,4.007024,0.058498,0.051091,32.000000,107.794235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.626230,64.740576,101.660645,63.281806,29.508868,43.050633,43.322898,36.750770,43.531646,41.351892,41.784897,148.827615,114.111388,149.401728,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848754,49.069979,199.432831,163.507463,166.411906,164.511057,74.371799,14.319561,190.865356,16.224152,48.616994,49.804318,161.920459,202.100194,159.816497,192.900462,108.959635,187.524747,-0.000470,0.031066,88.357637,66.065256,185.889568,5.698937,53.193696,0.691149,633916.755885,0.858520,9.006542,11.473922,4.001494,0.056605,0.050065,32.000000,107.967742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662682,64.782668,101.703724,63.281806,29.550510,43.050633,43.322898,36.707773,43.531646,41.351892,41.751076,148.743598,113.845316,149.394293,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832248,49.069979,199.573858,163.507463,166.421723,164.497339,74.288801,14.330264,190.977553,16.225360,48.618120,49.866514,161.912835,202.071918,159.807339,192.968697,108.955931,187.341683,-0.000469,0.031051,88.330845,66.126926,185.880529,5.716420,53.322465,0.692653,633869.963057,0.858971,8.958801,11.673895,4.000759,0.059323,0.051576,32.000000,107.801126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658810,64.793387,101.705990,63.281806,29.506932,43.050633,43.322898,36.710289,43.531646,41.351892,41.697289,148.577602,113.978908,149.458612,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843303,49.034870,199.504147,163.509702,166.416113,164.484653,74.450930,14.322272,190.893400,16.225624,48.607455,49.801182,161.908975,202.051205,159.793302,192.837004,108.925291,187.331896,-0.000469,0.031014,88.379222,65.906246,185.963254,5.725778,53.202245,0.691477,633843.267402,0.860175,8.975877,11.607997,4.004914,0.057354,0.051854,32.000000,107.790309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674048,64.799946,101.744708,63.281806,29.564286,43.050633,43.322898,36.718837,43.531646,41.351892,41.658827,148.901861,113.577478,149.201413,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
