OSU 80 Ton Compressor Load Stand
49.846290,49.007442,199.623189,163.520335,166.420096,164.480102,74.399631,14.320703,191.042683,16.226194,48.568628,49.864912,161.904642,201.987496,159.804387,192.936970,108.927745,187.395133,-0.000470,0.030990,88.370007,65.904186,185.936721,5.725440,53.090103,0.692602,633800.940458,0.857940,8.929332,11.634914,4.002627,0.059745,0.052408,32.000000,107.931440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682122,64.826019,101.757183,63.281806,29.545550,43.050633,43.322898,36.712110,43.531646,41.351892,41.652437,148.799261,113.875463,149.276826,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786718,49.007442,199.560332,163.520335,166.484421,164.482374,74.392350,14.326696,190.962545,16.226739,48.717737,49.880327,161.906667,201.946682,159.802279,192.960891,108.931564,187.321302,-0.000470,0.031007,88.451838,65.857252,185.839272,5.739669,53.249295,0.694242,633715.089873,0.858384,8.898812,11.656510,4.004775,0.056315,0.050864,32.000000,107.992871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649078,64.781094,101.735830,63.281806,29.597531,43.050633,43.322898,36.709219,43.531646,41.351892,41.616435,148.784700,113.819195,149.191579,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812890,48.990436,199.614367,163.518936,166.510927,164.480577,74.210543,14.314709,190.937646,16.227356,48.816106,49.749436,161.911259,201.955082,159.808016,192.839220,108.935001,187.227205,-0.000470,0.031031,88.474317,65.833014,185.909680,5.740422,53.191283,0.692760,633782.911484,0.859622,8.960466,11.624611,4.008305,0.058203,0.052093,32.000000,107.893809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.656236,64.810421,101.734896,63.281806,29.585947,43.050633,43.322898,36.742448,43.531646,41.351892,41.590082,148.421086,114.170034,149.484379,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809922,49.019510,199.561638,163.510541,166.449889,164.479060,74.357804,14.315708,190.916418,16.226661,48.774713,49.804201,161.888127,201.840447,159.816422,193.005479,108.948926,187.408585,-0.000468,0.031069,88.278880,65.739266,185.759593,5.749422,53.251681,0.693282,633694.450363,0.861174,8.916367,11.585375,4.007283,0.057495,0.050814,32.000000,107.810402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648901,64.812647,101.717730,63.281806,29.618311,43.050633,43.322898,36.725802,43.531646,41.351892,41.605113,148.715608,113.494324,149.273207,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827174,49.032402,199.617963,163.495710,166.414234,164.478305,74.455703,14.324698,190.960710,16.227912,48.890785,49.736196,161.908712,201.968822,159.823529,192.856217,108.951132,187.381499,-0.000467,0.031019,88.338884,65.999171,185.877574,5.746866,53.160152,0.692405,633714.651154,0.858614,8.942752,11.642562,4.006128,0.058420,0.051497,32.000000,107.718431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655908,64.805499,101.724755,63.281806,29.600320,43.050633,43.322898,36.729100,43.531646,41.351892,41.610252,148.911406,113.823683,149.339061,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762151,49.069705,199.542827,163.499068,166.321332,164.477109,74.253955,14.323699,190.924573,16.228430,48.963799,49.865797,161.876008,201.923135,159.774146,192.853099,108.954992,187.261661,-0.000467,0.030986,88.277381,65.849518,185.878370,5.742900,53.202665,0.693604,633712.137552,0.858154,8.943551,11.627939,4.006207,0.058076,0.052512,32.000000,107.681761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628017,64.784545,101.687440,63.281806,29.636474,43.050633,43.322898,36.719216,43.531646,41.351892,41.603616,148.507910,114.197650,149.367424,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811450,49.096585,199.624352,163.533488,166.317515,164.473773,74.378970,14.317563,190.849302,16.228303,48.868634,49.756838,161.900933,201.987619,159.753234,192.885589,108.960496,187.334206,-0.000466,0.031005,88.400111,65.921303,185.843191,5.722888,53.199492,0.693744,633852.017741,0.861820,9.048170,11.578494,4.009932,0.057462,0.049949,32.000000,107.806492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.623637,64.785985,101.706192,63.281806,29.617797,43.050633,43.322898,36.756816,43.531646,41.351892,41.637250,148.757940,113.931002,149.449604,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829114,49.096585,199.548529,163.533488,166.286047,164.471470,74.373411,14.318705,190.804681,16.228097,48.787618,49.766426,161.889157,201.976039,159.764755,192.882819,109.010237,187.444719,-0.000466,0.031022,88.641733,65.846484,185.909433,5.715574,53.256454,0.693419,633820.870746,0.859472,9.024006,11.600588,4.007600,0.057689,0.050360,32.000000,107.800676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.633436,64.762021,101.750744,63.281806,29.658384,43.050633,43.322898,36.729081,43.531646,41.351892,41.662457,148.746823,113.939018,149.399722,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776216,49.082870,199.639712,163.525652,166.305960,164.470719,74.481575,14.319276,190.974246,16.227109,48.821139,49.809393,161.920142,201.954592,159.758584,192.912237,108.984561,187.260175,-0.000467,0.031047,88.871955,65.859633,185.888467,5.726403,53.204370,0.692257,633637.293799,0.859186,9.005727,11.592873,4.004657,0.059143,0.051497,32.000000,107.790062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664821,64.792335,101.770862,63.281806,29.637759,43.050633,43.322898,36.718624,43.531646,41.351892,41.648322,148.963150,114.072074,149.394096,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736113,49.082870,199.554951,163.525652,166.319563,164.474484,74.252858,14.317135,190.976519,16.227676,48.815677,49.812938,161.919244,201.962727,159.759188,192.942692,109.002051,187.507303,-0.000467,0.031053,88.830815,65.857983,185.885837,5.716833,53.252337,0.693785,633745.333318,0.858914,9.046769,11.548360,4.010745,0.059063,0.050764,32.000000,107.672463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655940,64.780062,101.796496,63.281806,29.678893,43.050633,43.322898,36.748085,43.531646,41.351892,41.646714,148.505717,114.114533,149.483002,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692270,49.082870,199.599960,163.525652,166.317858,164.485863,74.413078,14.318990,190.899107,16.228173,48.841421,49.734224,161.924469,201.919242,159.770079,192.845457,108.980187,187.228221,-0.000468,0.031046,88.824315,65.668058,185.829608,5.727426,53.150764,0.693460,633762.048572,0.862352,9.088311,11.624850,4.012275,0.057676,0.050654,32.000000,107.634268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.652176,64.762498,101.818056,63.281806,29.679188,43.050633,43.322898,36.772680,43.531646,41.351892,41.645107,148.826156,114.076446,149.459478,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686801,49.141568,199.519395,163.555595,166.263645,164.500379,74.432060,14.317848,190.729461,16.227828,49.344635,49.748677,161.927671,201.803771,159.771411,192.687204,109.010219,187.155906,-0.000468,0.031041,88.814099,65.825372,185.758634,5.712413,53.176019,0.695496,633919.816830,0.861398,9.133759,11.540576,4.016721,0.057860,0.051585,32.000000,107.774432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.670248,64.763557,101.846734,63.281806,29.632621,43.050633,43.322898,36.799541,43.531646,41.351892,41.640955,148.864121,113.826368,149.429973,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720804,49.141568,199.514837,163.555595,166.222388,164.511072,74.308921,14.319561,190.758304,16.226998,49.346030,49.704744,161.940974,201.807115,159.780997,192.607753,108.977804,187.313514,-0.000467,0.031070,88.625283,65.858775,185.775194,5.722003,53.013155,0.694368,633813.218819,0.861525,9.092520,11.515090,4.010489,0.059958,0.051233,32.000000,107.749119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678328,64.785046,101.887254,63.281806,29.666569,43.050633,43.322898,36.807449,43.531646,41.351892,41.702584,148.617843,113.434182,149.395080,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778451,49.234828,199.466066,163.583579,166.242784,164.494552,74.396605,14.327838,190.715262,16.225742,49.100037,49.853367,161.951626,201.846705,159.763078,192.757984,108.953142,187.119209,-0.000467,0.031080,88.530736,65.886165,185.666486,5.726262,53.202901,0.696965,634117.017921,0.862330,9.162876,11.575410,4.012703,0.059154,0.052355,32.000000,107.695805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653172,64.763083,101.892791,63.281806,29.638536,43.050633,43.322898,36.791434,43.531646,41.351892,41.801311,148.793209,113.698797,149.437408,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808513,49.255126,199.433149,163.602048,166.160413,164.473642,74.330479,14.325412,190.640596,16.224786,48.853761,49.790839,161.957679,201.789969,159.758989,192.758818,108.937013,187.214401,-0.000466,0.031102,88.530071,65.719240,185.726550,5.704614,53.182104,0.693773,634254.054450,0.860344,9.196411,11.526132,4.007077,0.057621,0.051020,32.000000,107.630766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648249,64.745187,101.931730,63.281806,29.652108,43.050633,43.322898,36.761050,43.531646,41.351892,41.814846,148.660957,114.014003,149.420768,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820357,49.255126,199.437601,163.602048,166.124625,164.474415,74.373187,14.320274,190.816057,16.223815,48.690373,49.769783,161.932898,201.913676,159.786067,192.766881,108.883265,187.289904,-0.000466,0.031130,88.392182,65.917643,185.903171,5.658701,53.214808,0.693542,634232.975640,0.860472,9.185587,11.578491,4.003997,0.057001,0.050625,32.000000,107.819750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.645730,64.744741,101.937948,63.281806,29.618084,43.050633,43.322898,36.744555,43.531646,41.351892,41.850295,148.746373,113.468395,149.433593,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774301,49.193958,199.436925,163.597011,166.124887,164.472110,74.327854,14.316279,190.719229,16.222767,48.744489,49.754417,161.940038,201.803343,159.812430,192.730616,108.914212,187.267299,-0.000466,0.031151,88.358656,66.091541,185.743033,5.636155,53.135002,0.692984,634392.098010,0.859754,9.173329,11.660967,4.003135,0.058669,0.050422,32.000000,108.014432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639933,64.759787,101.968341,63.281806,29.649018,43.050633,43.322898,36.736917,43.531646,41.351892,41.803882,148.655709,113.760128,149.399368,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726436,49.131420,199.428146,163.577702,166.122120,164.463012,74.439822,14.306147,190.741784,16.221676,48.860297,49.626192,161.926568,201.845401,159.809452,192.618459,108.904262,187.267615,-0.000465,0.031168,88.449089,65.768257,185.685911,5.620484,53.207359,0.694457,634211.025349,0.861003,9.159840,11.621420,4.006825,0.059459,0.051126,32.000000,108.038635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647856,64.752725,102.009904,63.281806,29.620947,43.050633,43.322898,36.763432,43.531646,41.351892,41.749985,148.879645,113.619018,149.448581,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691957,49.118254,199.356236,163.552237,166.124567,164.449425,74.368119,14.315137,190.648136,16.221678,49.095128,49.642492,161.898663,201.807420,159.793117,192.735179,108.874331,187.228939,-0.000464,0.031198,88.461032,65.803548,185.804870,5.635702,53.145964,0.693911,634132.574006,0.860429,9.146890,11.631491,4.010505,0.059217,0.051934,32.000000,107.862460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641881,64.754230,102.003734,63.281806,29.649483,43.050633,43.322898,36.792540,43.531646,41.351892,41.753216,148.736237,113.789585,149.416795,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679893,49.168449,199.405293,163.555875,166.068166,164.438722,74.424291,14.315137,190.688342,16.221081,49.254853,49.645904,161.929932,201.706302,159.781960,192.658090,108.882655,186.962367,-0.000463,0.031202,88.514326,65.654894,185.518690,5.645265,53.191230,0.694876,634186.119685,0.861819,9.169466,11.646704,4.011841,0.058923,0.052796,32.000000,107.866821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.632899,64.745613,102.014123,63.281806,29.613376,43.050633,43.322898,36.815276,43.531646,41.351892,41.742233,148.848581,114.083465,149.558887,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654269,49.168449,199.401222,163.555875,166.031485,164.442853,74.311449,14.317706,190.730789,16.220568,49.218707,49.616959,161.922812,201.591443,159.766157,192.661799,108.859820,187.226773,-0.000463,0.031151,88.451514,65.610090,185.469863,5.654960,52.971168,0.694618,634234.158874,0.861466,9.232172,11.536891,4.013803,0.057442,0.051635,32.000000,107.770841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642039,64.748127,102.021104,63.281806,29.638213,43.050633,43.322898,36.825492,43.531646,41.351892,41.796673,148.622899,113.247045,149.447597,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695704,49.245800,199.348877,163.577143,166.011468,164.444487,74.371761,14.319704,190.698465,16.219199,49.095569,49.682633,161.914677,201.673194,159.764769,192.634624,108.855698,186.963342,-0.000465,0.031145,88.459838,65.774626,185.706484,5.648062,53.097131,0.697834,634360.380541,0.863291,9.258752,11.660393,4.015792,0.057025,0.050878,32.000000,107.771084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614355,64.736983,102.004152,63.281806,29.583071,43.050633,43.322898,36.815342,43.531646,41.351892,41.886837,148.743521,113.775623,149.389061,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818532,49.255674,199.257905,163.598970,166.139707,164.449240,74.417370,14.317991,190.615524,16.218585,48.944071,49.720068,161.964001,201.724650,159.792814,192.554519,108.859492,186.613927,-0.000463,0.031135,88.378890,65.944274,185.741808,5.633035,53.161910,0.695682,634480.877725,0.861726,9.291351,11.564872,4.011287,0.055592,0.051705,32.000000,107.845217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641546,64.748048,102.020773,63.281806,29.593990,43.050633,43.322898,36.825853,43.531646,41.351892,41.911471,148.834739,114.100342,149.446692,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793774,49.223582,199.373295,163.598410,166.170144,164.441425,74.270311,14.321131,190.650044,16.217349,48.813155,49.766091,161.937067,201.689137,159.776699,192.606226,108.791756,187.010313,-0.000464,0.031126,88.415364,65.791409,185.601042,5.629282,53.197289,0.693143,634353.716834,0.859149,9.175766,11.427232,3.999674,0.058754,0.051701,32.000000,107.828652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.632078,64.745623,101.948908,63.281806,29.576420,43.050633,43.322898,36.756995,43.531646,41.351892,41.927084,148.540621,114.021406,149.434497,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801648,49.173660,199.348260,163.571546,166.220879,164.439857,74.406153,14.332119,190.507728,16.216289,48.733885,49.764896,161.939014,201.734864,159.792957,192.620474,108.794339,186.955189,-0.000465,0.031108,88.435762,65.923607,185.644009,5.637316,53.137021,0.693173,634507.612343,0.861207,9.169300,11.646053,4.003980,0.059410,0.053302,32.000000,107.760506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.640874,64.743615,101.948311,63.281806,29.570311,43.050633,43.322898,36.771225,43.531646,41.351892,41.908051,148.812306,113.806922,149.438903,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785058,49.173660,199.346521,163.571546,166.264749,164.448901,74.371787,14.319561,190.565611,16.215756,48.657991,49.703607,161.940844,201.682511,159.785384,192.584447,108.784619,187.201367,-0.000464,0.031109,88.389524,66.042713,185.725920,5.650072,53.110611,0.693685,634375.601346,0.859355,9.111228,11.622473,4.002845,0.059119,0.052517,32.000000,107.899783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637919,64.753586,101.945715,63.281806,29.595693,43.050633,43.322898,36.767637,43.531646,41.351892,41.868230,148.743575,114.014195,149.418054,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877470,49.127031,199.319971,163.557834,166.264619,164.475596,74.285872,14.314281,190.716577,16.215495,48.616832,49.732764,161.929922,201.642818,159.816582,192.638002,108.798773,186.947798,-0.000464,0.031120,88.351020,65.846307,185.608876,5.648709,53.148403,0.694275,634468.496913,0.860118,9.128404,11.725926,4.004144,0.058673,0.051402,32.000000,107.989441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642020,64.779840,101.938381,63.281806,29.553356,43.050633,43.322898,36.777791,43.531646,41.351892,41.875670,148.571745,113.567122,149.350508,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891927,49.077385,199.304045,163.530409,166.264012,164.471829,74.311787,14.319133,190.640201,16.214486,48.427693,49.909312,161.929360,201.748951,159.801337,192.600643,108.778843,186.981217,-0.000463,0.031136,88.479760,65.851486,185.740176,5.615692,53.136051,0.692579,634306.472575,0.859367,8.986155,11.615224,3.996193,0.055491,0.050047,32.000000,107.881285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.623548,64.774622,101.903096,63.281806,29.586762,43.050633,43.322898,36.723465,43.531646,41.351892,41.832771,148.623573,113.682228,149.380682,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809068,49.000310,199.446836,163.487595,166.206410,164.463593,74.507487,14.317706,190.647109,16.213719,48.397970,49.703214,161.931087,201.761876,159.809470,192.751600,108.753733,186.672571,-0.000463,0.031135,88.450171,66.192125,185.668754,5.577786,53.155537,0.692402,634231.421020,0.858651,8.921563,11.647883,3.994715,0.057963,0.052710,32.000000,107.818793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.600137,64.803684,101.882188,63.281806,29.553786,43.050633,43.322898,36.712619,43.531646,41.351892,41.781967,149.014973,113.793267,149.447833,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792634,48.954505,199.387213,163.478640,166.200268,164.469493,74.386159,14.320417,190.772562,16.211948,48.383825,49.715996,161.892880,201.737840,159.800488,192.645279,108.789673,187.158965,-0.000463,0.031128,88.442724,66.012859,185.682560,5.540213,53.187244,0.693329,634205.657498,0.857750,8.930197,11.555358,4.004227,0.059527,0.051012,32.000000,107.797161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571965,64.763242,101.866012,63.281806,29.574753,43.050633,43.322898,36.758228,43.531646,41.351892,41.695888,148.772318,113.836187,149.277810,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759763,48.954505,199.423140,163.478640,166.204056,164.473691,74.229975,14.315280,190.607420,16.209916,48.527361,49.673336,161.901501,201.847684,159.786931,192.630200,108.799738,187.021113,-0.000461,0.031151,88.451756,66.120437,185.759818,5.534835,53.170328,0.693635,634133.870444,0.859856,8.940817,11.741720,4.002221,0.056411,0.050842,32.000000,107.765913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589809,64.779101,101.864958,63.281806,29.598287,43.050633,43.322898,36.768771,43.531646,41.351892,41.638125,148.459951,113.536515,149.256134,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705938,48.950391,199.254943,163.476121,166.221783,164.486611,74.429946,14.316136,190.578367,16.207799,48.726883,49.681502,161.913692,201.600475,159.785990,192.556412,108.789354,186.853994,-0.000461,0.031185,88.456534,65.935884,185.542368,5.527922,53.058212,0.693632,634072.874070,0.861847,8.935444,11.642183,4.007719,0.059023,0.051662,32.000000,107.773794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.582130,64.777223,101.900890,63.281806,29.597709,43.050633,43.322898,36.788548,43.531646,41.351892,41.619557,148.859893,113.542843,149.232963,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739340,48.998390,199.344747,163.480599,166.228266,164.494973,74.357289,14.329836,190.713664,16.205354,48.886949,49.766349,161.882495,201.681858,159.772751,192.513070,108.778088,186.581859,-0.000461,0.031189,88.475358,65.957098,185.768663,5.530997,53.153727,0.695390,634208.261382,0.860623,8.987108,11.588902,4.008675,0.060356,0.052699,32.000000,107.736285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585795,64.752517,101.897535,63.281806,29.550221,43.050633,43.322898,36.822473,43.531646,41.351892,41.604748,148.714579,113.863189,149.286661,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791859,49.050230,199.230006,163.497389,166.147041,164.492689,74.346518,14.327838,190.575359,16.203686,48.877354,49.712534,161.907064,201.541068,159.810959,192.502923,108.742092,187.184016,-0.000461,0.031161,88.550183,65.926350,185.705970,5.516898,53.058474,0.694091,634329.327468,0.860981,9.000488,11.496402,4.007788,0.058192,0.053549,32.000000,107.885814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.593476,64.791974,101.922454,63.281806,29.540678,43.050633,43.322898,36.806331,43.531646,41.351892,41.640163,148.693036,113.610771,149.469981,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856263,49.050230,199.283877,163.497389,166.063490,164.496482,74.278989,14.319989,190.679465,16.202141,48.748404,49.786716,161.912271,201.585898,159.773271,192.563362,108.752803,186.936856,-0.000461,0.031151,88.680997,65.864757,185.612626,5.486716,53.119318,0.694500,634496.541589,0.860210,8.997930,11.761849,4.001257,0.056755,0.050200,32.000000,107.863161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.597993,64.769796,101.894451,63.281806,29.528392,43.050633,43.322898,36.777734,43.531646,41.351892,41.684380,148.557977,113.801283,149.426826,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769193,49.041727,199.266787,163.477800,166.042593,164.485773,74.397734,14.319989,190.473861,16.200940,48.656328,49.753254,161.860488,201.717841,159.795462,192.547227,108.755278,187.185145,-0.000459,0.031145,88.973343,65.735870,185.614095,5.465569,53.136077,0.693055,634392.108785,0.859776,8.931285,11.657025,3.997168,0.059625,0.051852,32.000000,107.717418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.594652,64.779796,101.893745,63.281806,29.525697,43.050633,43.322898,36.792787,43.531646,41.351892,41.669003,148.795467,114.012891,149.266913,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768599,49.010185,199.204514,163.485915,165.954783,164.492636,74.320106,14.323985,190.543232,16.198733,48.772313,49.739219,161.928790,201.586306,159.791354,192.483913,108.790326,187.067200,-0.000458,0.031173,89.042481,65.677464,185.579748,5.459355,53.074813,0.693784,634476.025862,0.859518,9.010387,11.761872,4.003672,0.059152,0.052908,32.000000,107.546244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.573100,64.763549,101.862671,63.281806,29.553145,43.050633,43.322898,36.791530,43.531646,41.351892,41.663295,148.640212,113.478329,149.329698,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763595,49.011830,199.246624,163.494311,165.982940,164.493887,74.304042,14.311998,190.493163,16.196643,48.867760,49.689871,161.893802,201.593727,159.773182,192.531902,108.750944,187.038562,-0.000457,0.031155,89.222761,65.827198,185.553729,5.467878,53.143473,0.694417,634284.923874,0.860866,8.981972,11.669146,4.002614,0.058989,0.051796,32.000000,107.649094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.568834,64.736294,101.812177,63.281806,29.502510,43.050633,43.322898,36.794187,43.531646,41.351892,41.623535,148.608083,113.597270,149.394804,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757860,49.039259,199.146718,163.497389,165.972475,164.491644,74.496506,14.322130,190.468647,16.194057,48.850400,49.670927,161.909409,201.608589,159.770022,192.488251,108.767984,186.832237,-0.000458,0.031137,89.465192,65.751896,185.482445,5.471776,53.175914,0.693700,634421.827364,0.861159,8.988800,11.697623,4.003863,0.058484,0.052002,32.000000,107.627607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.554970,64.739470,101.841352,63.281806,29.529498,43.050633,43.322898,36.798381,43.531646,41.351892,41.616461,148.993012,113.493019,149.247243,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822247,49.039259,199.292782,163.497389,165.996714,164.484794,74.397141,14.317706,190.482691,16.191815,48.724851,49.715234,161.900200,201.559477,159.759651,192.497517,108.744982,186.720890,-0.000457,0.031121,89.533374,65.873255,185.412105,5.460938,53.148010,0.693146,634420.117846,0.859098,9.022169,11.601979,4.002317,0.056432,0.050530,32.000000,107.934796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.551836,64.722538,101.802567,63.281806,29.469455,43.050633,43.322898,36.803730,43.531646,41.351892,41.636474,148.794281,113.611500,149.246417,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800280,49.045842,199.145366,163.486755,165.979440,164.483282,74.429915,14.322130,190.556576,16.190744,48.725687,49.730379,161.894781,201.584451,159.776046,192.507645,108.717588,187.019964,-0.000455,0.031099,89.375647,65.992682,185.454382,5.472198,53.186247,0.693047,634382.923755,0.858975,8.955506,11.582535,4.000076,0.056644,0.051133,32.000000,107.904193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560784,64.732373,101.809358,63.281806,29.489456,43.050633,43.322898,36.767646,43.531646,41.351892,41.637190,148.859829,113.690014,149.430642,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755571,49.032676,199.293335,163.468286,165.970151,164.478391,74.274570,14.313710,190.539658,16.189373,48.624667,49.688010,161.916272,201.538030,159.755077,192.591634,108.736278,186.618134,-0.000455,0.031091,89.299840,65.886412,185.501926,5.459024,53.141217,0.692464,634512.323048,0.859025,8.984824,11.723897,3.998880,0.055966,0.050935,32.000000,107.724224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.573776,64.721639,101.805395,63.281806,29.454171,43.050633,43.322898,36.781045,43.531646,41.351892,41.631893,148.549140,114.000771,149.450902,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810190,49.006619,199.171334,163.458212,166.014903,164.481448,74.427637,14.316992,190.504696,16.188094,48.421655,49.823029,161.923451,201.675376,159.810465,192.434709,108.742222,187.022988,-0.000454,0.031093,89.356311,65.844608,185.553340,5.457520,53.115594,0.693923,634450.690279,0.861624,9.017958,11.552050,4.005448,0.055812,0.050439,32.000000,107.590678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.599988,64.728378,101.824586,63.281806,29.455375,43.050633,43.322898,36.807438,43.531646,41.351892,41.612382,148.855274,114.012814,149.423836,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732816,48.931465,199.220276,163.445339,166.046235,164.481442,74.461082,14.315280,190.528316,16.186880,48.339518,49.747732,161.877263,201.628975,159.761477,192.524427,108.719132,186.801880,-0.000452,0.031097,89.606724,65.716132,185.629780,5.438177,53.130386,0.693237,634332.556402,0.858758,8.935343,11.700415,3.998606,0.057031,0.051278,32.000000,107.592991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.570457,64.714125,101.809714,63.281806,29.479252,43.050633,43.322898,36.773809,43.531646,41.351892,41.575439,148.922164,113.599111,149.398502,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725133,48.931465,199.180076,163.445339,166.091299,164.484493,74.260933,14.322415,190.691697,16.187113,48.514024,49.761527,161.886382,201.704773,159.775899,192.516894,108.734440,186.937486,-0.000452,0.031081,89.935985,65.889400,185.605916,5.434730,53.116066,0.693020,634480.636106,0.860346,9.004663,11.632133,4.006099,0.057589,0.050973,32.000000,107.542342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.562282,64.692959,101.821543,63.281806,29.454250,43.050633,43.322898,36.823223,43.531646,41.351892,41.487596,148.521866,113.510203,149.382688,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795781,48.906780,199.191669,163.449537,166.109510,164.506352,74.370207,14.315565,190.593649,16.186818,48.514261,49.753703,161.905281,201.522108,159.776796,192.597890,108.724741,186.940268,-0.000451,0.031067,90.294938,65.775225,185.616687,5.431103,53.160625,0.694154,634310.146661,0.862155,8.948285,11.675627,4.005622,0.056933,0.051331,32.000000,107.689622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532549,64.691866,101.827368,63.281806,29.472556,43.050633,43.322898,36.830234,43.531646,41.351892,41.445891,148.740415,113.531030,149.479816,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741279,48.904037,199.162635,163.448697,166.166887,164.527476,74.430641,14.318990,190.537256,16.186891,48.416198,49.748356,161.907778,201.605612,159.768009,192.612886,108.718845,187.018946,-0.000452,0.031051,90.503312,65.868169,185.700223,5.449709,53.149216,0.692768,634284.185183,0.859586,8.850421,11.686387,4.000172,0.055672,0.050580,32.000000,107.476240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.514139,64.674602,101.842226,63.281806,29.432111,43.050633,43.322898,36.790901,43.531646,41.351892,41.426736,148.861282,113.457464,149.488471,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657709,48.879078,199.092408,163.417076,166.180095,164.526742,74.469455,14.319704,190.489429,16.186161,48.504497,49.764664,161.862817,201.461172,159.774084,192.575952,108.723515,187.123155,-0.000454,0.031026,90.057514,65.888322,185.567472,5.460704,53.108277,0.693603,634447.919250,0.860038,8.904124,11.722251,4.003971,0.056442,0.049615,32.000000,107.480521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501326,64.683847,101.808932,63.281806,29.400870,43.050633,43.322898,36.823158,43.531646,41.351892,41.404620,148.938910,114.098347,149.511248,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682068,48.879078,199.140393,163.417076,166.145438,164.521041,74.339746,14.312854,190.466726,16.185574,48.576184,49.661976,161.865554,201.601270,159.777583,192.369453,108.717367,186.982937,-0.000453,0.031023,89.697685,65.594130,185.452448,5.473419,53.051918,0.694941,634482.603770,0.861133,8.965812,11.757259,4.009295,0.057041,0.049624,32.000000,107.601955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527605,64.696915,101.806335,63.281806,29.371320,43.050633,43.322898,36.874114,43.531646,41.351892,41.359075,148.679491,114.037937,149.417582,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703861,48.889775,199.079879,163.395249,166.091082,164.512640,74.453794,14.313567,190.578903,16.185204,48.618401,49.681207,161.888254,201.483577,159.746533,192.429980,108.722063,186.926190,-0.000453,0.031003,89.511695,65.790380,185.372724,5.472746,53.126085,0.695471,634445.961954,0.862135,8.940545,11.710014,4.008295,0.059430,0.052602,32.000000,107.388429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503740,64.662054,101.782266,63.281806,29.398422,43.050633,43.322898,36.864681,43.531646,41.351892,41.337159,148.907588,113.844165,149.498817,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675489,48.903489,199.140590,163.400566,166.045431,164.516423,74.420426,14.322272,190.497718,16.183894,48.707458,49.649790,161.857089,201.558824,159.762689,192.502410,108.717147,187.028758,-0.000452,0.030971,89.476044,65.824405,185.475735,5.478233,53.034320,0.694068,634393.207349,0.860377,8.928645,11.683702,4.005320,0.058588,0.051467,32.000000,107.352495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.518236,64.659931,101.782911,63.281806,29.347467,43.050633,43.322898,36.855379,43.531646,41.351892,41.326791,148.840853,114.083197,149.441067,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635988,48.903489,199.084160,163.400566,166.037506,164.516398,74.433145,14.317848,190.406018,16.182577,48.729995,49.700270,161.853565,201.501884,159.733930,192.454633,108.695040,186.875296,-0.000452,0.030954,89.439055,65.917667,185.570512,5.454591,53.168755,0.695820,634490.880933,0.861362,8.971780,11.727686,4.008830,0.058916,0.051485,32.000000,107.430931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.498974,64.630117,101.798233,63.281806,29.361952,43.050633,43.322898,36.875396,43.531646,41.351892,41.320291,148.866290,113.848576,149.521673,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684791,48.946002,199.128886,163.454574,166.049110,164.499597,74.496630,14.322986,190.510035,16.181154,48.735217,49.645793,161.866429,201.489408,159.749476,192.247410,108.682082,186.787549,-0.000454,0.030978,89.444845,65.747851,185.354896,5.417780,53.127213,0.694409,634604.090024,0.861977,9.012762,11.691332,4.010883,0.056072,0.050698,32.000000,107.631008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.518610,64.639428,101.804374,63.281806,29.343875,43.050633,43.322898,36.901881,43.531646,41.351892,41.327317,148.993259,113.543495,149.490123,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666977,48.946002,199.097087,163.454574,166.074529,164.494987,74.147165,14.322415,190.378061,16.180790,48.839349,49.615659,161.876318,201.513953,159.723637,192.350493,108.661562,187.032656,-0.000454,0.030973,89.296915,65.712322,185.514383,5.419194,53.187428,0.696131,634664.317340,0.863665,9.052190,11.657095,4.013016,0.058146,0.050834,32.000000,107.707831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507551,64.638326,101.812895,63.281806,29.326616,43.050633,43.322898,36.912979,43.531646,41.351892,41.327539,148.294329,113.823952,149.515811,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686720,48.982756,198.980958,163.483957,165.992376,164.487371,74.383921,14.319276,190.366750,16.180027,48.784846,49.592539,161.888232,201.373978,159.739735,192.428191,108.619521,186.477273,-0.000454,0.030984,89.268706,65.567227,185.485954,5.407106,53.017220,0.693814,634683.874952,0.864692,9.023122,11.784755,4.008641,0.059210,0.051914,32.000000,107.665339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478803,64.600642,101.829328,63.281806,29.308871,43.050633,43.322898,36.895631,43.531646,41.351892,41.349530,148.767842,114.025664,149.520807,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633130,48.996470,199.068736,163.498228,165.897382,164.495936,74.366337,14.316564,190.476320,16.179689,48.712114,49.715230,161.882684,201.415791,159.763530,192.415538,108.638961,186.683509,-0.000453,0.030979,89.440956,65.542789,185.427606,5.415700,53.060310,0.695554,634824.267295,0.861608,9.039399,11.615061,4.004711,0.058250,0.051638,32.000000,107.790909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.480967,64.610335,101.864119,63.281806,29.267761,43.050633,43.322898,36.891087,43.531646,41.351892,41.347979,148.732674,113.700600,149.533317,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685902,48.989887,198.983968,163.507183,165.827730,164.491152,74.431715,14.319704,190.398884,16.179164,48.783157,49.667364,161.890122,201.518744,159.756690,192.449318,108.627462,186.783451,-0.000451,0.030999,89.500261,65.729377,185.386856,5.414604,53.056691,0.695422,635003.015683,0.862385,9.097770,11.777219,4.009693,0.059364,0.052854,32.000000,107.756348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502485,64.604417,101.853731,63.281806,29.256333,43.050633,43.322898,36.925286,43.531646,41.351892,41.337761,148.863429,113.611385,149.488077,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731292,48.996196,199.026060,163.505504,165.807042,164.481262,74.284047,14.319133,190.409101,16.177904,48.731258,49.705940,161.900322,201.455708,159.752621,192.405394,108.588264,186.863847,-0.000451,0.031016,89.591917,65.773075,185.568533,5.398056,53.143787,0.695082,634838.658502,0.861108,9.047378,11.723906,4.004838,0.058070,0.050876,32.000000,107.834332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.477238,64.601573,101.839830,63.281806,29.238626,43.050633,43.322898,36.899981,43.531646,41.351892,41.320437,148.568094,113.111880,149.372106,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698294,48.996196,198.947363,163.505504,165.856617,164.466739,74.379428,14.317278,190.489781,16.177459,48.599034,49.639597,161.896306,201.442111,159.769295,192.380559,108.589574,186.696956,-0.000451,0.031004,89.471038,65.848814,185.443330,5.389832,53.088923,0.693459,634883.019043,0.861908,9.006633,11.793747,4.002029,0.058157,0.051099,32.000000,107.818557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462828,64.587498,101.850750,63.281806,29.204648,43.050633,43.322898,36.877088,43.531646,41.351892,41.316165,148.758855,113.382939,149.506881,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749336,48.991533,199.009328,163.492632,165.882783,164.466658,74.424908,14.317278,190.380768,16.177262,48.520431,49.709933,161.875230,201.509468,159.773742,192.358068,108.563428,187.056248,-0.000451,0.030997,89.215725,66.021317,185.384756,5.397375,53.111267,0.694325,634859.221772,0.861362,9.040837,11.728816,4.003102,0.058601,0.050608,32.000000,107.657664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.459429,64.579067,101.866803,63.281806,29.211852,43.050633,43.322898,36.898921,43.531646,41.351892,41.305920,148.849816,113.483200,149.415733,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778285,48.947374,198.982495,163.453455,165.895490,164.451259,74.469185,14.315280,190.451664,16.177012,48.450954,49.737661,161.874907,201.445332,159.754219,192.407246,108.597061,186.556040,-0.000452,0.030979,89.069140,65.912158,185.502680,5.422586,53.107255,0.693544,634878.078259,0.859843,8.983274,11.891873,4.000241,0.059893,0.053869,32.000000,107.599529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445785,64.599171,101.896694,63.281806,29.167579,43.050633,43.322898,36.872114,43.531646,41.351892,41.290641,148.938371,113.324562,149.406016,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
