OSU 80 Ton Compressor Load Stand
49.821292,48.911991,199.112545,163.433586,165.918225,164.438513,74.445628,14.316850,190.473990,16.176774,48.275979,49.820612,161.883671,201.711766,159.763014,192.512307,108.576957,186.827936,-0.000452,0.030997,88.802899,65.798399,185.703793,5.449951,53.180845,0.693014,634568.518341,0.858589,8.909130,11.667579,3.997375,0.058563,0.052021,32.000000,107.609208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452994,64.580112,101.893235,63.281806,29.205053,43.050633,43.322898,36.856956,43.531646,41.351892,41.232259,148.891256,113.554465,149.498738,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797147,48.837388,199.174460,163.392451,165.898942,164.434332,74.432629,14.322700,190.553388,16.177457,48.133081,49.867722,161.871344,201.737840,159.755538,192.567703,108.607620,187.340650,-0.000454,0.030992,88.769897,65.817645,185.605711,5.442390,53.189447,0.691716,634461.398061,0.857885,8.829226,11.791367,3.996535,0.057105,0.050516,32.000000,107.687602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.442256,64.573488,101.872935,63.281806,29.146792,43.050633,43.322898,36.831291,43.531646,41.351892,41.173914,148.865257,113.816894,149.517149,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793687,48.837388,199.158984,163.392451,165.941158,164.420609,74.451813,14.323699,190.575960,16.179003,48.074908,49.825838,161.875051,201.654031,159.782220,192.515408,108.622116,187.158329,-0.000453,0.030976,88.636073,65.844618,185.506857,5.457218,53.186746,0.691777,634365.730979,0.859679,8.839720,11.771178,3.996074,0.056157,0.050066,32.000000,107.685424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453833,64.551721,101.870343,63.281806,29.177947,43.050633,43.322898,36.846032,43.531646,41.351892,41.077216,148.903626,113.512159,149.473404,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869540,48.767173,199.142979,163.360551,165.969871,164.418804,74.422328,14.319989,190.522238,16.180472,48.038930,49.860787,161.846135,201.789929,159.770895,192.593187,108.639571,187.192981,-0.000451,0.031006,88.546022,65.799088,185.688495,5.461578,53.201301,0.691859,634134.647632,0.858069,8.783196,11.872049,3.999683,0.057459,0.050841,32.000000,107.844369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.442587,64.562545,101.846334,63.281806,29.156634,43.050633,43.322898,36.848451,43.531646,41.351892,40.980009,148.844656,113.853639,149.549643,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813195,48.711496,199.143954,163.359431,166.054929,164.430217,74.342355,14.321702,190.613024,16.181618,48.051065,49.849505,161.836518,201.796860,159.766891,192.548614,108.662067,186.843725,-0.000450,0.031061,88.435246,65.920214,185.493112,5.465328,53.166578,0.690532,633831.222406,0.856779,8.634496,11.867781,3.993279,0.058253,0.052055,32.000000,107.762382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.454779,64.545573,101.811003,63.281806,29.145886,43.050633,43.322898,36.805312,43.531646,41.351892,40.946942,148.684711,113.772977,149.490949,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781614,48.711496,199.182606,163.359431,166.106137,164.433193,74.471678,14.316707,190.658695,16.182746,48.185100,49.775149,161.843472,201.743916,159.753541,192.639939,108.636176,186.981240,-0.000450,0.031060,88.442825,65.756274,185.688803,5.492034,53.168597,0.691609,633745.143753,0.858704,8.637112,11.712276,3.997815,0.058538,0.050878,32.000000,107.646246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474102,64.536192,101.791709,63.281806,29.146316,43.050633,43.322898,36.836288,43.531646,41.351892,40.853766,148.943357,113.969319,149.537802,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784329,48.679955,199.147247,163.355793,166.120298,164.449978,74.503851,14.334830,190.705420,16.184648,48.377004,49.795060,161.827853,201.732193,159.763465,192.615199,108.641980,187.161788,-0.000452,0.031058,88.475384,65.899691,185.675110,5.524083,53.207097,0.692089,633880.142235,0.857833,8.669805,11.790560,4.001128,0.058569,0.051977,32.000000,107.581710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479650,64.540102,101.792359,63.281806,29.138382,43.050633,43.322898,36.855121,43.531646,41.351892,40.783195,149.007701,113.773591,149.495512,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767652,48.709850,199.233256,163.354674,166.178851,164.447662,74.354096,14.317563,190.571132,16.185645,48.515307,49.805082,161.805527,201.573197,159.760637,192.581634,108.668966,187.013275,-0.000452,0.031055,88.444688,65.739978,185.649685,5.556036,53.138778,0.691463,633861.002702,0.857422,8.635452,11.853500,4.000199,0.057578,0.051431,32.000000,107.624233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503518,64.559934,101.820756,63.281806,29.118203,43.050633,43.322898,36.854491,43.531646,41.351892,40.771724,148.708191,113.778999,149.390988,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738759,48.757025,199.128730,163.360551,166.187971,164.441517,74.243389,14.317420,190.643065,16.186745,48.573223,49.701304,161.840278,201.670422,159.734902,192.579699,108.712207,186.986361,-0.000454,0.031062,88.406301,65.840789,185.721332,5.568694,53.201721,0.692828,633847.181659,0.859529,8.682619,11.769972,4.003268,0.057621,0.050927,32.000000,107.787548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485514,64.547671,101.832336,63.281806,29.136171,43.050633,43.322898,36.864833,43.531646,41.351892,40.732944,148.486779,113.868751,149.388982,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813922,48.797892,199.087978,163.368386,166.215108,164.439207,74.434941,14.320560,190.665980,16.188689,48.477788,49.816363,161.810748,201.715313,159.698114,192.653082,108.716708,186.997173,-0.000454,0.031066,88.282446,65.843602,185.536186,5.583342,53.240352,0.692182,633824.737222,0.861449,8.759724,11.716479,4.003492,0.057362,0.050677,32.000000,107.774570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.467361,64.549876,101.809271,63.281806,29.097526,43.050633,43.322898,36.882006,43.531646,41.351892,40.733734,148.869883,113.906531,149.383475,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773891,48.775401,199.146349,163.384616,166.236912,164.440003,74.353287,14.322130,190.688143,16.189718,48.303468,49.707963,161.833166,201.800876,159.718730,192.529484,108.710709,187.028616,-0.000455,0.031085,88.367621,65.726902,185.639404,5.584653,53.142686,0.690644,633707.607852,0.857546,8.682922,11.715715,3.996693,0.055541,0.050870,32.000000,107.864328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501723,64.561470,101.798024,63.281806,29.034144,43.050633,43.322898,36.841975,43.531646,41.351892,40.742416,148.706573,113.944695,149.413687,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768389,48.775401,199.113085,163.384616,166.274259,164.447603,74.218247,14.323414,190.611631,16.190757,48.429363,49.777471,161.855984,201.799062,159.717159,192.607368,108.694684,187.032185,-0.000455,0.031127,88.398971,65.914902,185.565635,5.570928,53.260179,0.692592,633820.950939,0.859537,8.741708,11.734069,4.001020,0.056615,0.050416,32.000000,107.915037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.514107,64.561816,101.750269,63.281806,29.063200,43.050633,43.322898,36.865151,43.531646,41.351892,40.688877,148.436495,113.913512,149.394844,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757246,48.773481,199.202350,163.383497,166.281560,164.438337,74.345359,14.314566,190.638576,16.190317,48.575089,49.685455,161.857751,201.630708,159.698980,192.660942,108.698082,186.973549,-0.000454,0.031128,88.456140,65.620345,185.477003,5.583976,53.137703,0.691083,633907.608314,0.861247,8.747407,11.751453,4.000794,0.057734,0.051354,32.000000,107.935126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.525612,64.590511,101.748094,63.281806,29.025621,43.050633,43.322898,36.869594,43.531646,41.351892,40.654684,148.690717,113.539583,149.412546,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736009,48.825868,198.981615,163.410640,166.242517,164.424612,74.395655,14.323129,190.539924,16.190829,48.733829,49.779947,161.831428,201.672868,159.698539,192.642123,108.679191,187.169838,-0.000454,0.031120,88.398554,65.748157,185.657045,5.583888,53.047328,0.692992,633868.529486,0.859935,8.757028,11.725725,4.003484,0.059460,0.052476,32.000000,108.023485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.528447,64.601715,101.722252,63.281806,29.058560,43.050633,43.322898,36.877821,43.531646,41.351892,40.622245,148.791310,113.921490,149.261169,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695968,48.894712,199.049658,163.427150,166.229591,164.413185,74.311724,14.312854,190.550896,16.191299,48.895969,49.790301,161.854162,201.487430,159.720225,192.507822,108.709959,186.634092,-0.000455,0.031116,88.561504,65.824297,185.626212,5.605218,53.016932,0.693940,634018.599601,0.859817,8.831416,11.819353,4.000756,0.057891,0.051277,32.000000,108.153591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.554854,64.592363,101.706057,63.281806,28.966430,43.050633,43.322898,36.891932,43.531646,41.351892,40.646361,148.623448,113.720698,149.309242,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729805,48.894712,198.917265,163.427150,166.137254,164.401040,74.245337,14.316564,190.548232,16.191770,48.894669,49.647656,161.834644,201.571709,159.710049,192.522289,108.694053,186.798268,-0.000457,0.031133,88.776261,65.739469,185.645912,5.609166,53.070328,0.695112,634059.361437,0.861665,8.941765,11.584456,4.005348,0.057565,0.051038,32.000000,108.187721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524948,64.596943,101.660418,63.281806,28.971405,43.050633,43.322898,36.917279,43.531646,41.351892,40.691178,148.490674,113.422215,149.225686,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765413,48.952585,198.955646,163.443101,166.080915,164.377328,74.413936,14.320274,190.608328,16.192193,48.723469,49.757763,161.832057,201.652400,159.675453,192.501227,108.707172,187.100872,-0.000458,0.031120,88.933705,66.184566,185.594638,5.611045,53.124669,0.693609,634026.241136,0.861720,8.906690,11.662962,3.999961,0.061010,0.054064,32.000000,108.033615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.528728,64.559818,101.659639,63.281806,28.938925,43.050633,43.322898,36.901101,43.531646,41.351892,40.729454,148.827872,113.583692,149.232688,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784414,48.939968,199.062064,163.417916,166.091246,164.362119,74.336039,14.326982,190.689236,16.191724,48.506460,49.784450,161.836696,201.684060,159.704579,192.511193,108.698766,186.605777,-0.000459,0.031114,89.421866,65.666575,185.509487,5.595617,53.139303,0.692573,633982.026144,0.859100,8.927672,11.765120,3.997870,0.055979,0.050241,32.000000,107.842438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.519746,64.544518,101.624759,63.281806,28.883438,43.050633,43.322898,36.881480,43.531646,41.351892,40.697217,148.672077,113.755027,149.236386,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734505,48.893340,198.980570,163.415118,166.102293,164.356758,74.152751,14.319133,190.457641,16.192176,48.654088,49.778712,161.817592,201.651584,159.720041,192.548327,108.680148,186.878865,-0.000457,0.031130,89.657045,65.924506,185.668223,5.613109,53.091571,0.692535,633882.665423,0.857456,8.843026,11.747762,3.991842,0.059236,0.051548,32.000000,107.930285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.520191,64.556660,101.648402,63.281806,28.910640,43.050633,43.322898,36.872526,43.531646,41.351892,40.681369,148.305503,113.611078,149.219942,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726581,48.893340,199.097699,163.415118,166.111190,164.352148,74.292549,14.318847,190.530086,16.192388,48.792031,49.778914,161.852595,201.534850,159.731828,192.411628,108.709617,187.181391,-0.000458,0.031113,89.872469,65.783735,185.666306,5.617005,53.071797,0.693238,633891.447140,0.862470,8.900448,11.707584,4.000856,0.059425,0.052300,32.000000,108.091281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.539418,64.560966,101.663705,63.281806,28.865708,43.050633,43.322898,36.902540,43.531646,41.351892,40.615183,148.585098,113.780610,149.248266,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790309,48.910620,198.984864,163.427990,166.125657,164.350926,74.404621,14.320845,190.381394,16.192148,48.783456,49.815024,161.866132,201.700105,159.717556,192.398469,108.699980,187.041696,-0.000459,0.031111,90.069889,65.880479,185.396808,5.629348,53.125114,0.693870,633799.907308,0.860975,8.908659,11.793324,4.003849,0.056917,0.051052,32.000000,108.254421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553986,64.547221,101.639186,63.281806,28.888267,43.050633,43.322898,36.909973,43.531646,41.351892,40.612195,148.809242,113.530838,149.234734,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745694,48.948196,199.098035,163.458772,166.144692,164.344005,74.360611,14.321273,190.530387,16.192032,48.734345,49.678680,161.842985,201.591423,159.690185,192.464415,108.657449,187.025474,-0.000460,0.031118,90.117792,65.709874,185.594658,5.625340,53.120656,0.692130,633780.997473,0.858491,8.859926,11.749781,3.996458,0.058048,0.052261,32.000000,108.079984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.549956,64.550267,101.648325,63.281806,28.860901,43.050633,43.322898,36.875196,43.531646,41.351892,40.631493,148.721222,113.923331,149.239061,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672368,48.959168,199.010556,163.476961,166.123460,164.345575,74.222546,14.313710,190.535081,16.192250,48.869447,49.763543,161.845561,201.587937,159.696157,192.511123,108.674739,186.997179,-0.000460,0.031139,90.267138,65.614915,185.507636,5.641405,53.023305,0.693076,634021.178080,0.859910,8.943712,11.786134,4.002317,0.059103,0.051819,32.000000,107.990027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.555713,64.531834,101.646149,63.281806,28.855705,43.050633,43.322898,36.902164,43.531646,41.351892,40.616465,148.445091,113.825179,149.260855,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714240,48.990710,199.097069,163.461570,166.130007,164.351669,74.330556,14.317848,190.579262,16.193192,48.951186,49.786362,161.848278,201.427024,159.708672,192.463108,108.642336,186.707321,-0.000461,0.031123,90.157664,65.669857,185.690107,5.625820,53.092437,0.695074,634086.614535,0.862957,9.030695,11.758068,4.006464,0.058815,0.051551,32.000000,107.836011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579062,64.517318,101.657097,63.281806,28.832216,43.050633,43.322898,36.947147,43.531646,41.351892,40.613281,148.661113,113.463946,149.184301,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782240,48.990710,199.028515,163.461570,166.159001,164.353464,74.430083,14.319989,190.529920,16.193663,48.879918,49.786553,161.819620,201.515605,159.725841,192.392398,108.626223,187.106463,-0.000460,0.031133,89.833316,65.662850,185.509184,5.644749,52.942371,0.693957,634219.117230,0.861005,9.018822,11.680006,4.004830,0.057489,0.051379,32.000000,107.817099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550668,64.533024,101.659260,63.281806,28.827208,43.050633,43.322898,36.926741,43.531646,41.351892,40.632351,148.860166,114.101531,149.440123,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694780,49.026642,199.029986,163.473323,166.162766,164.347094,74.345291,14.320845,190.484033,16.194135,48.837802,49.765805,161.842936,201.416974,159.710841,192.395698,108.635502,186.855602,-0.000460,0.031140,89.700806,65.761719,185.417855,5.679704,53.066001,0.694918,634203.796760,0.858558,8.948372,11.848198,3.997982,0.056495,0.050843,32.000000,107.943998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.540353,64.537266,101.664211,63.281806,28.808854,43.050633,43.322898,36.908944,43.531646,41.351892,40.654366,148.690582,113.505638,149.370178,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737423,49.033773,199.041675,163.456253,166.171586,164.342215,74.349733,14.319133,190.482974,16.193786,48.917294,49.725758,161.835383,201.524534,159.715308,192.347374,108.643456,186.830546,-0.000460,0.031192,89.537085,65.850506,185.557928,5.679629,53.176754,0.694469,634333.869712,0.860488,9.077885,11.742279,4.005221,0.056172,0.049718,32.000000,107.771169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.516217,64.558927,101.671829,63.281806,28.775950,43.050633,43.322898,36.943066,43.531646,41.351892,40.654380,148.699466,114.017264,149.449682,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748258,49.050779,199.056380,163.471644,166.150106,164.338941,74.450898,14.320560,190.431774,16.193363,48.805548,49.729459,161.817190,201.607834,159.710979,192.444307,108.606012,186.628902,-0.000462,0.031199,89.515170,65.824326,185.443186,5.678388,53.167338,0.692486,634246.341829,0.860392,9.037858,11.725863,4.001849,0.055755,0.049798,32.000000,107.827860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501479,64.540760,101.674096,63.281806,28.754981,43.050633,43.322898,36.921615,43.531646,41.351892,40.647880,148.901796,114.347237,149.440084,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767137,49.040904,199.138759,163.489274,166.217611,164.342501,74.397347,14.319704,190.469980,16.193468,48.683983,49.788055,161.837914,201.649872,159.700530,192.478002,108.576432,186.858868,-0.000462,0.031200,89.647649,65.641655,185.513630,5.654657,53.224170,0.692532,634367.345279,0.859039,9.043635,11.686423,4.001273,0.058116,0.050993,32.000000,107.810964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509053,64.542950,101.665486,63.281806,28.760318,43.050633,43.322898,36.917580,43.531646,41.351892,40.659739,148.794694,114.202598,149.424230,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711334,49.040904,199.066967,163.489274,166.212959,164.350916,74.367321,14.317991,190.595095,16.193059,48.625603,49.769936,161.850979,201.597111,159.724182,192.506277,108.566086,186.968486,-0.000463,0.031228,89.993570,65.798887,185.656802,5.663603,53.169882,0.691756,634435.596953,0.859289,9.014206,11.803682,4.001411,0.060412,0.052650,32.000000,107.843125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.517286,64.537867,101.695066,63.281806,28.762410,43.050633,43.322898,36.907312,43.531646,41.351892,40.644601,148.734643,113.673137,149.518447,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800134,49.007716,199.272994,163.479199,166.194854,164.365180,74.384463,14.328409,190.723351,16.193374,48.401469,49.784739,161.815944,201.595949,159.760173,192.672502,108.571262,187.201400,-0.000462,0.031227,90.612157,65.847367,185.634425,5.661214,52.947984,0.693013,634572.940017,0.860753,9.072027,11.855791,4.004458,0.059832,0.051605,32.000000,108.024712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.515046,64.522667,101.708285,63.281806,28.740928,43.050633,43.322898,36.941325,43.531646,41.351892,40.638812,148.768925,113.867677,149.490516,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842456,48.939694,199.259512,163.447298,166.290719,164.389441,74.331850,14.316279,190.694877,16.194180,48.288036,49.852041,161.852531,201.797309,159.764515,192.678952,108.568025,187.005788,-0.000462,0.031232,90.677754,65.791784,185.860507,5.642356,53.177121,0.695319,634437.541308,0.858844,8.946850,11.939295,4.001455,0.058661,0.050854,32.000000,107.905858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.523572,64.564654,101.717424,63.281806,28.749028,43.050633,43.322898,36.901570,43.531646,41.351892,40.525245,148.663699,113.856170,149.415064,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825089,48.865912,199.306493,163.427710,166.280459,164.406553,74.266539,14.325269,190.734103,16.194507,48.323637,49.770067,161.870784,201.806951,159.781326,192.724286,108.572056,187.238581,-0.000462,0.031234,90.658079,65.944201,185.800155,5.629546,53.141899,0.695319,634437.541308,0.858844,8.946850,11.939295,4.001455,0.059224,0.051913,32.000000,107.984984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.540867,64.558247,101.763892,63.281806,28.770318,43.050633,43.322898,36.866965,43.531646,41.351892,40.509370,148.533078,113.677817,149.431783,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864480,48.828336,199.395011,163.420994,166.308170,164.419625,74.376746,14.310142,190.943049,16.194528,48.323116,49.953276,161.869788,201.816615,159.801407,192.826504,108.610468,187.102166,-0.000463,0.031242,90.444468,66.140293,185.859265,5.628236,53.225560,0.692423,634261.813025,0.859602,8.779218,11.952649,4.000123,0.059758,0.052110,32.000000,108.148958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.552220,64.559227,101.779002,63.281806,28.760948,43.050633,43.322898,36.876095,43.531646,41.351892,40.413842,148.753493,113.549287,149.360068,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913025,48.828336,199.387939,163.420994,166.310949,164.426864,74.435971,14.318562,190.870567,16.195153,48.163757,49.936193,161.880725,202.000850,159.773986,192.808521,108.641557,187.169679,-0.000463,0.031256,90.755592,66.025705,185.836685,5.596439,53.200777,0.691042,634059.879007,0.857553,8.700894,11.862317,3.998738,0.059475,0.052892,32.000000,108.033886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.537339,64.553862,101.794332,63.281806,28.811614,43.050633,43.322898,36.852119,43.531646,41.351892,40.351297,148.871943,114.374661,149.418368,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892538,48.774853,199.557756,163.416237,166.269394,164.424104,74.353615,14.321416,190.927356,16.195211,48.033023,49.967312,161.895523,202.074650,159.779049,192.941106,108.645542,187.203386,-0.000464,0.031231,90.928781,65.851809,185.666427,5.596335,53.354487,0.690778,633932.902014,0.855982,8.650708,11.856928,3.994708,0.058984,0.053286,32.000000,108.118914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563266,64.565744,101.834751,63.281806,28.822115,43.050633,43.322898,36.821737,43.531646,41.351892,40.270138,148.707229,113.918345,149.432019,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917465,48.707656,199.483393,163.398887,166.220066,164.417784,74.234401,14.321559,190.851827,16.196225,48.046565,49.844651,161.879510,202.083599,159.784436,192.982808,108.680073,187.568698,-0.000466,0.031207,90.679079,66.269978,185.965803,5.585779,53.185198,0.689337,633821.047964,0.857177,8.618399,11.865770,3.999752,0.058983,0.051846,32.000000,108.218216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.541391,64.548333,101.835151,63.281806,28.872886,43.050633,43.322898,36.829724,43.531646,41.351892,40.237836,148.468803,113.696074,149.326944,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.963111,48.669532,199.572183,163.389093,166.259845,164.422452,74.363563,14.317278,191.086818,16.197213,48.018295,50.056412,161.881897,202.130040,159.779679,192.992055,108.686502,187.554786,-0.000465,0.031223,90.372167,66.106916,186.025970,5.569680,53.312211,0.690868,633524.436456,0.857882,8.525439,11.970161,3.996265,0.058617,0.051093,32.000000,108.312422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556903,64.581060,101.879229,63.281806,28.850042,43.050633,43.322898,36.812410,43.531646,41.351892,40.132990,148.727126,113.686063,149.211681,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.981454,48.669532,199.652779,163.389093,166.328959,164.420899,74.371857,14.328409,191.051043,16.198689,47.953704,49.973492,161.856719,202.190589,159.789422,193.095594,108.713640,187.486418,-0.000464,0.031235,90.096660,66.020033,185.872311,5.545244,53.214965,0.688820,633384.669719,0.855454,8.440165,11.958446,3.994391,0.057683,0.050476,32.000000,108.356653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.554777,64.557623,101.868180,63.281806,28.889916,43.050633,43.322898,36.782877,43.531646,41.351892,40.054101,148.743715,114.246170,149.248778,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907680,48.622907,199.685536,163.372863,166.396874,164.448128,74.201091,14.318134,191.009224,16.201774,48.140735,50.010486,161.867236,202.161884,159.772119,193.082712,108.767209,187.603961,-0.000466,0.031245,90.099876,66.043083,186.132879,5.571015,53.185906,0.690046,633269.056482,0.855001,8.421227,11.905323,3.994537,0.057896,0.050302,32.000000,108.596874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.554377,64.564320,101.905770,63.281806,28.918272,43.050633,43.322898,36.783850,43.531646,41.351892,39.948250,148.402182,114.059685,149.273483,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868335,48.608096,199.633106,163.375102,166.450420,164.458765,74.398407,14.316850,191.223514,16.204117,48.282067,49.850825,161.858900,202.271667,159.766012,193.126573,108.796994,187.369406,-0.000465,0.031246,90.382404,65.932187,186.044795,5.564999,53.231015,0.691374,633310.166419,0.857418,8.449474,11.943743,4.001021,0.056797,0.050336,32.000000,108.571882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.528544,64.570491,101.905390,63.281806,28.952267,43.050633,43.322898,36.803560,43.531646,41.351892,39.900806,148.796815,114.115684,149.270571,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853785,48.639363,199.714273,163.353835,166.371521,164.470909,74.451667,14.320560,191.091898,16.206218,48.547938,49.807916,161.827726,202.009208,159.749033,193.137128,108.822619,187.364791,-0.000465,0.031264,90.757289,65.884931,186.097779,5.588089,53.184123,0.691209,633158.590543,0.856902,8.476667,11.777478,4.003204,0.058682,0.050774,32.000000,108.408120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.546354,64.561678,101.986012,63.281806,28.952682,43.050633,43.322898,36.823289,43.531646,41.351892,39.837373,148.903333,114.125120,149.266834,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747956,48.711496,199.635964,163.363069,166.265184,164.476153,74.307548,14.318847,191.048673,16.208475,48.894533,49.737005,161.857905,202.172221,159.771789,193.091411,108.884416,187.446168,-0.000467,0.031242,90.976660,66.052291,186.041571,5.605581,53.186483,0.692320,633210.206881,0.856705,8.522981,11.750098,4.006000,0.058845,0.051551,32.000000,108.607733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.580999,64.579824,102.012299,63.281806,28.950212,43.050633,43.322898,36.829887,43.531646,41.351892,39.822208,148.615095,114.228450,149.436582,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715468,48.711496,199.656062,163.363069,166.160941,164.456989,74.196221,14.323699,191.026067,16.211046,49.120035,49.663725,161.842622,202.013979,159.726337,193.023086,108.856449,187.465059,-0.000468,0.031233,90.851229,65.803615,186.097981,5.623338,53.128839,0.693580,633324.522005,0.860599,8.704667,11.719244,4.012948,0.059122,0.052016,32.000000,108.721479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563670,64.556127,102.015707,63.281806,28.978500,43.050633,43.322898,36.890592,43.531646,41.351892,39.851880,148.392442,114.206817,149.247637,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769461,48.846987,199.629964,163.401406,166.162924,164.456595,74.381786,14.326125,190.973251,16.214252,49.269801,49.823390,161.847629,202.078217,159.717809,192.974174,108.900660,187.505356,-0.000469,0.031262,90.413526,65.877264,186.022254,5.635042,53.169043,0.694704,633377.794706,0.862416,8.738333,11.754394,4.015975,0.057514,0.051146,32.000000,108.570388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589138,64.576319,102.082659,63.281806,28.961317,43.050633,43.322898,36.911583,43.531646,41.351892,39.950536,148.763571,113.857129,149.213884,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800203,48.983305,199.659366,163.470525,166.181142,164.459240,74.439226,14.314709,190.937973,16.215396,49.235262,49.756420,161.870964,202.073651,159.739345,192.931791,108.930920,187.344248,-0.000470,0.031285,90.890162,65.669005,186.024543,5.640962,53.259313,0.693740,633463.527947,0.859553,8.817882,11.725500,4.011094,0.057904,0.051107,32.000000,108.652276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571788,64.584340,102.088362,63.281806,28.994136,43.050633,43.322898,36.882529,43.531646,41.351892,39.925422,148.878452,113.860351,149.242090,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850750,48.983305,199.597429,163.470525,166.186390,164.468304,74.293069,14.321131,191.065502,16.216240,49.044468,49.835939,161.881752,202.193586,159.717044,192.954022,108.920810,187.618548,-0.000471,0.031283,90.904466,65.822936,185.949386,5.655063,53.211792,0.692559,633629.033835,0.858643,8.922368,11.633983,4.009208,0.059566,0.051503,32.000000,108.553228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.549685,64.597187,102.073373,63.281806,29.007424,43.050633,43.322898,36.865877,43.531646,41.351892,40.047473,148.586138,113.937944,149.332885,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779600,49.082596,199.585270,163.563151,166.274799,164.467463,74.302264,14.318562,191.096601,16.218592,48.951365,49.841005,161.901872,202.169489,159.744012,193.071732,108.935384,187.495344,-0.000470,0.031263,90.680830,65.996138,186.200692,5.685249,53.176045,0.692439,633640.695803,0.859410,8.870062,11.748365,4.003900,0.058334,0.050627,32.000000,108.602352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.554932,64.597453,102.087661,63.281806,29.056987,43.050633,43.322898,36.838668,43.531646,41.351892,40.123653,148.604529,113.662014,149.407668,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786687,49.082596,199.726715,163.563151,166.275885,164.478620,74.396624,14.319846,191.108999,16.220535,49.077182,49.784949,161.954198,202.028718,159.793515,193.101211,108.943588,187.394767,-0.000468,0.031260,90.754812,65.803683,186.094781,5.683329,53.162067,0.693852,633793.618714,0.860913,8.983953,11.699347,4.008504,0.055458,0.050874,32.000000,108.590313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553895,64.633994,102.076735,63.281806,29.021285,43.050633,43.322898,36.875846,43.531646,41.351892,40.133184,148.793247,113.468357,149.273876,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814909,49.099876,199.581281,163.579661,166.239025,164.496636,74.346695,14.309286,191.015086,16.222453,49.111612,49.870227,161.946140,202.056648,159.808014,193.055122,108.949329,187.566220,-0.000468,0.031250,90.861325,65.980491,186.095316,5.716006,53.276858,0.694456,633894.150275,0.859735,9.035651,11.640528,4.011649,0.058537,0.051540,32.000000,108.349871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.597286,64.653003,102.064925,63.281806,29.057624,43.050633,43.322898,36.872645,43.531646,41.351892,40.149057,148.693390,114.003954,149.263254,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829042,49.128951,199.721740,163.604007,166.243041,164.510175,74.362225,14.314994,191.062961,16.224245,49.134983,49.888443,161.946490,202.172445,159.797825,193.056592,108.920879,187.604739,-0.000469,0.031257,90.840505,65.977378,186.067413,5.719065,53.283179,0.692362,633952.982771,0.859907,9.023717,11.699962,4.006457,0.059425,0.052227,32.000000,108.042560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.570688,64.623325,102.048249,63.281806,29.045310,43.050633,43.322898,36.856665,43.531646,41.351892,40.149144,148.724451,114.084386,149.227180,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849186,49.161592,199.628282,163.629473,166.244266,164.515033,74.329015,14.318419,191.061810,16.225985,49.085889,49.925655,161.958111,202.125148,159.796690,193.006397,108.910893,187.572088,-0.000468,0.031269,90.861379,65.952543,186.106080,5.735093,53.223803,0.692575,634140.745377,0.859597,9.038167,11.743049,4.008139,0.057164,0.050250,32.000000,108.136243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.573588,64.633758,102.031385,63.281806,29.076680,43.050633,43.322898,36.848152,43.531646,41.351892,40.180620,148.658030,114.222198,149.320807,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883695,49.161592,199.777824,163.629473,166.252723,164.537532,74.444025,14.323129,191.057367,16.227831,49.086153,49.921430,161.995354,202.160029,159.844230,193.114761,108.925822,187.439186,-0.000467,0.031272,90.938546,66.025371,186.107037,5.752506,53.211687,0.692959,634234.115881,0.859699,9.049967,11.740628,4.004645,0.059494,0.051694,32.000000,108.287820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614809,64.653091,102.034034,63.281806,29.089142,43.050633,43.322898,36.835102,43.531646,41.351892,40.217758,148.888050,114.042924,149.232885,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875221,49.172838,199.736711,163.634790,166.224128,164.553543,74.348130,14.324556,191.107171,16.230599,49.166487,49.876887,162.009568,202.096219,159.805796,193.033395,108.950460,187.475873,-0.000466,0.031256,90.932946,65.966847,185.933068,5.792031,53.253989,0.693160,634227.854423,0.857828,9.014280,11.675184,4.004872,0.058618,0.051206,32.000000,108.232253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589858,64.647619,102.010876,63.281806,29.107327,43.050633,43.322898,36.813557,43.531646,41.351892,40.235389,148.696260,113.900970,149.231272,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889217,49.203833,199.725350,163.640107,166.309615,164.561909,74.217401,14.314424,191.090992,16.232988,49.207137,49.909476,162.013209,202.149041,159.827520,193.016907,108.948951,187.485003,-0.000466,0.031250,90.542735,66.052278,186.171753,5.803755,53.233638,0.692702,634248.704418,0.859208,9.034287,11.664492,4.004728,0.058549,0.050901,32.000000,108.335195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.591398,64.647498,102.037349,63.281806,29.156251,43.050633,43.322898,36.815997,43.531646,41.351892,40.242747,148.434803,113.879605,149.213176,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.041976,49.231536,199.694187,163.648502,166.304562,164.563712,74.389385,14.317563,191.039380,16.235023,49.094525,49.928372,161.982054,202.113201,159.812061,193.118485,108.885669,187.683378,-0.000464,0.031282,90.658962,65.838808,186.169998,5.833261,53.221626,0.692862,634334.918407,0.860571,9.050812,11.669474,4.003377,0.059611,0.052070,32.000000,108.242070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.602579,64.606545,102.019161,63.281806,29.132917,43.050633,43.322898,36.805653,43.531646,41.351892,40.283567,148.778771,114.283758,149.265536,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894839,49.206850,199.721209,163.634790,166.236194,164.579308,74.332418,14.322700,191.138657,16.238286,48.957667,49.896636,161.993358,202.216521,159.837710,193.151818,108.925031,187.567391,-0.000464,0.031287,90.680390,65.905694,186.052766,5.831816,53.146908,0.691124,634417.732138,0.855745,8.920782,11.808134,3.990534,0.058672,0.051046,32.000000,108.271142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615091,64.612867,102.059632,63.281806,29.184794,43.050633,43.322898,36.712522,43.531646,41.351892,40.327404,148.664836,113.758018,149.192365,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.978637,49.206850,199.757197,163.634790,166.211723,164.596813,74.297410,14.321559,191.230511,16.241168,48.870693,49.848712,161.977341,202.290566,159.846855,193.138127,108.952112,187.422434,-0.000464,0.031306,90.601135,66.059250,186.023562,5.813079,53.272479,0.692626,634469.757760,0.857672,9.042046,11.732925,4.000220,0.059714,0.052191,32.000000,108.237084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.603590,64.604638,102.066530,63.281806,29.199781,43.050633,43.322898,36.792930,43.531646,41.351892,40.314781,148.594820,114.358283,149.270414,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907591,49.169546,199.691062,163.629753,166.182954,164.602969,74.227578,14.315422,191.061591,16.243897,48.840250,49.954983,161.968650,202.273991,159.840015,193.083097,108.940600,187.234121,-0.000465,0.031297,90.608784,65.915078,186.128210,5.823482,53.246515,0.691487,634354.415736,0.858125,8.961451,11.642526,3.996852,0.058036,0.050642,32.000000,108.165187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.581101,64.597050,102.057327,63.281806,29.254670,43.050633,43.322898,36.741075,43.531646,41.351892,40.287735,148.455155,114.089180,149.274623,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.937809,49.153089,199.823354,163.644864,166.215621,164.631848,74.431726,14.323414,191.144928,16.246444,48.862272,49.854953,161.978913,202.261433,159.824342,193.262053,108.979522,187.575940,-0.000463,0.031304,90.666828,65.954597,186.213376,5.827723,53.226793,0.692483,634415.975453,0.860233,8.997533,11.582408,4.001216,0.057855,0.051135,32.000000,108.173963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.577515,64.592607,102.086157,63.281806,29.227309,43.050633,43.322898,36.776334,43.531646,41.351892,40.294765,148.863453,114.115147,149.235796,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930645,49.155831,199.673718,163.630033,166.131104,164.652043,74.348764,14.317135,191.152704,16.248598,48.941981,49.857284,161.998805,202.142782,159.861997,193.049769,108.967444,187.593821,-0.000463,0.031304,90.761306,66.061197,186.329139,5.863687,53.219056,0.692786,634342.928024,0.857408,8.949853,11.673465,4.001444,0.058339,0.050977,32.000000,108.287382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614893,64.588029,102.113974,63.281806,29.267529,43.050633,43.322898,36.755415,43.531646,41.351892,40.284028,148.697529,113.749542,149.326630,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
