OSU 80 Ton Compressor Load Stand
49.913835,49.155831,199.748273,163.630033,166.124713,164.664350,74.347358,14.323699,191.086539,16.250621,49.021133,49.875706,161.975642,202.177562,159.852678,193.174819,108.962786,187.498033,-0.000462,0.031299,90.930959,66.011730,186.232424,5.857427,53.257163,0.692692,634474.316509,0.858613,8.959998,11.692335,3.999021,0.058624,0.052195,32.000000,108.430054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607106,64.565161,102.157665,63.281806,29.256467,43.050633,43.322898,36.755841,43.531646,41.351892,40.292288,148.694716,113.906569,149.409910,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837905,49.173935,199.657179,163.625275,166.120022,164.661526,74.305514,14.317563,191.049840,16.251723,49.100782,49.925448,161.964921,202.149245,159.863750,193.035529,108.962174,187.655791,-0.000463,0.031313,91.031406,65.931104,186.097719,5.877135,53.161018,0.692637,634554.172314,0.859015,8.977366,11.660590,4.001862,0.059620,0.052775,32.000000,108.444927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.619317,64.570763,102.185838,63.281806,29.287050,43.050633,43.322898,36.761819,43.531646,41.351892,40.316292,148.611027,114.201831,149.410776,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841177,49.204656,199.741098,163.630312,166.029988,164.663026,74.515857,14.316279,191.060813,16.251143,49.114833,49.816793,161.971938,202.171609,159.864017,193.057551,108.982508,187.557215,-0.000463,0.031316,91.022246,65.854186,186.053850,5.901117,53.357031,0.694634,634681.288620,0.860983,9.073980,11.721150,4.006131,0.062404,0.054147,32.000000,108.429540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.608818,64.544748,102.175941,63.281806,29.282712,43.050633,43.322898,36.803113,43.531646,41.351892,40.323760,149.031714,114.269068,149.499997,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894754,49.230988,199.591053,163.646823,165.936802,164.672700,74.410367,14.325697,190.995214,16.250744,49.099006,49.801521,161.959963,202.183963,159.840707,192.962663,108.987884,187.478647,-0.000462,0.031302,90.926632,65.871446,186.040753,5.934488,53.225377,0.692323,634682.935646,0.858572,9.101315,11.663361,4.007552,0.059295,0.052825,32.000000,107.970998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639983,64.532249,102.163765,63.281806,29.293468,43.050633,43.322898,36.804097,43.531646,41.351892,40.367902,148.820735,114.157377,149.458612,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829748,49.242234,199.529033,163.655778,165.909953,164.664947,74.222499,14.316421,190.852083,16.250098,49.260026,49.835778,162.003834,202.134729,159.844460,192.867987,108.951794,187.484226,-0.000461,0.031295,90.829595,65.905296,186.129862,5.919849,53.227973,0.693158,634789.255063,0.859036,9.079619,11.655056,4.000670,0.060157,0.052233,32.000000,107.799367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661971,64.543930,102.213763,63.281806,29.306387,43.050633,43.322898,36.767641,43.531646,41.351892,40.406859,148.444998,113.596925,149.301217,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772264,49.242234,199.553796,163.655778,165.826675,164.670854,74.458377,14.310570,190.881535,16.248163,49.404625,49.770800,161.995635,201.959913,159.833596,192.858224,108.947131,187.212945,-0.000461,0.031280,90.696783,65.942244,186.015347,5.922652,53.231802,0.693700,634879.244553,0.862286,9.150719,11.666334,4.004215,0.059908,0.052872,32.000000,108.050172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.654557,64.514335,102.218661,63.281806,29.277104,43.050633,43.322898,36.803705,43.531646,41.351892,40.431779,148.916754,113.778999,149.433711,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782836,49.288590,199.459444,163.678445,165.780324,164.685957,74.438614,14.316421,190.784747,16.246979,49.585211,49.653848,162.010535,201.923849,159.859841,192.809966,108.932652,187.098814,-0.000460,0.031271,90.776738,65.666633,185.846292,5.901497,53.188004,0.694448,634978.529399,0.860688,9.210225,11.567819,4.009337,0.058934,0.051602,32.000000,108.017798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661085,64.515473,102.214866,63.281806,29.292720,43.050633,43.322898,36.836641,43.531646,41.351892,40.493018,148.877227,114.208351,149.416205,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743719,49.373074,199.413126,163.686841,165.720109,164.671755,74.281690,14.321987,190.663648,16.242582,49.599747,49.674033,162.012540,201.793720,159.850562,192.624032,108.918136,186.970849,-0.000459,0.031284,91.023762,65.885214,185.685435,5.912761,53.181684,0.694822,635165.599823,0.860905,9.245634,11.538857,4.006591,0.060357,0.052445,32.000000,107.764864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659983,64.506848,102.215032,63.281806,29.232750,43.050633,43.322898,36.833000,43.531646,41.351892,40.518209,148.563381,113.515342,149.332491,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727278,49.438358,199.335070,163.689639,165.674677,164.663152,74.173021,14.322986,190.661869,16.239736,49.607789,49.625651,162.004458,201.774822,159.835675,192.766985,108.917755,187.083831,-0.000460,0.031287,90.801893,65.751282,185.630144,5.926209,53.165686,0.696470,635456.878040,0.863042,9.408551,11.631646,4.010828,0.059899,0.052266,32.000000,107.801042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661416,64.478217,102.214649,63.281806,29.249013,43.050633,43.322898,36.877847,43.531646,41.351892,40.619204,148.346042,114.015308,149.430406,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780877,49.478132,199.248121,163.729097,165.565849,164.654752,74.407496,14.315708,190.714245,16.235540,49.552542,49.765541,161.983526,201.763956,159.852686,192.631606,108.878946,187.237182,-0.000462,0.031273,90.499456,65.866357,185.928952,5.938141,53.091834,0.695715,635512.844070,0.865303,9.452955,11.548049,4.008566,0.058557,0.051625,32.000000,108.198402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649872,64.467437,102.202332,63.281806,29.198337,43.050633,43.322898,36.868840,43.531646,41.351892,40.716995,148.814992,114.024091,149.317070,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745989,49.478132,199.359143,163.729097,165.481164,164.636688,74.407041,14.323699,190.660621,16.230913,49.492090,49.720091,162.023666,201.629403,159.848553,192.670890,108.832075,186.981703,-0.000463,0.031270,90.555409,65.921068,185.662348,5.897056,53.155956,0.695846,635625.972806,0.861597,9.437205,11.645227,4.002503,0.059556,0.052256,32.000000,108.207889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663164,64.441131,102.176296,63.281806,29.183947,43.050633,43.322898,36.841478,43.531646,41.351892,40.792431,148.814082,114.084463,149.378282,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765346,49.491573,199.317635,163.756243,165.404669,164.625155,74.246998,14.322272,190.627814,16.226153,49.394677,49.733770,162.022057,201.749971,159.852584,192.608672,108.804853,186.965421,-0.000462,0.031257,90.490710,65.514356,185.753921,5.865762,53.018689,0.695642,635738.030162,0.862178,9.473342,11.594837,4.007542,0.057742,0.050083,32.000000,108.173097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665950,64.418454,102.160863,63.281806,29.166317,43.050633,43.322898,36.862774,43.531646,41.351892,40.843831,148.493996,113.510701,149.387487,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797031,49.485264,199.201557,163.752605,165.436805,164.620281,74.487294,14.321273,190.573044,16.219965,49.454167,49.794010,162.007779,201.741143,159.887941,192.604576,108.800814,187.101054,-0.000460,0.031235,90.356062,65.886788,185.626474,5.798079,53.099020,0.697079,635783.382445,0.863636,9.466731,11.615856,4.005149,0.056169,0.049665,32.000000,108.146412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674224,64.438058,102.177986,63.281806,29.193391,43.050633,43.322898,36.856787,43.531646,41.351892,40.889600,148.974587,113.613840,149.344568,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818203,49.483893,199.289713,163.763519,165.426290,164.612472,74.449946,14.324841,190.641170,16.215521,49.277856,49.787344,162.022103,201.605755,159.889895,192.573266,108.773302,187.045366,-0.000459,0.031243,90.541270,65.978077,185.741969,5.752809,53.143079,0.695812,635778.631136,0.862464,9.455434,11.699698,4.004612,0.057197,0.050706,32.000000,107.979834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677624,64.425607,102.165061,63.281806,29.147828,43.050633,43.322898,36.837628,43.531646,41.351892,40.928092,148.899892,113.693811,149.308455,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848793,49.446039,199.149860,163.754004,165.430626,164.613269,74.322906,14.320845,190.593699,16.211089,49.104526,49.815511,162.037294,201.618231,159.878039,192.634299,108.736719,186.967748,-0.000459,0.031234,90.537169,65.840620,185.722473,5.713285,53.137441,0.694650,635754.478519,0.860182,9.404325,11.677855,4.000339,0.059073,0.051565,32.000000,107.806528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667870,64.422058,102.180984,63.281806,29.149637,43.050633,43.322898,36.825569,43.531646,41.351892,40.965150,148.645813,113.901583,149.391932,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813777,49.446039,199.269615,163.754004,165.423019,164.621748,74.259549,14.319989,190.617849,16.207277,48.998042,49.832848,162.028662,201.627650,159.893842,192.651533,108.726024,187.014722,-0.000459,0.031211,90.475549,65.819344,185.641342,5.686306,53.182156,0.693919,635750.865874,0.860978,9.334821,11.684877,3.995079,0.058674,0.052477,32.000000,107.982962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664543,64.419127,102.205396,63.281806,29.115573,43.050633,43.322898,36.807415,43.531646,41.351892,40.963896,148.519098,114.258444,149.419785,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799513,49.385692,199.230063,163.731616,165.381489,164.626726,74.382159,14.316707,190.738126,16.204811,48.946755,49.664692,162.027486,201.616050,159.923902,192.579637,108.728273,186.992177,-0.000458,0.031187,90.510063,65.756764,185.573776,5.657736,53.046830,0.694103,635861.847040,0.862430,9.371052,11.713464,4.000291,0.059373,0.051839,32.000000,108.217994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658676,64.403198,102.208860,63.281806,29.149557,43.050633,43.322898,36.826723,43.531646,41.351892,40.937340,148.764318,113.319230,149.190438,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760177,49.344821,199.298361,163.712866,165.394211,164.624290,74.382995,14.312711,190.713537,16.202071,49.051573,49.809976,162.058253,201.644673,159.916765,192.624861,108.737793,186.844366,-0.000457,0.031185,91.091626,66.010380,185.761818,5.615537,53.117247,0.695847,635760.962697,0.861162,9.325470,11.702628,4.000643,0.056683,0.050222,32.000000,108.249764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673634,64.434959,102.250039,63.281806,29.132363,43.050633,43.322898,36.835517,43.531646,41.351892,40.965910,148.765990,113.427892,149.217857,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767694,49.340158,199.218708,163.697195,165.435489,164.633384,74.304451,14.317278,190.523776,16.198669,49.066405,49.764025,162.055144,201.533606,159.922301,192.528381,108.697348,186.859707,-0.000458,0.031178,91.292142,65.955485,185.418040,5.559126,53.085618,0.695481,635678.027622,0.861797,9.325332,11.636792,4.005178,0.058473,0.051176,32.000000,108.066686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685552,64.416041,102.258872,63.281806,29.107824,43.050633,43.322898,36.858804,43.531646,41.351892,40.950357,148.608901,113.956278,149.148463,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881390,49.340432,199.079095,163.669490,165.495516,164.630051,74.404972,14.318562,190.559219,16.193423,48.938234,50.039828,162.024812,201.669280,159.897506,192.565520,108.660737,186.670816,-0.000458,0.031224,91.782177,65.920668,185.604020,5.554763,53.112762,0.695633,635821.151938,0.862600,9.312882,11.683084,4.002972,0.057428,0.050587,32.000000,108.235407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661943,64.430295,102.267571,63.281806,29.092271,43.050633,43.322898,36.856289,43.531646,41.351892,40.977985,148.809944,113.746857,149.250627,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913251,49.340432,199.107254,163.669490,165.524184,164.610546,74.355002,14.317706,190.517340,16.189644,48.714747,49.888068,162.003350,201.557846,159.906832,192.557819,108.666438,186.877112,-0.000458,0.031219,91.921909,66.104567,185.630901,5.508914,53.039591,0.693863,635776.480534,0.861639,9.260039,11.622572,3.997781,0.058658,0.051045,32.000000,108.285197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647321,64.440644,102.280911,63.281806,29.049058,43.050633,43.322898,36.789945,43.531646,41.351892,41.002304,148.710005,113.597117,149.121948,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.938578,49.297642,199.098815,163.663894,165.486174,164.603131,74.397771,14.317135,190.701617,16.186809,48.413792,49.934929,162.037410,201.644530,159.909397,192.555944,108.657846,187.002400,-0.000458,0.031210,91.499607,66.032610,185.506003,5.491028,53.101773,0.694048,635652.969864,0.859103,9.162570,11.720627,3.989066,0.057413,0.052157,32.000000,108.356029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615279,64.433048,102.242270,63.281806,29.071249,43.050633,43.322898,36.768890,43.531646,41.351892,40.983011,148.795543,113.792155,149.195945,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920492,49.185181,199.204198,163.619678,165.511110,164.614259,74.296066,14.321702,190.636396,16.184917,48.441703,49.941607,162.040508,201.678128,159.913258,192.641022,108.644743,187.083363,-0.000459,0.031207,91.376049,66.061843,185.669160,5.453553,53.129652,0.692778,635532.205923,0.857983,9.093611,11.776948,3.986874,0.059234,0.053629,32.000000,108.303205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.617047,64.426473,102.252261,63.281806,29.032095,43.050633,43.322898,36.750168,43.531646,41.351892,41.002806,148.592132,113.788933,149.156803,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814406,49.097408,199.223262,163.560632,165.589084,164.611381,74.400181,14.316421,190.586170,16.183535,48.574493,49.861281,162.005894,201.631096,159.914278,192.623193,108.683235,187.082653,-0.000461,0.031223,91.138946,65.899415,185.670243,5.425698,53.079665,0.692713,635398.585797,0.859290,8.999836,11.820883,3.990429,0.057645,0.051510,32.000000,108.235678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598246,64.402124,102.247454,63.281806,29.080264,43.050633,43.322898,36.756609,43.531646,41.351892,40.901191,148.800361,113.575791,149.239730,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836343,49.097408,199.201867,163.560632,165.616890,164.608156,74.353987,14.312854,190.512815,16.181127,48.613865,49.826038,161.971854,201.615785,159.915875,192.524446,108.683673,186.868669,-0.000462,0.031241,91.040347,66.007092,185.516406,5.395550,53.120813,0.694525,635209.228742,0.859892,9.021769,11.782121,3.999310,0.058650,0.051427,32.000000,108.201164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.583817,64.398467,102.281480,63.281806,29.059145,43.050633,43.322898,36.814799,43.531646,41.351892,40.817938,148.707974,113.679619,149.256527,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846672,49.082870,199.121698,163.532648,165.567330,164.595179,74.256235,14.318134,190.542120,16.178713,48.714141,49.839927,161.961133,201.559905,159.875758,192.567048,108.673808,186.894027,-0.000463,0.031256,90.897860,65.965653,185.586950,5.387924,53.119056,0.693645,635162.790909,0.859988,8.999069,11.700174,3.997120,0.059066,0.050834,32.000000,108.209563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601425,64.406159,102.277140,63.281806,29.035055,43.050633,43.322898,36.801751,43.531646,41.351892,40.817779,148.512469,113.532641,149.196024,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758884,49.082596,199.119604,163.509142,165.642336,164.604640,74.387373,14.318990,190.547716,16.174984,48.858081,49.771098,161.954984,201.694172,159.863188,192.463598,108.681531,186.976667,-0.000465,0.031264,90.888379,65.842522,185.599391,5.392624,53.057320,0.693252,635100.687484,0.860819,8.973847,11.719703,3.994684,0.056568,0.050329,32.000000,108.305860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587147,64.411007,102.298513,63.281806,29.042469,43.050633,43.322898,36.795186,43.531646,41.351892,40.801113,148.774747,113.445152,149.229029,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795014,49.113042,199.141403,163.508582,165.771911,164.598734,74.307246,14.307716,190.609989,16.172297,48.852180,49.854362,161.955050,201.603635,159.850833,192.477586,108.665274,186.853084,-0.000466,0.031242,90.765561,65.967977,185.506864,5.381722,53.095794,0.694689,635156.136935,0.861094,9.015718,11.759902,4.000023,0.058351,0.050687,32.000000,108.221279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.613789,64.399384,102.310523,63.281806,28.995074,43.050633,43.322898,36.844799,43.531646,41.351892,40.799478,148.614493,113.754144,149.242247,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921266,49.115237,199.073270,163.503825,165.791258,164.587722,74.271268,14.323557,190.718499,16.169394,48.644112,49.854934,161.969658,201.604960,159.854578,192.428235,108.621567,186.676790,-0.000466,0.031222,90.769140,66.121036,185.713600,5.406773,53.115647,0.694329,635267.205659,0.861311,9.057477,11.712635,3.999224,0.058282,0.052156,32.000000,108.208126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585538,64.403958,102.300082,63.281806,28.999223,43.050633,43.322898,36.825004,43.531646,41.351892,40.829701,148.542536,113.528805,149.134104,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915031,49.115237,199.167090,163.503825,165.872120,164.588438,74.282744,14.317420,190.552357,16.166929,48.520513,49.848310,161.965604,201.702551,159.835453,192.465125,108.651228,186.994033,-0.000467,0.031185,90.989716,66.058868,185.531742,5.381334,53.084280,0.692293,635206.494926,0.859255,8.929092,11.689133,3.987745,0.057538,0.050091,32.000000,108.364895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631282,64.441631,102.310768,63.281806,28.950254,43.050633,43.322898,36.751828,43.531646,41.351892,40.833396,148.565488,113.547830,149.104285,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817165,49.064767,199.112484,163.516138,165.963909,164.570201,74.386258,14.312854,190.583420,16.165114,48.510019,49.870546,161.950498,201.657048,159.853417,192.461210,108.585412,186.933475,-0.000467,0.031169,90.944692,65.941260,185.550833,5.384387,53.087611,0.693016,635133.256547,0.859245,8.935536,11.780380,3.990123,0.057272,0.050721,32.000000,108.581375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.605430,64.441934,102.281257,63.281806,28.991959,43.050633,43.322898,36.751887,43.531646,41.351892,40.783882,148.772516,114.040392,149.150194,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823820,49.027464,199.193039,163.528171,166.014078,164.551877,74.243286,14.320132,190.600994,16.163405,48.865129,49.748523,161.962334,201.638068,159.861154,192.521130,108.641710,186.941569,-0.000468,0.031161,91.519062,65.832556,185.620764,5.385677,53.008513,0.693866,635278.471779,0.859706,8.986274,11.823129,3.996865,0.058965,0.052743,32.000000,108.767496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.618945,64.472657,102.285188,63.281806,28.946021,43.050633,43.322898,36.804789,43.531646,41.351892,40.780471,148.486571,113.949413,149.139376,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865195,49.089728,198.979573,163.530689,166.022978,164.531901,74.185523,14.313710,190.547012,16.161444,48.892800,49.843463,161.950461,201.526777,159.852627,192.501833,108.646257,187.125649,-0.000468,0.031151,92.210725,66.111026,185.591826,5.409537,53.003426,0.694862,634944.171318,0.861047,8.942084,11.769915,3.997948,0.058543,0.051258,32.000000,108.791494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.609126,64.475726,102.263381,63.281806,28.921487,43.050633,43.322898,36.800518,43.531646,41.351892,40.736788,148.371045,113.532296,149.112782,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917156,49.089728,199.095012,163.530689,165.979589,164.528089,74.385580,14.323414,190.617025,16.159755,48.675506,49.839197,161.927737,201.423457,159.846385,192.595471,108.615313,186.796792,-0.000470,0.031138,92.333373,66.087732,185.501677,5.414206,53.084648,0.693925,634940.350606,0.860969,8.961545,11.835468,3.990350,0.056221,0.049996,32.000000,108.653763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598089,64.465039,102.270994,63.281806,28.872876,43.050633,43.322898,36.776936,43.531646,41.351892,40.794809,148.771161,113.823338,149.235166,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907645,49.090550,198.931955,163.508582,165.957328,164.528094,74.387042,14.324984,190.529358,16.159030,48.466323,49.951062,161.940587,201.534952,159.814863,192.408964,108.615850,187.014819,-0.000471,0.031136,92.335123,66.139615,185.485463,5.409649,53.088818,0.692496,634950.261975,0.857640,8.907829,11.741141,3.988509,0.058764,0.051212,32.000000,108.439103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.564985,64.453452,102.247546,63.281806,28.880860,43.050633,43.322898,36.744615,43.531646,41.351892,40.794718,148.774085,113.691433,149.143860,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891663,49.031579,199.008788,163.483677,166.054630,164.511279,74.329827,14.318705,190.520137,16.157991,48.325481,49.942996,161.941351,201.605000,159.837462,192.467713,108.620228,186.937204,-0.000470,0.031147,92.330713,66.088740,185.597637,5.387242,53.144417,0.692155,634968.408425,0.857807,8.918482,11.823674,3.986002,0.059000,0.051611,32.000000,108.573718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.578700,64.443443,102.257953,63.281806,28.893689,43.050633,43.322898,36.751005,43.531646,41.351892,40.793596,148.659655,113.677241,149.221004,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882001,48.955054,198.987890,163.438344,166.136274,164.514221,74.326578,14.306289,190.621310,16.157405,48.155271,49.828895,161.936366,201.625693,159.844128,192.482026,108.592315,186.873694,-0.000472,0.031145,92.393701,65.917380,185.538395,5.404789,53.102586,0.692375,634773.415982,0.858304,8.865002,11.782183,3.990804,0.060081,0.051951,32.000000,108.451693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.586883,64.422854,102.204246,63.281806,28.827948,43.050633,43.322898,36.751630,43.531646,41.351892,40.729089,148.653157,113.786632,149.241815,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881334,48.868107,199.019884,163.402805,166.217288,164.507167,74.401638,14.320703,190.524259,16.157250,48.108096,49.866699,161.913563,201.733885,159.843830,192.483727,108.571082,186.825096,-0.000472,0.031171,92.516914,66.002363,185.553298,5.406171,53.186195,0.692082,634725.388669,0.858596,8.809494,11.793447,3.989172,0.056319,0.051285,32.000000,108.511456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.594441,64.417093,102.190855,63.281806,28.850653,43.050633,43.322898,36.754463,43.531646,41.351892,40.639756,148.803277,113.671104,149.252476,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811880,48.868107,199.130557,163.402805,166.292988,164.490522,74.310844,14.320845,190.566079,16.157447,48.233198,49.816973,161.900365,201.542393,159.853170,192.603659,108.597152,186.959097,-0.000472,0.031204,92.720150,65.847971,185.489808,5.404079,53.110192,0.690866,634577.404174,0.857496,8.723234,11.796160,3.989867,0.059142,0.051695,32.000000,108.442634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631311,64.450014,102.188726,63.281806,28.799796,43.050633,43.322898,36.753070,43.531646,41.351892,40.534434,148.621688,113.536361,149.213333,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731292,48.834370,199.007405,163.401126,166.342186,164.504136,74.308402,14.316707,190.525984,16.157238,48.450041,49.747697,161.894421,201.517052,159.810693,192.523247,108.608906,186.844444,-0.000473,0.031213,92.801168,65.854451,185.643444,5.398888,53.148062,0.692918,634520.744280,0.859787,8.795083,11.821149,3.997652,0.059367,0.051169,32.000000,108.224055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.625148,64.425852,102.163381,63.281806,28.815317,43.050633,43.322898,36.791436,43.531646,41.351892,40.477246,148.616804,113.969703,149.315339,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789132,48.865912,199.053833,163.421834,166.407029,164.498742,74.440555,14.321702,190.422293,16.158760,48.664668,49.698275,161.894060,201.580924,159.796403,192.485704,108.629352,186.999784,-0.000473,0.031209,92.639421,65.901591,185.500944,5.401807,53.081710,0.693099,634559.945304,0.861354,8.844808,11.765710,4.001654,0.056792,0.050853,32.000000,107.930293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614785,64.433386,102.152788,63.281806,28.768522,43.050633,43.322898,36.838216,43.531646,41.351892,40.450875,148.881111,113.815513,149.223522,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807321,48.920768,198.936093,163.437784,166.483677,164.493427,74.386627,14.313139,190.584522,16.158857,48.640023,49.841105,161.876024,201.431938,159.776044,192.501914,108.615347,187.015707,-0.000472,0.031199,92.270687,66.127771,185.721130,5.378175,53.100829,0.693414,634475.627411,0.858763,8.816437,11.804446,3.997937,0.056787,0.051199,32.000000,107.799853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606863,64.405365,102.099491,63.281806,28.766128,43.050633,43.322898,36.806781,43.531646,41.351892,40.458555,148.773254,113.962799,149.395001,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845204,48.920768,198.988045,163.437784,166.547629,164.495938,74.349938,14.319846,190.569656,16.159423,48.378090,49.840990,161.880403,201.554768,159.781945,192.498680,108.627916,186.964627,-0.000471,0.031185,92.224715,65.955604,185.720495,5.360952,52.992253,0.692736,634595.047274,0.859141,8.852463,11.824515,3.994114,0.058247,0.050780,32.000000,107.866079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.616691,64.434886,102.109754,63.281806,28.708436,43.050633,43.322898,36.795871,43.531646,41.351892,40.492726,148.699877,113.876384,149.364828,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809725,48.893615,199.012062,163.421274,166.570329,164.493768,74.222670,14.315708,190.581698,16.160627,48.213408,49.902476,161.897969,201.668872,159.797314,192.485414,108.641697,187.059413,-0.000474,0.031194,92.578773,65.995571,185.608998,5.372232,53.161700,0.693830,634517.040526,0.858852,8.813262,11.792490,3.992120,0.059101,0.051818,32.000000,108.003436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.636546,64.448181,102.114040,63.281806,28.715467,43.050633,43.322898,36.773640,43.531646,41.351892,40.447454,148.445341,113.860236,149.202987,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849018,48.825319,199.121373,163.380698,166.586585,164.491839,74.511526,14.317563,190.758594,16.162615,48.347659,49.835783,161.883761,201.703672,159.801125,192.614393,108.620795,186.941449,-0.000475,0.031195,92.722789,65.907744,185.642343,5.405527,53.090916,0.692052,634454.011418,0.860929,8.822821,11.814811,3.995446,0.058709,0.051742,32.000000,108.177167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644900,64.434866,102.073787,63.281806,28.711387,43.050633,43.322898,36.790554,43.531646,41.351892,40.350972,149.023052,113.523244,149.388117,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819130,48.811606,199.018427,163.385735,166.595428,164.492081,74.418579,14.317278,190.661717,16.164419,48.457806,49.718055,161.842966,201.681369,159.775243,192.504097,108.658267,187.025396,-0.000476,0.031183,92.626901,65.888836,185.719395,5.428531,53.194509,0.692902,634404.606932,0.857777,8.744297,11.829129,3.995921,0.058823,0.050564,32.000000,108.062926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.630887,64.427867,102.040357,63.281806,28.718812,43.050633,43.322898,36.770578,43.531646,41.351892,40.323699,148.837157,113.857819,149.464080,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811141,48.811606,199.073501,163.385735,166.666226,164.499775,74.306294,14.314566,190.732880,16.165824,48.509378,49.792014,161.894472,201.670829,159.806980,192.606181,108.660623,187.127975,-0.000475,0.031197,92.532825,65.874690,185.671488,5.463888,53.196633,0.691338,634207.271209,0.858276,8.731078,11.785286,3.994819,0.058089,0.051627,32.000000,108.146321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.670452,64.435516,102.031933,63.281806,28.711057,43.050633,43.322898,36.786700,43.531646,41.351892,40.281621,148.612588,113.804620,149.360107,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819119,48.832451,199.127216,163.396369,166.749178,164.496765,74.316961,14.317135,190.671054,16.166920,48.516761,49.771354,161.861004,201.740103,159.788828,192.669214,108.693748,187.100507,-0.000476,0.031188,92.390305,66.239744,185.636694,5.460345,53.192594,0.691580,634242.044142,0.859766,8.739347,11.821986,3.996566,0.059120,0.051583,32.000000,108.071822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666209,64.442524,101.995322,63.281806,28.672221,43.050633,43.322898,36.791202,43.531646,41.351892,40.274101,148.633921,113.477677,149.357314,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845889,48.845890,199.190725,163.408122,166.771860,164.490458,74.459890,14.323842,190.623827,16.168830,48.462598,49.886082,161.858787,201.765566,159.773804,192.703302,108.660383,187.119621,-0.000476,0.031161,92.286955,66.067251,185.705727,5.475018,53.209090,0.691697,634161.715129,0.859524,8.751936,11.778405,3.997004,0.059431,0.051844,32.000000,108.155216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674963,64.434207,101.976500,63.281806,28.738857,43.050633,43.322898,36.786441,43.531646,41.351892,40.261154,148.919780,113.775086,149.387841,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806063,48.851376,199.098398,163.424632,166.816872,164.489139,74.407127,14.310570,190.793769,16.170896,48.434678,49.785257,161.893724,201.820468,159.791925,192.722463,108.681018,187.237921,-0.000477,0.031162,92.293384,65.925418,185.634371,5.497050,53.213654,0.691312,634238.083384,0.857362,8.737677,11.819047,3.996131,0.058664,0.051297,32.000000,108.061464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685813,64.446796,101.973296,63.281806,28.691575,43.050633,43.322898,36.770193,43.531646,41.351892,40.235931,148.814255,113.938942,149.389021,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813285,48.835468,199.282837,163.438344,166.745695,164.489724,74.328462,14.315137,190.836743,16.173382,48.505834,49.778453,161.859486,201.839876,159.769989,192.628428,108.725167,187.193189,-0.000476,0.031161,92.402029,65.864152,185.719375,5.553364,53.244705,0.691525,634232.447488,0.858739,8.784371,11.843436,3.997473,0.059277,0.051844,32.000000,108.177550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665359,64.430809,101.974991,63.281806,28.737376,43.050633,43.322898,36.792337,43.531646,41.351892,40.216630,148.656924,113.517222,149.489100,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825816,48.853570,199.417300,163.460730,166.672315,164.489530,74.511196,14.319276,190.861148,16.176956,48.639579,49.802733,161.911776,201.885930,159.813805,192.845579,108.732414,187.163700,-0.000474,0.031153,92.700374,65.801152,185.805909,5.584374,53.203425,0.691459,634051.673525,0.859474,8.760990,11.782264,4.000596,0.056944,0.050315,32.000000,108.120057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702884,64.454366,102.002691,63.281806,28.759489,43.050633,43.322898,36.783704,43.531646,41.351892,40.166554,149.022392,114.094665,149.483396,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839625,48.853570,199.367587,163.460730,166.686681,164.497862,74.457362,14.323414,190.883101,16.180135,48.548254,49.824253,161.864015,201.817981,159.799002,192.822174,108.705046,187.314755,-0.000476,0.031170,92.760670,65.943652,185.967006,5.603814,53.235657,0.692217,634051.950837,0.857169,8.766123,11.763794,4.002289,0.056382,0.051017,32.000000,108.284511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677843,64.450053,102.011506,63.281806,28.760599,43.050633,43.322898,36.780734,43.531646,41.351892,40.159234,148.914725,113.948454,149.507629,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820175,48.873866,199.418995,163.494590,166.737552,164.499375,74.392760,14.316421,190.875128,16.182306,48.483207,49.857545,161.895913,201.945541,159.830635,192.769548,108.696789,187.466922,-0.000474,0.031172,92.963255,65.896474,185.916939,5.612959,53.133848,0.691533,634156.572200,0.857568,8.751835,11.848640,4.000182,0.056068,0.051637,32.000000,108.488706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703179,64.442550,102.008785,63.281806,28.779792,43.050633,43.322898,36.772130,43.531646,41.351892,40.155339,148.785520,113.788664,149.506488,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808123,48.867558,199.423317,163.509702,166.748064,164.497819,74.320277,14.316564,190.913842,16.183791,48.643410,49.828124,161.895357,201.885012,159.813891,192.867151,108.737201,187.267095,-0.000473,0.031177,93.096154,65.984829,185.809397,5.638964,53.282785,0.693280,634259.218315,0.858742,8.792257,11.914761,4.002776,0.056472,0.050398,32.000000,108.605762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.724978,64.482447,102.014313,63.281806,28.766526,43.050633,43.322898,36.782341,43.531646,41.351892,40.132904,148.640554,113.731284,149.431114,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827035,48.902392,199.427928,163.512780,166.691685,164.485472,74.493895,14.320560,190.899859,16.185129,48.760128,49.787287,161.924117,202.002195,159.835224,192.888912,108.761029,187.119114,-0.000472,0.031152,92.732966,66.188609,185.857772,5.653599,53.259785,0.691479,634122.659154,0.859787,8.798423,11.798353,4.003831,0.056616,0.050237,32.000000,108.807044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731484,64.501105,102.050722,63.281806,28.800077,43.050633,43.322898,36.788808,43.531646,41.351892,40.103659,148.987789,113.455354,149.397676,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848991,48.902392,199.495690,163.512780,166.721507,164.473261,74.454686,14.309143,190.913285,16.187013,48.686756,49.827525,161.931588,201.918854,159.805832,192.901942,108.760422,187.318278,-0.000471,0.031155,92.520144,65.882826,185.836893,5.666460,53.221574,0.691578,634047.597641,0.857441,8.813685,11.718206,4.002404,0.058190,0.051087,32.000000,108.738162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731449,64.515271,102.068506,63.281806,28.774917,43.050633,43.322898,36.778005,43.531646,41.351892,40.117043,148.909372,113.776199,149.507353,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866245,48.933385,199.501321,163.539364,166.744258,164.485664,74.351383,14.325840,191.029025,16.188911,48.644995,49.935512,161.969110,201.967354,159.821279,192.935425,108.788693,187.443366,-0.000470,0.031119,92.760978,65.916838,185.889647,5.651311,53.302691,0.691926,633981.800297,0.857409,8.790969,11.794603,4.002001,0.059277,0.052741,32.000000,108.813675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.738936,64.534499,102.073800,63.281806,28.828708,43.050633,43.322898,36.764417,43.531646,41.351892,40.097450,148.702765,114.371094,149.533632,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851425,48.927900,199.621112,163.556994,166.764123,164.489192,74.342310,14.318134,190.891386,16.190728,48.526851,49.901978,161.931654,201.985743,159.812674,192.868721,108.742905,187.368078,-0.000471,0.031097,92.624591,66.044227,185.845557,5.620927,53.305182,0.690794,633990.078801,0.858410,8.804117,11.813902,4.000729,0.059037,0.051939,32.000000,108.551517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726542,64.525787,102.064452,63.281806,28.812503,43.050633,43.322898,36.752983,43.531646,41.351892,40.111318,148.684620,113.737114,149.419903,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871071,48.892792,199.657309,163.553356,166.714273,164.504250,74.368211,14.320274,191.053859,16.194821,48.338669,49.849540,161.938064,202.103517,159.818730,192.990814,108.754848,187.471102,-0.000470,0.031083,92.799039,66.125105,186.028640,5.603866,53.282549,0.691241,634151.384048,0.858803,8.813959,11.831061,4.004321,0.059762,0.052485,32.000000,108.569818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728239,64.513711,102.077286,63.281806,28.857432,43.050633,43.322898,36.724766,43.531646,41.351892,40.083208,148.736422,113.875271,149.421948,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890469,48.854118,199.591424,163.523414,166.790495,164.519350,74.379753,14.313282,190.988682,16.196473,48.410574,49.924416,161.945463,202.178235,159.815615,192.989037,108.740953,187.310173,-0.000470,0.031082,93.224467,65.904770,186.038779,5.602221,53.267601,0.691357,634058.163714,0.857236,8.759418,11.857966,4.003521,0.058858,0.051765,32.000000,108.526536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755519,64.515685,102.090079,63.281806,28.905659,43.050633,43.322898,36.745246,43.531646,41.351892,40.028256,148.759507,113.754681,149.448620,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
