OSU 80 Ton Compressor Load Stand
49.939564,48.854118,199.601853,163.523414,166.807942,164.528643,74.345048,14.317563,191.026632,16.198465,48.471987,49.948677,161.932187,202.121356,159.827889,193.033573,108.747778,187.351510,-0.000470,0.031109,93.355468,66.062932,186.075692,5.618422,53.253071,0.691140,634065.092133,0.857603,8.699803,11.810990,4.000592,0.059213,0.051619,32.000000,108.314167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.750790,64.508838,102.099355,63.281806,28.884820,43.050633,43.322898,36.731385,43.531646,41.351892,39.967241,148.690096,113.713411,149.173758,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944420,48.852473,199.719689,163.536846,166.725316,164.550069,74.406094,14.323271,191.103599,16.200302,48.439146,50.012538,161.919448,202.184636,159.819245,193.076767,108.779668,187.183367,-0.000470,0.031119,93.205409,66.118463,186.162980,5.614265,53.352547,0.690789,634020.592714,0.857114,8.649070,11.819888,3.996868,0.056313,0.050978,32.000000,108.082742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764088,64.486717,102.105895,63.281806,28.929283,43.050633,43.322898,36.699860,43.531646,41.351892,39.941170,148.812189,114.372667,149.416244,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.974053,48.842599,199.710877,163.525652,166.736653,164.575915,74.381638,14.315565,191.041468,16.202681,48.352447,49.904120,161.949288,202.125882,159.828488,193.068572,108.798729,187.634530,-0.000471,0.031120,92.788418,66.339945,186.202427,5.599810,53.344889,0.689823,633988.840214,0.856426,8.642408,11.724026,3.998839,0.055793,0.049294,32.000000,108.179677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773864,64.484025,102.125101,63.281806,28.954330,43.050633,43.322898,36.693623,43.531646,41.351892,39.916603,148.763277,113.869288,149.363372,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.991962,48.842599,199.721288,163.525652,166.785182,164.598811,74.341245,14.315280,191.149215,16.204940,48.348327,49.983916,161.960198,202.242534,159.860893,193.071709,108.829389,187.442927,-0.000470,0.031099,92.679218,66.236092,186.180441,5.577091,53.314886,0.689618,633984.896046,0.856254,8.601934,11.876518,3.996291,0.059914,0.051454,32.000000,108.372404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771825,64.534599,102.145199,63.281806,28.990186,43.050633,43.322898,36.671817,43.531646,41.351892,39.881376,148.682491,114.281457,149.282216,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.977489,48.815171,199.745829,163.501586,166.845942,164.615622,74.295418,14.316707,191.192809,16.207872,48.125563,49.873586,161.929986,202.294194,159.831326,193.160981,108.818459,187.697377,-0.000468,0.031093,92.384772,66.337493,186.275685,5.585723,53.178747,0.689908,633949.757068,0.856497,8.583446,11.773039,3.995068,0.059013,0.052104,32.000000,108.464712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756240,64.485503,102.168574,63.281806,28.992000,43.050633,43.322898,36.655722,43.531646,41.351892,39.828037,148.590837,113.761585,149.211091,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.950222,48.757573,199.690707,163.472204,166.976667,164.639993,74.325178,14.320845,191.130428,16.212182,48.206433,49.931654,161.906835,202.285285,159.815246,193.120138,108.887560,187.552477,-0.000468,0.031061,92.314470,66.192161,186.100022,5.572690,53.269122,0.691928,634014.685328,0.857322,8.570959,11.880659,3.996716,0.059078,0.052144,32.000000,108.587852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744735,64.484785,102.198617,63.281806,29.041366,43.050633,43.322898,36.640859,43.531646,41.351892,39.730057,148.650356,114.215869,149.230957,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968536,48.731243,199.841331,163.464088,166.994879,164.657029,74.408444,14.318277,191.324148,16.215185,48.323191,50.001533,161.900905,202.287283,159.817577,193.189280,108.878032,187.663850,-0.000468,0.031039,92.416982,66.126700,186.251965,5.596519,53.306074,0.690943,633908.066933,0.856853,8.545644,11.796089,3.998034,0.059676,0.052194,32.000000,108.645414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746475,64.490713,102.204611,63.281806,29.076771,43.050633,43.322898,36.666281,43.531646,41.351892,39.669357,148.816889,113.928547,149.260894,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940975,48.735357,199.792358,163.474162,166.962100,164.680338,74.265992,14.317991,191.310297,16.218200,48.375486,49.834099,161.913453,202.353703,159.815864,193.186386,108.887407,187.446128,-0.000468,0.031063,92.813920,66.173952,186.422180,5.601249,53.295820,0.690618,633817.649670,0.856203,8.496274,11.808353,3.999343,0.056648,0.050457,32.000000,108.586110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.722588,64.483801,102.203661,63.281806,29.096742,43.050633,43.322898,36.649772,43.531646,41.351892,39.632709,148.531985,114.168653,149.281468,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838025,48.753459,199.787409,163.450936,166.921334,164.691099,74.334894,14.331976,191.192225,16.220529,48.573464,49.920694,161.934827,202.225144,159.840326,193.119045,108.946170,187.668082,-0.000468,0.031067,93.005606,65.974104,186.186859,5.638340,53.239906,0.691069,633914.759090,0.858504,8.528851,11.716238,4.000570,0.058786,0.051783,32.000000,108.729462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769899,64.503843,102.232887,63.281806,29.137953,43.050633,43.322898,36.660586,43.531646,41.351892,39.600503,148.669789,114.108588,149.230328,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814132,48.753459,199.719918,163.450936,166.880741,164.710835,74.381499,14.318705,191.252663,16.222247,48.864512,49.802975,161.872969,202.076342,159.802340,193.099581,108.942740,187.417785,-0.000467,0.031050,93.046723,66.061296,186.085155,5.660548,53.271954,0.693146,633943.819693,0.859778,8.653380,11.741822,4.008734,0.059138,0.051845,32.000000,108.799465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.734656,64.455429,102.235027,63.281806,29.113183,43.050633,43.322898,36.716407,43.531646,41.351892,39.583206,148.762998,114.074950,149.191343,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816689,48.813800,199.707992,163.454574,166.824342,164.709040,74.399187,14.318705,191.111617,16.224974,49.163578,49.639563,161.879535,202.146798,159.790861,192.957463,108.970741,187.550336,-0.000467,0.031012,93.277908,65.814793,186.280130,5.667496,53.243945,0.692934,634052.768204,0.859801,8.678105,11.650128,4.009302,0.056679,0.050356,32.000000,108.850895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721997,64.470676,102.262844,63.281806,29.138574,43.050633,43.322898,36.729578,43.531646,41.351892,39.609905,148.798374,114.094550,149.342444,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784543,48.947099,199.717784,163.501027,166.753371,164.709211,74.299318,14.319276,191.121504,16.226902,49.355180,49.845779,161.922382,202.035324,159.808639,193.073586,108.958226,187.636282,-0.000467,0.031005,92.981655,65.847708,186.038736,5.689312,53.218296,0.693363,634088.485183,0.859684,8.735799,11.672514,4.008857,0.058537,0.050826,32.000000,108.867747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735374,64.497085,102.301009,63.281806,29.122179,43.050633,43.322898,36.728073,43.531646,41.351892,39.581484,148.598636,114.179163,149.436189,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799441,49.086436,199.638261,163.555315,166.740752,164.715329,74.371878,14.310570,191.060335,16.228750,49.384568,49.886130,161.915152,202.078482,159.763740,193.013543,108.930674,187.482945,-0.000467,0.031004,92.486391,66.111643,186.132005,5.734638,53.190024,0.694411,634455.949548,0.861781,8.902376,11.717687,4.011642,0.059586,0.051510,32.000000,108.898531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.724884,64.479428,102.306431,63.281806,29.149477,43.050633,43.322898,36.746663,43.531646,41.351892,39.696969,148.743757,113.608623,149.356999,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789857,49.170369,199.688551,163.592814,166.740722,164.709775,74.339672,14.317706,191.022525,16.230654,49.254168,49.737975,161.948232,202.058544,159.779623,192.950108,108.896694,187.279663,-0.000468,0.031040,91.985538,66.072059,185.943677,5.804310,53.248324,0.694720,634842.570141,0.861023,9.026288,11.686968,4.008845,0.059029,0.050505,32.000000,108.849063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761489,64.490368,102.328965,63.281806,29.151647,43.050633,43.322898,36.734883,43.531646,41.351892,39.827210,148.679344,113.956739,149.344411,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841459,49.170369,199.551934,163.592814,166.707129,164.701348,74.292936,14.306004,190.945448,16.231653,49.157660,49.819838,161.969011,202.050267,159.802359,193.034075,108.930665,187.566366,-0.000466,0.031052,91.772189,66.157390,186.149465,5.834800,53.238909,0.693769,634871.413712,0.860547,8.974817,11.754818,4.005896,0.055390,0.051178,32.000000,108.759601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761240,64.498052,102.367190,63.281806,29.168046,43.050633,43.322898,36.743270,43.531646,41.351892,39.913782,148.585873,114.082430,149.327338,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838988,49.198347,199.665485,163.622477,166.684691,164.693559,74.436084,14.308287,191.120975,16.233198,49.103941,49.767867,161.982566,202.196562,159.813704,192.964159,108.886574,187.533389,-0.000466,0.031042,91.599942,66.026212,186.210812,5.845130,53.268859,0.693470,634919.423042,0.861260,9.066738,11.718681,4.003734,0.058177,0.051177,32.000000,108.700408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752167,64.503123,102.367944,63.281806,29.198103,43.050633,43.322898,36.713381,43.531646,41.351892,39.949239,148.872168,114.137202,149.301925,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858072,49.191489,199.639743,163.664453,166.740579,164.696608,74.291240,14.321273,190.970851,16.234504,49.090523,49.897321,161.970753,202.205797,159.815399,193.010718,108.870801,187.476671,-0.000464,0.031042,91.447527,65.949843,186.122640,5.899898,53.234451,0.693420,635089.161665,0.859678,9.097270,11.750241,4.006211,0.057972,0.051235,32.000000,108.467055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716679,64.473261,102.344456,63.281806,29.189718,43.050633,43.322898,36.712845,43.531646,41.351892,39.959139,148.582480,113.797601,149.254324,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894337,49.205478,199.635161,163.695236,166.703583,164.694319,74.353489,14.315708,190.989147,16.235324,49.134184,49.907024,161.992779,202.032082,159.834870,192.906062,108.893146,187.434050,-0.000467,0.031013,91.526529,65.998348,186.080690,5.902914,53.256297,0.693564,635111.092038,0.860987,9.070672,11.744456,4.004161,0.057159,0.051251,32.000000,108.453678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728188,64.506978,102.384958,63.281806,29.244944,43.050633,43.322898,36.700528,43.531646,41.351892,39.961864,148.706977,114.089142,149.239494,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866458,49.205478,199.639820,163.695236,166.628245,164.701146,74.308575,14.310285,190.949893,16.235838,49.138938,49.802352,161.982646,201.989637,159.840134,192.909440,108.894436,187.197315,-0.000464,0.030997,91.740687,66.045362,185.809481,5.925956,53.180583,0.692839,635015.843251,0.859594,9.047164,11.705906,4.001159,0.058999,0.051034,32.000000,108.505397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.724031,64.470216,102.401448,63.281806,29.202439,43.050633,43.322898,36.678322,43.531646,41.351892,39.985719,148.617149,113.609505,149.258140,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903085,49.222485,199.580328,163.699154,166.620810,164.710965,74.405647,14.319276,190.978986,16.235216,49.058746,49.993922,162.001252,202.007272,159.852031,192.927720,108.910407,187.419172,-0.000465,0.031043,92.032819,66.148609,186.166653,5.928054,53.207543,0.694218,635065.790401,0.860683,9.075989,11.614567,4.003489,0.057110,0.049749,32.000000,108.405034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723037,64.483000,102.395152,63.281806,29.202144,43.050633,43.322898,36.691798,43.531646,41.351892,40.013559,148.811295,113.897326,149.245394,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877796,49.223856,199.616273,163.700553,166.559241,164.712970,74.378923,14.318705,191.049837,16.234887,48.913674,49.815320,162.019263,201.998220,159.849028,192.859187,108.906749,187.368976,-0.000464,0.031032,92.150561,65.919014,185.970291,5.922183,53.191781,0.693337,635051.540198,0.858951,9.055129,11.682988,3.999359,0.058963,0.051834,32.000000,108.497467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687764,64.478832,102.411055,63.281806,29.186896,43.050633,43.322898,36.666596,43.531646,41.351892,40.031356,148.757846,114.198647,149.342405,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824644,49.192587,199.558960,163.686001,166.550789,164.720957,74.232500,14.318562,191.058684,16.234332,48.959146,49.902731,162.007933,201.910496,159.855725,192.926192,108.893881,187.336185,-0.000465,0.031019,92.017276,66.152959,185.865727,5.906839,53.195033,0.692188,635057.896019,0.859147,9.043889,11.681828,3.997294,0.058327,0.051526,32.000000,108.597352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686848,64.457861,102.400890,63.281806,29.229254,43.050633,43.322898,36.679099,43.531646,41.351892,40.043798,148.465000,113.689707,149.202712,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815534,49.207947,199.564611,163.656338,166.519141,164.724807,74.358971,14.319418,190.902477,16.233819,49.104556,49.792480,162.001960,202.038728,159.830910,192.837736,108.870882,187.303577,-0.000466,0.031007,91.818187,65.866800,186.040837,5.891444,53.170853,0.694395,635171.789718,0.862441,9.106353,11.667955,4.005226,0.057161,0.050584,32.000000,108.543769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664463,64.469587,102.400507,63.281806,29.204369,43.050633,43.322898,36.707920,43.531646,41.351892,40.023522,148.717943,114.111887,149.269903,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800614,49.207947,199.507076,163.656338,166.507177,164.723961,74.320695,14.318562,190.881354,16.232495,49.213668,49.775705,162.017196,201.861404,159.866526,192.823678,108.878500,187.377811,-0.000466,0.030980,91.660962,65.841114,186.003923,5.897233,53.204107,0.694889,635301.506553,0.861206,9.131142,11.678552,4.006072,0.058289,0.051951,32.000000,108.578390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.683815,64.481124,102.390192,63.281806,29.227457,43.050633,43.322898,36.711729,43.531646,41.351892,40.048920,148.641389,113.734199,149.391657,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769658,49.248817,199.518459,163.670330,166.433342,164.730060,74.346877,14.316421,190.796024,16.230347,49.399410,49.748062,162.014559,201.621147,159.861621,192.764495,108.863665,187.265157,-0.000467,0.030963,91.634653,65.874911,185.733223,5.887541,53.103714,0.694495,635295.351237,0.861932,9.146584,11.699168,4.006117,0.058938,0.051518,32.000000,108.396776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689614,64.479023,102.396434,63.281806,29.182932,43.050633,43.322898,36.720261,43.531646,41.351892,40.101184,148.693754,113.848576,149.210619,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798720,49.317940,199.371521,163.708109,166.412100,164.733139,74.316081,14.315422,190.698924,16.228538,49.485385,49.816586,162.014456,201.738391,159.874692,192.702542,108.855935,187.304478,-0.000468,0.030942,91.498048,65.936968,185.814129,5.859920,53.115778,0.696337,635487.006475,0.862355,9.219508,11.671151,4.008837,0.057798,0.050535,32.000000,108.232168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691161,64.483503,102.394243,63.281806,29.225070,43.050633,43.322898,36.739562,43.531646,41.351892,40.116114,148.632162,114.119827,149.209871,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856354,49.360182,199.397367,163.745049,166.443539,164.743846,74.366936,14.318277,190.739859,16.226556,49.292488,49.731886,162.016086,201.732601,159.842076,192.687306,108.818793,187.184575,-0.000469,0.030947,91.542075,65.831844,185.781904,5.864540,53.134005,0.695606,635637.377820,0.862336,9.258537,11.693841,4.003547,0.059249,0.051186,32.000000,108.295478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667644,64.497431,102.398003,63.281806,29.153052,43.050633,43.322898,36.723575,43.531646,41.351892,40.203370,148.733872,114.026162,149.291421,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850420,49.360182,199.366876,163.745049,166.403455,164.754729,74.311295,14.318277,190.644738,16.224056,49.100254,49.760800,162.045749,201.811212,159.848132,192.557901,108.777950,187.069490,-0.000470,0.030932,91.723574,66.022316,185.625761,5.835858,53.141820,0.694852,635811.753524,0.860798,9.241143,11.685360,3.999437,0.056690,0.050220,32.000000,108.217269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.634887,64.478255,102.402034,63.281806,29.178568,43.050633,43.322898,36.690352,43.531646,41.351892,40.269388,148.622589,113.696688,149.209045,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771681,49.331929,199.361920,163.754843,166.437427,164.748307,74.260039,14.321559,190.681525,16.221881,49.105123,49.704630,162.052883,201.649770,159.882392,192.713242,108.791650,187.230463,-0.000470,0.030953,92.476204,66.091104,185.857466,5.845072,53.016801,0.694796,635984.839113,0.861613,9.247280,11.682393,3.999302,0.059942,0.052329,32.000000,108.211120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655237,64.484947,102.419831,63.281806,29.176289,43.050633,43.322898,36.692280,43.531646,41.351892,40.266792,148.520078,113.934914,149.195945,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777167,49.314648,199.292787,163.723780,166.400525,164.731154,74.460535,14.316850,190.714080,16.218550,49.166743,49.817201,162.014177,201.711929,159.864626,192.523552,108.776098,187.024641,-0.000471,0.030951,92.336230,65.861454,185.725166,5.882112,53.124170,0.697316,635958.343768,0.863621,9.300525,11.729967,4.005529,0.058097,0.050781,32.000000,107.851915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629001,64.488622,102.447338,63.281806,29.115198,43.050633,43.322898,36.741439,43.531646,41.351892,40.280233,148.921071,113.617905,149.097558,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776822,49.310808,199.245836,163.686841,166.318926,164.716010,74.369849,14.317848,190.496890,16.215451,49.286321,49.690362,162.026748,201.589466,159.898320,192.416333,108.775300,186.850810,-0.000472,0.030938,91.890651,65.795641,185.675586,5.873089,53.141427,0.696086,635840.457013,0.861906,9.219454,11.689702,3.997898,0.058353,0.051459,32.000000,107.919854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662425,64.516405,102.499298,63.281806,29.130886,43.050633,43.322898,36.735695,43.531646,41.351892,40.301723,148.739698,113.759706,149.210461,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784894,49.348387,199.229400,163.681244,166.193720,164.697749,74.293829,14.334117,190.608605,16.212924,49.280753,49.761534,161.994521,201.699024,159.868236,192.574230,108.741892,187.100675,-0.000473,0.030940,91.879317,65.861079,185.605054,5.845116,53.120105,0.695141,635822.140475,0.862027,9.274080,11.601741,4.002783,0.057399,0.050837,32.000000,108.097764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615132,64.511423,102.468448,63.281806,29.085971,43.050633,43.322898,36.736974,43.531646,41.351892,40.319068,148.587659,113.546794,149.182845,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817017,49.348387,199.123007,163.681244,166.139518,164.677896,74.217738,14.318705,190.546940,16.209402,49.141972,49.755868,162.009932,201.545634,159.850202,192.472602,108.748073,186.947651,-0.000473,0.030925,91.873513,65.837989,185.482773,5.832940,53.120971,0.695283,635934.287271,0.862749,9.303300,11.730325,4.001804,0.058587,0.051832,32.000000,107.967291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.599394,64.553225,102.510248,63.281806,29.091631,43.050633,43.322898,36.733620,43.531646,41.351892,40.379496,148.435477,113.964026,149.190989,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836218,49.364845,199.179110,163.681804,166.200867,164.658917,74.426344,14.318990,190.372511,16.206036,49.071298,49.828438,162.001080,201.509061,159.851105,192.437033,108.707499,186.936020,-0.000472,0.030896,91.877443,66.215953,185.580954,5.810787,53.175075,0.694523,635794.661068,0.862911,9.270047,11.665868,3.997088,0.058051,0.051653,32.000000,108.101873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601220,64.532510,102.509357,63.281806,29.047732,43.050633,43.322898,36.715709,43.531646,41.351892,40.421022,148.852688,113.632365,149.253813,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920906,49.340432,199.080223,163.672289,166.228305,164.626230,74.350260,14.314281,190.497898,16.201580,48.895393,49.780358,162.014932,201.534524,159.865760,192.472416,108.653851,186.613644,-0.000472,0.030864,92.007294,66.175142,185.491075,5.806834,53.080373,0.693677,635859.225014,0.860065,9.266636,11.702010,3.996674,0.059238,0.052217,32.000000,108.128421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.590814,64.525800,102.470517,63.281806,29.058246,43.050633,43.322898,36.704644,43.531646,41.351892,40.447514,148.700520,113.660288,149.196378,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845121,49.295996,199.199998,163.681244,166.200207,164.603940,74.364966,14.313567,190.563540,16.198362,48.698792,49.826589,162.052115,201.727892,159.906464,192.538198,108.703853,186.790537,-0.000472,0.030864,92.265454,66.059589,185.713074,5.800877,53.159575,0.693420,635735.971426,0.859093,9.154659,11.632765,3.987913,0.059849,0.052347,32.000000,108.102990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.621592,64.537970,102.513678,63.281806,29.013525,43.050633,43.322898,36.654053,43.531646,41.351892,40.448462,148.729933,114.036096,149.465851,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843561,49.295996,199.180274,163.681244,166.247633,164.591715,74.297630,14.323842,190.597513,16.194330,48.648113,49.857493,162.034896,201.721857,159.906873,192.602418,108.671761,186.896960,-0.000472,0.030842,92.499487,66.070354,185.519563,5.770485,53.225691,0.693441,635495.502496,0.860150,9.188576,11.650217,3.996379,0.056453,0.049616,32.000000,108.011678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.592569,64.509607,102.504143,63.281806,29.040419,43.050633,43.322898,36.695509,43.531646,41.351892,40.426025,148.595260,113.751805,149.400548,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838381,49.196975,199.145645,163.659416,166.171944,164.576500,74.489640,14.311712,190.615946,16.190352,48.735586,49.847475,162.034276,201.780999,159.911144,192.541721,108.681634,186.981959,-0.000471,0.030851,92.549681,66.015262,185.765550,5.745990,53.230517,0.692496,635553.870913,0.860896,9.190189,11.722867,3.996108,0.056570,0.050422,32.000000,108.137557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.581090,64.522699,102.511688,63.281806,29.019527,43.050633,43.322898,36.695249,43.531646,41.351892,40.345335,148.979280,113.557227,149.402161,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824005,49.155557,199.176151,163.610164,166.119757,164.556726,74.386168,14.312711,190.642932,16.185915,48.789254,49.797144,162.024474,201.658862,159.890393,192.504420,108.679625,187.120896,-0.000472,0.030866,92.316900,65.907956,185.580875,5.720515,53.057294,0.692133,635260.972420,0.858458,9.096529,11.745375,3.995829,0.058064,0.051668,32.000000,108.120848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595979,64.491319,102.524053,63.281806,29.005612,43.050633,43.322898,36.698311,43.531646,41.351892,40.355099,148.772337,113.745744,149.387605,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775213,49.149523,199.222662,163.609604,166.097309,164.511996,74.230992,14.317420,190.588967,16.180781,48.705200,49.827843,161.996637,201.690971,159.874124,192.499839,108.648744,186.944408,-0.000471,0.030839,92.105476,65.981928,185.512978,5.687074,53.156376,0.694479,635124.117010,0.859724,9.069984,11.800290,3.997594,0.058866,0.051794,32.000000,108.340171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601699,64.486631,102.542518,63.281806,29.057680,43.050633,43.322898,36.709995,43.531646,41.351892,40.322027,148.461984,114.054469,149.396063,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798624,49.124014,199.305648,163.577982,166.074049,164.502585,74.503974,14.318277,190.593909,16.176988,48.707732,49.757227,162.018837,201.620719,159.863657,192.407635,108.654297,187.133318,-0.000473,0.030846,92.349139,65.840828,185.622335,5.659792,53.198495,0.693697,635089.023734,0.862211,9.114460,11.763960,4.002447,0.058457,0.051397,32.000000,108.552608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598873,64.516366,102.562898,63.281806,29.017730,43.050633,43.322898,36.733457,43.531646,41.351892,40.321149,149.007948,113.721926,149.427810,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774662,49.124014,199.253856,163.577982,166.059201,164.494302,74.420787,14.316279,190.623128,16.173779,48.804412,49.690579,162.011267,201.563921,159.856059,192.551666,108.676391,186.938696,-0.000474,0.030849,92.767824,65.819065,185.662922,5.635039,53.208435,0.692974,634957.570351,0.858492,9.064712,11.830346,4.002232,0.059323,0.052087,32.000000,108.671183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.621213,64.558053,102.569560,63.281806,29.036777,43.050633,43.322898,36.720702,43.531646,41.351892,40.299492,148.841574,113.784292,149.404324,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771821,49.111671,199.269703,163.562031,166.091993,164.485633,74.404818,14.318847,190.640243,16.170247,48.757275,49.775828,161.967759,201.609221,159.863211,192.422711,108.658336,186.980442,-0.000475,0.030877,92.929555,65.901024,185.677564,5.631336,53.242004,0.692977,634880.834581,0.859868,9.089523,11.734137,4.003118,0.058919,0.051630,32.000000,108.751970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589663,64.532159,102.566166,63.281806,29.008045,43.050633,43.322898,36.735021,43.531646,41.351892,40.289479,148.809635,114.312563,149.562035,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744305,49.111396,199.250905,163.570426,166.163091,164.483351,74.419235,14.316279,190.628031,16.165373,48.885972,49.736386,161.983992,201.683469,159.873103,192.522330,108.652547,186.525697,-0.000475,0.030894,93.038192,65.742124,185.780070,5.557075,53.199832,0.692552,634882.097446,0.860032,9.080121,11.768095,4.003665,0.058986,0.051290,32.000000,108.910506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607630,64.578634,102.582320,63.281806,29.014753,43.050633,43.322898,36.730746,43.531646,41.351892,40.290885,148.838471,113.418341,149.353144,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786473,49.126208,199.250308,163.598131,166.208760,164.485670,74.449230,14.320845,190.602035,16.163485,48.913220,49.772141,161.996900,201.736148,159.886056,192.493160,108.678528,187.008395,-0.000474,0.030893,92.716139,65.822488,185.553114,5.496670,53.142371,0.695471,634990.750772,0.863010,9.161176,11.779494,4.010325,0.056366,0.050718,32.000000,108.868220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.592027,64.565861,102.576508,63.281806,28.994558,43.050633,43.322898,36.756548,43.531646,41.351892,40.292120,148.898460,113.885129,149.434497,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772635,49.126208,199.211773,163.598131,166.250046,164.491732,74.434248,14.315137,190.444003,16.161246,48.853253,49.692848,161.987712,201.739736,159.873448,192.409385,108.651199,186.740033,-0.000473,0.030872,92.488712,65.780351,185.535658,5.467881,53.161805,0.693653,634833.023077,0.859274,9.079486,11.758550,4.002097,0.057941,0.051280,32.000000,108.986547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.570233,64.561477,102.568173,63.281806,29.002311,43.050633,43.322898,36.734007,43.531646,41.351892,40.309346,148.868495,113.658601,149.487684,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780281,49.146780,199.266713,163.632271,166.298126,164.507877,74.310040,14.326553,190.524717,16.158967,48.932849,49.773950,161.972976,201.674173,159.869952,192.500498,108.610034,187.237090,-0.000474,0.030867,91.756535,65.869361,185.605486,5.422277,53.171639,0.693497,634951.078948,0.859744,9.093816,11.683616,4.002436,0.058297,0.050877,32.000000,108.631809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589210,64.578479,102.541110,63.281806,29.012824,43.050633,43.322898,36.739112,43.531646,41.351892,40.319562,148.620079,113.538931,149.360501,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740529,49.146780,199.214425,163.632271,166.289679,164.507252,74.427912,14.317420,190.548271,16.156466,48.926839,49.751010,161.997486,201.654928,159.862178,192.545310,108.623840,186.829323,-0.000475,0.030901,91.407577,65.862679,185.651174,5.395440,53.134661,0.693528,635190.525482,0.861168,9.106470,11.914104,4.002925,0.058305,0.051900,32.000000,108.651572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.597242,64.567348,102.546218,63.281806,28.982374,43.050633,43.322898,36.740879,43.531646,41.351892,40.337827,148.855825,113.778462,149.387369,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828020,49.162689,199.165035,163.649621,166.270642,164.497331,74.468523,14.318562,190.544183,16.154165,48.827293,49.832233,162.005868,201.585613,159.867955,192.492343,108.610154,186.765169,-0.000476,0.030895,91.204919,65.893551,185.689516,5.352556,53.235054,0.694366,635182.710176,0.860564,9.147645,11.745013,4.005072,0.058920,0.051536,32.000000,108.797068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607350,64.562065,102.510453,63.281806,28.987060,43.050633,43.322898,36.765145,43.531646,41.351892,40.358706,148.937046,114.128226,149.419076,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782508,49.159397,199.231622,163.628074,166.296778,164.495702,74.196433,14.316421,190.463265,16.152229,48.781647,49.887108,162.015930,201.494260,159.905154,192.463148,108.633982,187.006583,-0.000475,0.030924,91.055972,65.978806,185.455363,5.336337,53.132012,0.691846,635112.422278,0.858404,9.072961,11.734244,3.997049,0.059510,0.051891,32.000000,108.985604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.645886,64.589974,102.534848,63.281806,28.950962,43.050633,43.322898,36.717060,43.531646,41.351892,40.363833,148.392866,113.528652,149.399132,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747932,49.137728,199.205698,163.634790,166.331727,164.484319,74.346337,14.320988,190.544648,16.150813,48.714152,49.783491,162.014799,201.605816,159.892351,192.462662,108.611502,186.788000,-0.000475,0.030924,91.055313,65.875231,185.592578,5.338778,53.124931,0.693907,635086.588466,0.862410,9.116779,11.802407,4.002041,0.060061,0.052228,32.000000,109.098050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651276,64.577857,102.520204,63.281806,28.945964,43.050633,43.322898,36.742540,43.531646,41.351892,40.369852,148.692674,113.765498,149.239415,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827712,49.103168,199.295518,163.614082,166.412056,164.471001,74.408238,14.327695,190.561651,16.148407,48.566702,49.867194,162.023337,201.621983,159.867043,192.423573,108.589790,186.742307,-0.000476,0.030930,91.031679,66.093810,185.625390,5.299976,53.123095,0.694263,635103.360197,0.861224,9.130923,11.741601,4.004301,0.057438,0.050867,32.000000,109.301310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669857,64.580681,102.519526,63.281806,28.909390,43.050633,43.322898,36.718909,43.531646,41.351892,40.353764,148.816475,114.135744,149.213097,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827044,49.103168,199.191559,163.614082,166.448658,164.468743,74.381405,14.312996,190.508218,16.146581,48.589375,49.717022,162.000653,201.489856,159.878154,192.392413,108.583683,187.142892,-0.000477,0.030969,90.827763,65.903341,185.596007,5.254069,53.164086,0.693393,634946.033133,0.858824,9.013759,11.745892,3.999692,0.058513,0.052280,32.000000,109.587142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669242,64.600526,102.504182,63.281806,28.910911,43.050633,43.322898,36.717998,43.531646,41.351892,40.320313,148.762810,113.896329,149.167149,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821680,49.029659,199.121523,163.570986,166.474863,164.460775,74.407711,14.320417,190.603731,16.144288,48.541001,49.816870,161.961706,201.635744,159.870311,192.456713,108.565270,186.665651,-0.000477,0.030972,90.717252,65.895243,185.562475,5.209916,53.064716,0.692594,634968.731028,0.859135,9.014450,11.904605,3.997660,0.059710,0.051427,32.000000,109.488629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673876,64.590988,102.471251,63.281806,28.910195,43.050633,43.322898,36.712085,43.531646,41.351892,40.272937,148.815421,113.643067,149.196732,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811291,49.007442,199.215459,163.568747,166.531034,164.441354,74.434862,14.311569,190.571185,16.142913,48.562116,49.796164,161.984838,201.556602,159.888631,192.449169,108.609301,186.807965,-0.000480,0.030985,91.034157,65.783481,185.621012,5.181951,53.102560,0.693590,634830.643838,0.858715,8.946492,11.741182,3.996684,0.055856,0.051287,32.000000,109.389834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694495,64.598787,102.472421,63.281806,28.932128,43.050633,43.322898,36.724076,43.531646,41.351892,40.237498,148.869723,113.982667,149.200745,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838403,49.014847,199.270933,163.562871,166.593874,164.421131,74.304863,14.318847,190.533681,16.142446,48.645995,49.703381,161.988506,201.641187,159.868975,192.411954,108.605472,186.727909,-0.000480,0.030999,91.969936,65.911152,185.546711,5.176570,53.042870,0.693335,634587.858902,0.858446,8.935027,11.751410,3.999404,0.057462,0.050540,32.000000,109.332058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689422,64.607464,102.426593,63.281806,28.895847,43.050633,43.322898,36.722016,43.531646,41.351892,40.204299,148.609726,113.708041,149.298778,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778320,49.014847,199.174230,163.562871,166.626338,164.416915,74.273134,14.315708,190.619452,16.142571,48.615522,49.817521,161.967793,201.635601,159.872655,192.469117,108.622516,186.748929,-0.000479,0.031021,92.035870,65.923368,185.618787,5.196857,53.078170,0.693272,634536.131015,0.859878,8.929600,11.815083,3.999232,0.058978,0.051101,32.000000,109.252293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688499,64.616141,102.399784,63.281806,28.900577,43.050633,43.322898,36.709863,43.531646,41.351892,40.202924,148.546268,113.964333,149.244844,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783552,49.008539,199.302196,163.565669,166.704636,164.416928,74.396665,14.319989,190.482850,16.141693,48.460080,49.857051,161.972536,201.534360,159.854830,192.511535,108.612373,186.926408,-0.000479,0.031030,91.711030,66.121225,185.488463,5.207351,53.156664,0.693870,634506.306119,0.860838,8.976568,11.715692,4.001224,0.059113,0.052074,32.000000,108.961221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673408,64.573813,102.347993,63.281806,28.894379,43.050633,43.322898,36.690431,43.531646,41.351892,40.185142,148.793330,113.621242,149.309556,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919599,48.982208,199.313999,163.552517,166.683660,164.425465,74.386002,14.319989,190.656747,16.142492,48.240330,49.896199,161.983310,201.835106,159.867149,192.603781,108.622499,187.190695,-0.000478,0.031027,92.049527,65.954276,185.751801,5.198786,53.161175,0.693090,634524.074215,0.859293,8.964841,11.793475,4.003374,0.056379,0.051000,32.000000,109.102695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672879,64.612537,102.348996,63.281806,28.857256,43.050633,43.322898,36.740470,43.531646,41.351892,40.149450,148.772005,114.059570,149.288353,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853025,48.921591,199.261066,163.538805,166.665240,164.440898,74.411054,14.316850,190.685968,16.144369,48.280736,49.835881,161.947511,201.817451,159.879026,192.627858,108.617541,187.113771,-0.000479,0.031054,91.945563,66.005044,185.762040,5.193533,53.139250,0.691357,634309.121078,0.856795,8.797786,11.883984,3.992700,0.057224,0.051570,32.000000,109.219549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.656505,64.637408,102.375985,63.281806,28.909508,43.050633,43.322898,36.657256,43.531646,41.351892,40.072519,148.822108,113.306957,149.390595,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818504,48.871124,199.389601,163.532368,166.666733,164.453786,74.452636,14.326125,190.646376,16.146706,48.478429,49.806984,161.967643,201.782854,159.858201,192.677390,108.606969,187.054159,-0.000478,0.031106,92.055509,65.784479,185.730363,5.215031,53.192620,0.692268,634333.376778,0.857712,8.805994,11.859661,3.996970,0.059357,0.052364,32.000000,109.305784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615273,64.634348,102.360939,63.281806,28.907162,43.050633,43.322898,36.696217,43.531646,41.351892,40.048947,148.905272,114.132369,149.393427,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
