OSU 80 Ton Compressor Load Stand
49.793832,48.893066,199.258996,163.530969,166.744937,164.464504,74.349571,14.316992,190.653587,16.148461,48.552212,49.861364,161.970374,201.678311,159.865082,192.539830,108.643271,187.049597,-0.000478,0.031120,91.873492,65.919588,185.599840,5.206310,53.149714,0.692267,634349.122131,0.857839,8.791244,11.847537,4.002320,0.059411,0.051506,32.000000,109.254788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.616635,64.662862,102.384709,63.281806,28.915251,43.050633,43.322898,36.715447,43.531646,41.351892,39.976784,148.699141,113.769602,149.394135,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788297,48.910346,199.353720,163.534327,166.696178,164.474564,74.372505,14.318277,190.562039,16.150727,48.628366,49.792963,161.958385,201.646161,159.873753,192.527750,108.609962,187.069490,-0.000480,0.031142,91.369759,65.852917,185.599656,5.219396,53.209982,0.692892,634354.770970,0.859610,8.838725,11.809498,4.001680,0.059096,0.051761,32.000000,109.228636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.548981,64.664548,102.396335,63.281806,28.904335,43.050633,43.322898,36.732802,43.531646,41.351892,39.970923,148.745011,113.781300,149.357983,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816321,48.927900,199.323756,163.542722,166.681684,164.478176,74.336400,14.319418,190.607799,16.153070,48.606795,49.787120,161.946830,201.604735,159.870062,192.560183,108.641315,187.170046,-0.000479,0.031148,91.445419,65.928548,185.542550,5.213183,53.191361,0.692494,634540.956400,0.859546,8.861734,11.850381,4.004028,0.057067,0.051144,32.000000,109.225062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.567328,64.672980,102.349158,63.281806,28.858073,43.050633,43.322898,36.733257,43.531646,41.351892,39.962789,148.672800,114.051093,149.277102,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759858,48.941888,199.275754,163.544122,166.719028,164.488303,74.279399,14.321702,190.634271,16.154226,48.710701,49.760164,161.954921,201.683836,159.855597,192.610219,108.646764,187.116990,-0.000480,0.031191,91.831979,65.957295,185.549075,5.216485,53.075154,0.692369,634463.934621,0.859487,8.850279,11.857309,4.001174,0.058529,0.050071,32.000000,109.286844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587907,64.686163,102.371037,63.281806,28.841001,43.050633,43.322898,36.742597,43.531646,41.351892,39.956673,148.558798,113.762813,149.359714,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816965,48.941888,199.233001,163.544122,166.685932,164.491385,74.435002,14.319276,190.621385,16.156134,48.764526,49.760825,161.939931,201.634439,159.844695,192.597526,108.605604,187.037515,-0.000481,0.031204,91.889623,66.023315,185.648624,5.231612,53.110034,0.694583,634583.860469,0.860193,8.928050,11.829709,4.005060,0.058289,0.050886,32.000000,109.300849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.581696,64.664881,102.322384,63.281806,28.861882,43.050633,43.322898,36.751617,43.531646,41.351892,39.954724,148.870004,113.902465,149.385245,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746257,48.979190,199.243234,163.544401,166.684366,164.490609,74.412648,14.317706,190.675384,16.157692,48.756594,49.726767,161.968401,201.725343,159.857456,192.483501,108.643010,187.049168,-0.000482,0.031214,92.224726,65.991035,185.619317,5.243397,53.219528,0.693275,634651.188017,0.858438,8.863601,11.842564,3.999300,0.058902,0.050824,32.000000,109.474688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.597016,64.702840,102.337272,63.281806,28.859963,43.050633,43.322898,36.721489,43.531646,41.351892,39.960539,148.825295,113.803968,149.365615,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751033,49.001407,199.321256,163.542443,166.681943,164.486809,74.341754,14.315565,190.622251,16.158918,48.881525,49.679144,161.963681,201.646386,159.844062,192.488042,108.676950,186.682347,-0.000481,0.031248,92.085394,65.695998,185.408496,5.291153,53.167810,0.692834,634698.357818,0.860139,8.974122,11.809595,4.005190,0.057125,0.050081,32.000000,109.112688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.625002,64.738088,102.361463,63.281806,28.817667,43.050633,43.322898,36.756247,43.531646,41.351892,39.955786,148.683508,113.718052,149.276118,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852908,49.054070,199.196966,163.558953,166.725357,164.490033,74.399740,14.317420,190.560365,16.160224,48.952427,49.847985,161.965273,201.696843,159.834743,192.491364,108.648662,186.948816,-0.000479,0.031240,91.895447,66.095787,185.586400,5.284013,53.156061,0.693672,634608.897407,0.860901,8.991389,11.635869,4.006374,0.056021,0.049919,32.000000,108.985597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620537,64.733180,102.340566,63.281806,28.826557,43.050633,43.322898,36.759838,43.531646,41.351892,39.963852,148.799480,113.811524,149.192483,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746023,49.085613,199.207674,163.564550,166.740280,164.482409,74.413384,14.319276,190.507142,16.160908,48.964288,49.693088,161.945182,201.574747,159.804794,192.409775,108.587956,186.914431,-0.000480,0.031225,91.572411,65.838397,185.576997,5.313425,53.088975,0.692382,634705.671276,0.858421,8.938596,11.765722,3.995694,0.056885,0.049939,32.000000,108.954270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.640229,64.735867,102.352584,63.281806,28.833592,43.050633,43.322898,36.703333,43.531646,41.351892,40.007738,148.826768,114.084846,149.282137,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731398,49.108654,199.231809,163.584139,166.745456,164.487729,74.360722,14.315993,190.560246,16.162658,48.900697,49.694679,161.957690,201.667853,159.824123,192.389380,108.582622,186.866911,-0.000482,0.031223,91.547689,66.009415,185.483325,5.345159,53.140221,0.694641,635063.223852,0.860349,9.080787,11.813329,4.004494,0.057184,0.050712,32.000000,108.758818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641619,64.737265,102.387989,63.281806,28.789097,43.050633,43.322898,36.766071,43.531646,41.351892,40.035821,148.721444,113.937829,149.394883,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779587,49.108654,199.247577,163.584139,166.677128,164.472482,74.442568,14.317991,190.525961,16.163732,48.772866,49.841896,161.961372,201.592870,159.812384,192.435382,108.556274,186.865807,-0.000483,0.031196,91.199390,65.830252,185.594313,5.380652,53.134398,0.694291,635166.338103,0.861323,9.118981,11.800555,4.006157,0.058814,0.051939,32.000000,108.724134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607501,64.734265,102.347862,63.281806,28.766882,43.050633,43.322898,36.773441,43.531646,41.351892,40.058916,148.885137,114.172335,149.366008,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708208,49.067510,199.169788,163.597851,166.599138,164.454938,74.362672,14.322700,190.463988,16.164900,48.838783,49.650706,161.999929,201.689402,159.863877,192.481976,108.574104,187.044694,-0.000484,0.031211,91.474264,65.755733,185.558395,5.381781,53.143630,0.693740,635130.766292,0.859371,9.069062,11.826484,4.002596,0.059542,0.053013,32.000000,108.533140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631081,64.755059,102.327839,63.281806,28.797386,43.050633,43.322898,36.751015,43.531646,41.351892,40.041830,148.725343,113.948530,149.392680,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802465,49.074367,199.269376,163.588616,166.544931,164.443377,74.371319,14.314709,190.504047,16.165496,48.862272,49.680400,161.976055,201.602962,159.848952,192.613332,108.561624,187.000463,-0.000486,0.031192,91.209244,65.875813,185.553504,5.383241,53.099229,0.694146,635011.838692,0.861476,9.101873,11.876798,4.006779,0.058710,0.052235,32.000000,108.371750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639943,64.734327,102.336459,63.281806,28.794394,43.050633,43.322898,36.795023,43.531646,41.351892,40.015315,148.742638,113.862307,149.397755,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840653,49.074367,199.347812,163.588616,166.544947,164.445598,74.479798,14.323557,190.602295,16.166014,48.994307,49.710364,161.956959,201.625183,159.849362,192.546883,108.576452,187.085055,-0.000486,0.031145,91.049153,65.993292,185.591068,5.373620,53.233507,0.693773,634903.967331,0.859521,9.011089,11.872433,4.001195,0.059069,0.052199,32.000000,108.301995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.609675,64.741045,102.330204,63.281806,28.748011,43.050633,43.322898,36.738636,43.531646,41.351892,40.018533,148.959596,113.628108,149.340005,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845783,49.113316,199.336582,163.603448,166.601739,164.444913,74.259774,14.319704,190.531269,16.167409,48.734259,49.876746,162.001493,201.653134,159.892171,192.598769,108.586318,186.995011,-0.000487,0.031125,91.229858,66.174847,185.824937,5.358354,53.212054,0.691757,634822.202674,0.857550,8.971570,11.889818,3.999703,0.059114,0.051471,32.000000,108.469916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644435,64.708782,102.361329,63.281806,28.745034,43.050633,43.322898,36.723236,43.531646,41.351892,40.056491,148.519548,114.223118,149.455937,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919591,49.081499,199.226346,163.592534,166.550775,164.452479,74.437753,14.318277,190.714199,16.169171,48.557567,49.787602,162.007152,201.770928,159.907260,192.745489,108.587566,187.178372,-0.000486,0.031088,90.972649,65.936065,185.800994,5.371735,53.158317,0.692027,634862.559388,0.860083,9.005213,11.845663,3.999066,0.058613,0.051800,32.000000,108.568046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641151,64.679589,102.320209,63.281806,28.811826,43.050633,43.322898,36.713299,43.531646,41.351892,40.058393,148.875506,114.049444,149.391303,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873245,49.007990,199.433897,163.574624,166.508718,164.460239,74.346452,14.327267,190.811282,16.171877,48.377350,49.852146,161.991305,201.892453,159.910553,192.761814,108.618490,187.244334,-0.000487,0.031083,90.892477,65.749029,185.838048,5.390361,53.260100,0.691498,634735.554235,0.856579,8.897084,11.914227,3.990945,0.057139,0.050844,32.000000,108.705769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643537,64.676561,102.335764,63.281806,28.811596,43.050633,43.322898,36.687697,43.531646,41.351892,40.024889,148.692905,113.918038,149.386936,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860168,48.949842,199.570005,163.544961,166.578622,164.460202,74.243358,14.318419,190.777756,16.176133,48.396134,49.808212,161.989799,201.949496,159.892857,192.753129,108.641673,186.880274,-0.000486,0.031052,90.936937,65.875112,185.933785,5.402914,53.215489,0.691142,634569.461226,0.858380,8.871483,11.908404,3.998815,0.056327,0.050773,32.000000,108.703151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.652664,64.656093,102.317536,63.281806,28.809694,43.050633,43.322898,36.705714,43.531646,41.351892,39.940764,148.486716,113.639998,149.374859,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786242,48.949842,199.499923,163.544961,166.634308,164.486938,74.467011,14.322843,190.849189,16.178949,48.510636,49.763905,161.961813,202.075914,159.900530,192.840183,108.668948,187.333447,-0.000487,0.031080,90.845006,65.967258,185.635712,5.432496,53.335578,0.692098,634378.390733,0.859682,8.826858,11.746596,4.002594,0.056463,0.050148,32.000000,108.780050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.654069,64.651660,102.303430,63.281806,28.814833,43.050633,43.322898,36.741651,43.531646,41.351892,39.863965,148.934021,113.790467,149.385402,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857442,48.949842,199.509271,163.544961,166.603230,164.509152,74.399909,14.321987,190.906189,16.181892,48.724151,49.871719,161.994130,201.970188,159.885535,192.935321,108.662565,187.289168,-0.000485,0.031075,90.622236,66.031907,186.028395,5.452877,53.262303,0.691390,634499.267546,0.858654,8.903360,11.891847,4.007130,0.059037,0.051400,32.000000,108.728016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667420,64.661750,102.284606,63.281806,28.919137,43.050633,43.322898,36.713270,43.531646,41.351892,39.844146,148.799819,113.748007,149.476393,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.983120,48.974253,199.650332,163.585818,166.575690,164.534331,74.279715,14.322272,190.876239,16.185197,48.546408,49.908066,162.006818,202.019238,159.885095,192.965105,108.658066,187.528438,-0.000484,0.031083,90.541532,66.083323,185.971738,5.476383,53.238621,0.691580,634516.394372,0.858180,8.829679,11.881386,4.001595,0.060454,0.052433,32.000000,108.450363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651160,64.662932,102.293668,63.281806,28.896377,43.050633,43.322898,36.619301,43.531646,41.351892,39.824327,148.559430,113.955933,149.489297,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887079,48.935580,199.736472,163.613802,166.567431,164.535910,74.460123,14.327267,191.094519,16.188923,48.257171,49.796268,162.001420,202.234298,159.877043,193.052567,108.676800,187.333953,-0.000485,0.031065,90.465064,66.080313,186.135812,5.476407,53.310795,0.690846,634532.860490,0.857357,8.724227,11.976868,3.994355,0.059891,0.051368,32.000000,108.374198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607824,64.630613,102.260163,63.281806,28.905250,43.050633,43.322898,36.642129,43.531646,41.351892,39.831673,148.920245,114.126731,149.452475,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.979944,48.870575,199.761841,163.584418,166.505935,164.552667,74.418223,14.323129,191.137288,16.193424,48.398561,49.839399,162.007049,202.233585,159.900382,193.083958,108.737619,187.616465,-0.000486,0.031043,91.137748,65.938630,185.977489,5.508102,53.250632,0.691228,634509.078683,0.857025,8.784769,11.884189,4.003772,0.056386,0.050484,32.000000,108.503745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631905,64.627693,102.286646,63.281806,28.959880,43.050633,43.322898,36.633623,43.531646,41.351892,39.702060,148.836445,114.372321,149.500587,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.950043,48.863718,199.732829,163.583579,166.528702,164.564479,74.396281,14.322272,191.087073,16.195293,48.528421,49.850725,161.948946,202.331563,159.918482,193.035512,108.759856,187.523378,-0.000485,0.030995,91.336216,66.104559,186.002738,5.503629,53.375914,0.690859,634138.928506,0.855667,8.623828,11.930764,3.996840,0.059803,0.051830,32.000000,108.502169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620318,64.619796,102.292656,63.281806,29.004968,43.050633,43.322898,36.614752,43.531646,41.351892,39.671709,148.792562,113.933495,149.456921,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878663,48.887032,199.728908,163.584139,166.652545,164.579116,74.453606,14.319704,191.065219,16.197301,48.594803,49.898837,161.980197,202.286590,159.911450,193.050382,108.820166,187.695150,-0.000485,0.030941,91.754704,65.941576,186.219128,5.493073,53.323357,0.689567,634133.423258,0.856534,8.647847,11.873153,3.998652,0.060507,0.052887,32.000000,108.515259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604260,64.572738,102.311834,63.281806,29.092278,43.050633,43.322898,36.681141,43.531646,41.351892,39.650307,148.907211,114.076063,149.475213,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835027,48.905683,199.871543,163.617440,166.649913,164.588140,74.287749,14.304720,191.087008,16.199845,48.722856,49.803609,162.011161,202.248936,159.900744,193.059845,108.837561,187.702204,-0.000486,0.030923,91.552655,66.092397,186.141328,5.514056,53.346121,0.691227,634143.754413,0.857369,8.744923,11.878108,4.004296,0.056772,0.051038,32.000000,108.459604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.610303,64.577564,102.288979,63.281806,29.102374,43.050633,43.322898,36.674550,43.531646,41.351892,39.641658,148.575499,113.763733,149.424309,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797565,48.989613,199.852493,163.645984,166.608303,164.602509,74.496856,14.323414,191.176634,16.203117,48.959162,49.804598,162.013711,202.264205,159.963901,193.128737,108.911356,187.635523,-0.000486,0.030914,91.463707,65.956557,186.047443,5.518226,53.355353,0.691902,634217.968021,0.860212,8.808705,11.863392,4.010664,0.057408,0.050992,32.000000,108.592207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589048,64.581239,102.255781,63.281806,29.126479,43.050633,43.322898,36.681401,43.531646,41.351892,39.647541,148.993712,113.733893,149.475371,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829480,49.046664,199.768750,163.669770,166.546384,164.610189,74.430928,14.322415,191.026254,16.206469,49.147939,49.735213,162.025302,202.246897,159.911925,193.059939,108.869952,187.637136,-0.000486,0.030922,91.842989,66.027435,186.185129,5.525857,53.257556,0.692442,634267.283142,0.858792,8.931407,11.764267,4.013298,0.058859,0.051372,32.000000,108.813582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.581535,64.579946,102.205665,63.281806,29.140987,43.050633,43.322898,36.709490,43.531646,41.351892,39.680268,148.861856,114.132522,149.462821,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.922965,49.113865,199.880301,163.729657,166.479877,164.611703,74.467344,14.327124,191.260919,16.208721,49.036313,49.944756,162.035067,202.284878,159.902905,193.116312,108.843712,187.532800,-0.000487,0.030944,91.996189,65.787274,186.258855,5.564436,53.419161,0.693249,634443.485932,0.858650,8.954984,11.788442,4.009022,0.057577,0.050522,32.000000,108.890533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.581551,64.573697,102.168028,63.281806,29.179768,43.050633,43.322898,36.666954,43.531646,41.351892,39.727481,148.934687,114.140769,149.487172,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930452,49.124837,199.870208,163.751485,166.484741,164.616285,74.496630,14.325269,191.168520,16.211998,48.768919,49.924220,162.063165,202.406974,159.929974,193.083491,108.889127,187.696145,-0.000488,0.030918,92.840575,66.089424,186.204462,5.591369,53.371403,0.690444,634623.591934,0.857081,8.925966,11.792880,4.003775,0.057783,0.052572,32.000000,108.848639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.549550,64.602479,102.137418,63.281806,29.282652,43.050633,43.322898,36.624897,43.531646,41.351892,39.806787,148.993259,114.055926,149.483514,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.880459,49.088082,199.880053,163.729377,166.418101,164.645223,74.353860,14.315565,191.185129,16.216365,48.736417,49.875369,162.081939,202.337251,159.941664,193.218512,108.937983,187.746513,-0.000490,0.030855,92.179802,66.042475,186.201285,5.590634,53.364847,0.690989,634517.737160,0.856652,8.929201,11.809523,4.002972,0.059710,0.050790,32.000000,109.034424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.539611,64.592899,102.107876,63.281806,29.320959,43.050633,43.322898,36.624005,43.531646,41.351892,39.771399,148.707721,114.122243,149.478793,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916483,49.052973,199.866557,163.736933,166.409427,164.673371,74.467348,14.321987,191.173246,16.221070,48.741376,49.841344,162.093871,202.289689,159.979984,193.251336,108.958509,187.758159,-0.000491,0.030833,92.048595,65.941735,186.252901,5.620074,53.313313,0.691755,634461.005467,0.859315,8.944115,11.779796,4.007182,0.055727,0.050816,32.000000,109.135899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556556,64.632077,102.098970,63.281806,29.370522,43.050633,43.322898,36.640964,43.531646,41.351892,39.747673,148.934695,114.127191,149.454796,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785881,49.052150,199.772867,163.743370,166.338205,164.706913,74.269279,14.322843,191.115428,16.224128,49.009290,49.840088,162.093977,202.220089,159.974445,193.022556,108.936590,187.623689,-0.000491,0.030853,92.032412,65.806353,186.068083,5.604941,53.274786,0.691990,634385.060395,0.857379,8.871771,11.763693,4.004019,0.058436,0.050907,32.000000,109.126281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.567882,64.613403,102.050886,63.281806,29.367197,43.050633,43.322898,36.615660,43.531646,41.351892,39.726210,148.538559,114.371976,149.470335,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757372,49.105362,199.776206,163.758761,166.334636,164.739736,74.411577,14.322986,191.011952,16.226349,49.250231,49.736108,162.099708,202.099053,159.959873,192.989614,108.909662,187.430228,-0.000490,0.030867,91.630998,65.791467,186.151437,5.620828,53.336890,0.694013,634737.960668,0.862346,9.006040,11.734538,4.012641,0.058900,0.051960,32.000000,108.856875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563847,64.607674,102.003749,63.281806,29.378263,43.050633,43.322898,36.707345,43.531646,41.351892,39.774107,148.823153,113.819963,149.462861,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768774,49.192587,199.703645,163.771634,166.347543,164.768066,74.423001,14.319276,190.963623,16.226944,49.298259,49.798672,162.103452,202.028963,159.942178,192.840853,108.906355,187.362527,-0.000488,0.030886,91.360031,66.027726,186.097963,5.621482,53.264873,0.693814,635092.646132,0.861545,9.088778,11.687938,4.015007,0.057093,0.051438,32.000000,108.749572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584183,64.621449,101.997617,63.281806,29.326250,43.050633,43.322898,36.628305,43.531646,41.351892,39.866221,148.846003,114.181042,149.466716,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746349,49.276795,199.604703,163.793183,166.370781,164.789668,74.474474,14.321273,190.911360,16.227403,49.315018,49.729685,162.116070,201.996222,159.952583,192.733329,108.917730,187.416925,-0.000486,0.030910,92.265431,65.786487,185.919507,5.644925,53.213706,0.694740,635383.214217,0.861553,9.164192,11.665499,4.012629,0.059976,0.051636,32.000000,108.832002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.580300,64.576615,101.956289,63.281806,29.336524,43.050633,43.322898,36.703406,43.531646,41.351892,39.930032,148.948948,114.191973,149.499092,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740932,49.311905,199.537246,163.783388,166.284961,164.797183,74.433080,14.317135,190.779740,16.227658,49.313720,49.751374,162.109095,201.860304,159.953110,192.804324,108.888338,187.241710,-0.000484,0.030914,92.323701,65.836256,186.001843,5.675261,53.179245,0.695711,635640.559494,0.861705,9.271630,11.674812,4.012449,0.057109,0.050988,32.000000,109.095489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584202,64.561330,101.938262,63.281806,29.353009,43.050633,43.322898,36.688878,43.531646,41.351892,39.996955,148.866160,113.536361,149.437290,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724221,49.349210,199.549541,163.797381,166.274942,164.816284,74.372257,14.309143,190.769297,16.226690,49.491748,49.612296,162.114154,201.807787,159.966843,192.728696,108.842865,187.194051,-0.000485,0.030958,91.926955,65.630605,185.862672,5.649574,53.316014,0.696166,635838.782014,0.862413,9.312353,11.637557,4.011530,0.059332,0.052004,32.000000,109.386460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.569875,64.534388,101.932825,63.281806,29.376117,43.050633,43.322898,36.695502,43.531646,41.351892,40.059649,148.744514,113.848192,149.558691,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640770,49.408459,199.390394,163.818929,166.328552,164.812917,74.432428,14.319418,190.749009,16.224153,49.617301,49.635403,162.124015,201.844320,159.991042,192.728377,108.841377,187.029659,-0.000486,0.030968,91.595154,65.717657,185.738667,5.638716,53.275023,0.694786,636154.564760,0.863631,9.366975,11.664896,4.013126,0.059332,0.051999,32.000000,109.641189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.593662,64.535347,101.942124,63.281806,29.351917,43.050633,43.322898,36.777049,43.531646,41.351892,40.197789,148.864857,113.785097,149.531507,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823934,49.466063,199.394196,163.875179,166.238278,164.813392,74.361669,14.321131,190.708881,16.220613,49.498419,49.715248,162.140641,201.824341,159.976113,192.603129,108.793971,187.094382,-0.000486,0.030967,91.790505,65.799740,185.682295,5.666315,53.228838,0.696071,636371.206016,0.864669,9.512768,11.603800,4.016666,0.056999,0.050774,32.000000,109.485144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.581761,64.497897,101.973537,63.281806,29.326439,43.050633,43.322898,36.790352,43.531646,41.351892,40.297267,148.723339,114.212877,149.503144,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857295,49.495688,199.385603,163.897288,166.178232,164.787723,74.510990,14.318562,190.688498,16.216193,49.335440,49.818751,162.145052,201.703530,159.969626,192.534880,108.742858,187.189268,-0.000486,0.030976,91.777716,65.686580,185.552462,5.673373,53.217850,0.694529,636421.475119,0.862101,9.380564,11.675851,4.001976,0.059082,0.051760,32.000000,109.345205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.597438,64.479003,101.944824,63.281806,29.281977,43.050633,43.322898,36.750539,43.531646,41.351892,40.389230,149.021980,113.629028,149.440202,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775504,49.428209,199.346811,163.856429,166.108737,164.759009,74.377636,14.318990,190.536112,16.212660,49.186201,49.751930,162.156486,201.668893,160.006317,192.673351,108.718570,187.181534,-0.000487,0.031007,91.615898,65.802010,185.708381,5.639251,53.157477,0.694200,636507.756482,0.859671,9.375676,11.763081,3.999126,0.056469,0.051910,32.000000,109.519258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.608435,64.465842,101.985940,63.281806,29.275952,43.050633,43.322898,36.687665,43.531646,41.351892,40.427575,148.755273,114.316859,149.394962,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743073,49.402973,199.242624,163.830123,166.056174,164.728098,74.421096,14.316850,190.551786,16.206889,49.100714,49.744104,162.147353,201.731663,159.988494,192.461457,108.678765,187.137767,-0.000486,0.031033,91.165813,65.933984,185.570166,5.609140,53.086824,0.695640,636429.014477,0.862471,9.392845,11.784426,4.004918,0.057444,0.050645,32.000000,109.418000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614930,64.459428,102.000222,63.281806,29.281388,43.050633,43.322898,36.733258,43.531646,41.351892,40.442521,148.842192,113.547101,149.273561,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812364,49.379109,199.179580,163.818369,166.071013,164.711573,74.333942,14.331263,190.501315,16.201083,49.214408,49.845096,162.100367,201.624409,159.967309,192.462018,108.652585,186.936376,-0.000485,0.031012,90.949215,65.895470,185.579358,5.544539,53.067863,0.696516,636417.854647,0.862369,9.401203,11.807572,4.005435,0.056985,0.051078,32.000000,109.371209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.624773,64.451372,101.987840,63.281806,29.244534,43.050633,43.322898,36.725693,43.531646,41.351892,40.444100,148.667884,113.584152,149.378085,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723990,49.397213,199.126065,163.809694,166.051985,164.681675,74.387645,14.325697,190.502614,16.194769,49.291275,49.788688,162.140206,201.613950,159.959869,192.479269,108.684305,186.757776,-0.000485,0.031054,91.017232,65.743212,185.639382,5.502410,53.166211,0.695629,636294.493658,0.861902,9.305583,11.757061,3.998597,0.056595,0.051035,32.000000,109.596067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643964,64.437266,102.059394,63.281806,29.256540,43.050633,43.322898,36.758559,43.531646,41.351892,40.509566,148.775289,113.546832,149.358809,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813083,49.417237,199.118827,163.814731,165.924084,164.633955,74.406844,14.318705,190.473721,16.188960,49.202735,49.640212,162.168729,201.584614,159.977204,192.409856,108.626935,186.867174,-0.000484,0.031064,91.256959,65.914276,185.636958,5.492408,53.090863,0.695218,636221.278011,0.862867,9.415217,11.657276,4.004628,0.057109,0.050584,32.000000,109.586335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647310,64.413064,102.114763,63.281806,29.218510,43.050633,43.322898,36.737365,43.531646,41.351892,40.580713,148.813688,113.678354,149.373561,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891824,49.400230,199.160668,163.810813,165.862548,164.608559,74.263331,14.310999,190.512594,16.182605,49.046877,49.744263,162.105424,201.508245,159.974642,192.432790,108.565091,186.919377,-0.000485,0.031081,91.372962,65.847436,185.399851,5.455457,53.143866,0.694916,636153.255874,0.860730,9.342968,11.756343,3.997320,0.059133,0.052083,32.000000,109.422211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641578,64.388500,102.092449,63.281806,29.200288,43.050633,43.322898,36.712157,43.531646,41.351892,40.630607,148.526663,114.035713,149.472617,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812757,49.347016,199.146549,163.780869,165.966573,164.591538,74.398275,14.319133,190.529390,16.175537,48.756969,49.951871,162.101741,201.670992,159.993527,192.309889,108.557623,186.897965,-0.000486,0.031099,91.627370,66.133438,185.522196,5.424696,53.190627,0.693211,636117.836808,0.860708,9.244515,11.838079,3.991850,0.056488,0.051363,32.000000,109.244564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.616330,64.353485,102.135712,63.281806,29.200706,43.050633,43.322898,36.682466,43.531646,41.351892,40.612747,148.796551,113.618749,149.358809,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908866,49.286396,199.202776,163.749806,165.979631,164.580861,74.256867,14.319418,190.486038,16.170469,48.537384,49.985131,162.126759,201.751194,160.015247,192.499718,108.586882,186.488842,-0.000485,0.031088,91.696457,66.052535,185.552829,5.407474,53.122361,0.693362,636057.169871,0.860444,9.273083,11.837387,3.997903,0.058105,0.051423,32.000000,109.168669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644023,64.381770,102.200773,63.281806,29.194828,43.050633,43.322898,36.687760,43.531646,41.351892,40.592523,148.513735,113.884783,149.181429,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936145,49.118802,199.289236,163.682083,166.115930,164.577163,74.383080,14.317848,190.436254,16.167089,48.262395,49.983724,162.117320,201.799368,160.018570,192.519336,108.626133,187.107097,-0.000483,0.031073,91.847676,66.090171,185.629086,5.341153,53.160179,0.693021,635665.829429,0.860036,9.113065,11.652115,3.991330,0.057149,0.050214,32.000000,109.224963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653500,64.386294,102.215122,63.281806,29.190760,43.050633,43.322898,36.644104,43.531646,41.351892,40.560869,148.766159,113.810297,149.270296,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896328,48.993453,199.370518,163.629753,166.225398,164.588573,74.256672,14.323271,190.549055,16.162478,48.248584,49.802181,162.092040,201.711827,159.994331,192.563874,108.613572,187.092931,-0.000483,0.031082,92.047722,66.135452,185.654414,5.298356,53.214283,0.692034,635152.798403,0.857632,8.917286,11.848529,3.990882,0.058037,0.051050,32.000000,109.621367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642539,64.348946,102.221261,63.281806,29.218763,43.050633,43.322898,36.573056,43.531646,41.351892,40.334211,148.513344,113.558684,149.262271,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815580,48.948196,199.306500,163.597851,166.251984,164.578737,74.474786,14.319989,190.564895,16.158137,48.568904,49.780706,162.084573,201.675274,159.986084,192.591231,108.628771,186.895229,-0.000484,0.031084,91.691039,66.005406,185.705464,5.294642,53.183913,0.692126,635003.479479,0.859407,8.835657,11.794733,3.996747,0.058825,0.052458,32.000000,109.661535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.626801,64.346477,102.265759,63.281806,29.186663,43.050633,43.322898,36.604774,43.531646,41.351892,40.269326,148.949572,113.642069,149.363805,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805684,48.992630,199.151614,163.583859,166.346397,164.565106,74.407102,14.318419,190.565614,16.154608,48.715001,49.784334,162.040102,201.594766,159.953876,192.522514,108.639687,187.203491,-0.000483,0.031099,91.899224,65.866128,185.505003,5.230632,53.144181,0.692900,634926.881544,0.858477,8.871343,11.765197,4.000887,0.058860,0.051499,32.000000,109.500322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641506,64.332033,102.296345,63.281806,29.190240,43.050633,43.322898,36.623036,43.531646,41.351892,40.262934,148.814204,113.730556,149.454560,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795282,49.014024,199.213004,163.590855,166.453062,164.525700,74.403537,14.318705,190.575052,16.151800,48.672071,49.850407,162.058118,201.657191,159.938836,192.543009,108.627172,187.032536,-0.000481,0.031082,92.070348,65.952665,185.530905,5.207944,53.152730,0.693188,634956.947234,0.859484,8.926020,11.871664,3.998572,0.056734,0.050668,32.000000,109.431095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662277,64.323275,102.309726,63.281806,29.127508,43.050633,43.322898,36.625404,43.531646,41.351892,40.270974,148.807073,113.778002,149.372381,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754402,49.018687,199.226988,163.570147,166.519252,164.505773,74.455512,14.321131,190.585813,16.150663,48.739402,49.839513,162.029282,201.754537,159.941512,192.473562,108.624091,186.999866,-0.000481,0.031072,91.933699,66.055718,185.513425,5.186286,53.268859,0.693244,634897.651677,0.859571,8.958182,11.819101,4.000640,0.058730,0.050843,32.000000,109.141585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666475,64.338779,102.378585,63.281806,29.133236,43.050633,43.322898,36.664000,43.531646,41.351892,40.282549,148.911024,113.547254,149.450233,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785218,49.029384,199.306199,163.598410,166.601506,164.472894,74.406100,14.318705,190.524876,16.150035,48.688518,49.814183,162.029129,201.613155,159.921788,192.447667,108.600933,187.200185,-0.000480,0.031094,91.867191,65.825574,185.665674,5.172624,53.189473,0.692198,634889.152118,0.859662,9.005179,11.809738,4.004208,0.059967,0.052290,32.000000,109.369174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688721,64.306442,102.416025,63.281806,29.095241,43.050633,43.322898,36.694546,43.531646,41.351892,40.280403,148.812201,113.292612,149.364749,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778553,49.031579,199.183962,163.604567,166.625794,164.482644,74.299835,14.323842,190.578882,16.148671,48.721226,49.841574,162.024993,201.591708,159.939090,192.324377,108.566937,186.983804,-0.000480,0.031124,92.692775,65.872041,185.429010,5.152820,52.947984,0.692927,634826.220271,0.859495,8.983962,11.909162,4.003321,0.057498,0.051741,32.000000,109.616018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706143,64.304759,102.438952,63.281806,29.076816,43.050633,43.322898,36.692850,43.531646,41.351892,40.269276,148.599669,113.727986,149.172106,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793504,49.039259,199.117384,163.580221,166.580922,164.476617,74.398636,14.324270,190.436792,16.147427,48.738306,49.711403,162.009133,201.373917,159.924679,192.346155,108.546849,187.229583,-0.000480,0.031122,92.496395,65.795038,185.423238,5.168426,53.125613,0.695916,634976.763697,0.860909,8.993058,11.860776,4.001401,0.057255,0.050761,32.000000,109.430162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726778,64.304221,102.478285,63.281806,29.080637,43.050633,43.322898,36.713650,43.531646,41.351892,40.265590,148.797272,113.753991,149.365890,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771032,49.045019,199.120295,163.584698,166.675283,164.475786,74.423395,14.315993,190.466760,16.145517,48.805631,49.711572,162.016998,201.618598,159.910366,192.292896,108.553296,186.913434,-0.000481,0.031148,92.244020,65.926104,185.466683,5.169849,53.197787,0.693221,635021.053516,0.859466,8.985256,11.974433,3.998863,0.058571,0.051685,32.000000,109.235478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745444,64.301702,102.505961,63.281806,29.006289,43.050633,43.322898,36.692607,43.531646,41.351892,40.261695,148.846791,113.730326,149.333514,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776777,49.079030,199.138573,163.600089,166.703967,164.472089,74.417585,14.320132,190.317757,16.144866,48.742851,49.733254,162.029008,201.515910,159.920913,192.433285,108.528093,186.894882,-0.000481,0.031125,93.013474,65.858039,185.608527,5.119849,53.133192,0.692582,635028.316405,0.859620,9.014286,11.847609,4.000727,0.058531,0.050894,32.000000,109.196800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751679,64.264112,102.499770,63.281806,28.965030,43.050633,43.322898,36.727369,43.531646,41.351892,40.269860,148.835171,113.582350,149.340516,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.880663,49.066687,199.179791,163.598970,166.724348,164.494975,74.411224,14.322130,190.460311,16.144850,48.432709,49.811435,162.023527,201.634684,159.912402,192.433490,108.469977,186.925611,-0.000480,0.031059,93.165959,66.046099,185.516382,5.178046,53.219450,0.693452,635158.693651,0.859640,9.042347,11.865743,4.000632,0.059782,0.052242,32.000000,109.461639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716143,64.257171,102.467235,63.281806,28.951475,43.050633,43.322898,36.710105,43.531646,41.351892,40.270702,148.822448,113.830242,149.464513,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789896,49.024996,199.277903,163.602608,166.717149,164.509992,74.441378,14.314138,190.549238,16.145308,48.348080,49.857211,162.015143,201.624083,159.927324,192.548221,108.462008,187.107795,-0.000478,0.031042,93.012884,65.772165,185.542165,5.144194,53.129232,0.691214,635275.794491,0.857814,8.922510,11.935567,3.993126,0.057039,0.050103,32.000000,109.599632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688600,64.258276,102.448418,63.281806,28.957574,43.050633,43.322898,36.665865,43.531646,41.351892,40.219253,148.882756,113.624733,149.424623,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805792,48.907329,199.246703,163.546920,166.633322,164.523229,74.364954,14.320560,190.592924,16.146169,48.375272,49.817825,161.991245,201.663123,159.907482,192.507053,108.494674,186.813853,-0.000480,0.031072,93.390542,65.722882,185.664103,5.141881,53.202612,0.693737,635385.121710,0.859181,8.974730,12.012918,4.002376,0.058515,0.051685,32.000000,109.594985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685397,64.274270,102.448931,63.281806,28.960823,43.050633,43.322898,36.697318,43.531646,41.351892,40.076571,148.729907,114.036480,149.484222,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792819,48.828611,199.234345,163.473883,166.786492,164.522121,74.483770,14.312996,190.543194,16.148193,48.116193,49.736515,161.946659,201.759124,159.885322,192.545287,108.486581,186.877137,-0.000479,0.031045,93.762150,65.976197,185.477228,5.148507,53.230019,0.692301,635053.960076,0.859544,8.840607,11.868282,4.000473,0.058996,0.051933,32.000000,109.360817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650581,64.270981,102.397209,63.281806,28.963274,43.050633,43.322898,36.659443,43.531646,41.351892,40.005799,148.967539,114.129339,149.509792,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855810,48.773481,199.245237,163.455134,166.871907,164.542817,74.495827,14.318847,190.627004,16.149521,48.119953,49.918448,161.950463,201.600740,159.904195,192.550486,108.473832,187.104832,-0.000479,0.031029,93.593907,65.771810,185.619316,5.156374,53.196528,0.691902,634925.183318,0.858226,8.775317,11.900493,4.001267,0.058910,0.051630,32.000000,109.304044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669319,64.299448,102.423947,63.281806,28.908205,43.050633,43.322898,36.691797,43.531646,41.351892,39.914931,148.991654,113.699066,149.459438,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785114,48.719724,199.288497,163.434146,166.867364,164.547361,74.501850,14.322272,190.466338,16.151993,48.031942,49.759760,161.959254,201.645917,159.888552,192.504365,108.540529,186.838583,-0.000478,0.031052,93.085914,65.838127,185.462519,5.228631,53.201432,0.691558,634855.477295,0.856857,8.655004,11.999968,3.996430,0.057410,0.051349,32.000000,109.220338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677803,64.316342,102.398768,63.281806,28.918109,43.050633,43.322898,36.659761,43.531646,41.351892,39.741613,149.003701,113.576673,149.447833,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850407,48.689554,199.284716,163.439183,166.805044,164.574692,74.214111,14.332262,190.560824,16.153909,48.313897,49.658318,161.960957,201.647751,159.865419,192.536520,108.576810,186.669824,-0.000477,0.031037,92.585015,65.955441,185.477730,5.242878,53.273869,0.692379,634627.950944,0.858034,8.674410,11.831853,4.002974,0.060007,0.052544,32.000000,109.377991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.634026,64.340380,102.410519,63.281806,28.912062,43.050633,43.322898,36.718646,43.531646,41.351892,39.641283,148.428223,113.770254,149.554127,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761873,48.723015,199.059816,163.447018,166.801298,164.577024,74.455583,14.317848,190.418766,16.153961,48.508925,49.566097,161.924144,201.637252,159.834874,192.422364,108.551438,187.131257,-0.000475,0.031030,92.150459,65.635879,185.612117,5.288605,53.207097,0.690670,634470.641414,0.860176,8.576666,11.731233,3.997655,0.059112,0.052251,32.000000,109.346290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655551,64.317342,102.399360,63.281806,28.902583,43.050633,43.322898,36.756303,43.531646,41.351892,39.589897,148.911167,113.881178,149.492759,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676586,48.767173,199.077321,163.510821,166.619123,164.582804,74.368995,14.320845,190.487465,16.153597,48.388973,49.721947,161.942054,201.558050,159.835157,192.495278,108.546435,186.829810,-0.000474,0.030992,92.119252,65.768907,185.463540,5.271356,53.291388,0.692151,634752.076753,0.859176,8.701769,11.932422,4.000248,0.057999,0.051156,32.000000,109.604261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.652957,64.347316,102.341151,63.281806,28.861716,43.050633,43.322898,36.649134,43.531646,41.351892,39.593226,148.737991,113.853639,149.517896,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682423,48.781435,198.969285,163.525093,166.461991,164.548602,74.384597,14.313995,190.430930,16.151314,48.591058,49.529756,161.945969,201.486615,159.857153,192.385752,108.537231,186.922537,-0.000475,0.031063,92.188342,65.740658,185.570248,5.226526,53.126111,0.692278,634980.955691,0.861955,8.834325,11.822603,4.007468,0.058567,0.052320,32.000000,109.616481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677630,64.371310,102.326685,63.281806,28.804834,43.050633,43.322898,36.760127,43.531646,41.351892,39.545239,148.769195,113.465365,149.464710,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755538,48.835193,199.088070,163.511940,166.361164,164.507802,74.385628,14.318562,190.348221,16.148503,48.747255,49.557876,161.937001,201.553646,159.852294,192.279656,108.521510,186.690241,-0.000473,0.031076,92.099631,65.530412,185.469414,5.203806,53.120446,0.693975,634904.162808,0.861517,8.842533,11.867141,4.004822,0.059819,0.052518,32.000000,109.728069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664799,64.337510,102.258876,63.281806,28.767786,43.050633,43.322898,36.734566,43.531646,41.351892,39.515215,148.771255,113.938174,149.451098,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715566,48.890049,199.077782,163.527891,166.280124,164.504934,74.434567,14.318847,190.365177,16.147062,48.535615,49.679015,161.923429,201.616886,159.822488,192.335843,108.439532,187.009173,-0.000472,0.031056,91.584528,65.839276,185.569063,5.172770,53.120341,0.693379,634814.437222,0.860015,8.820510,11.794320,4.001325,0.059565,0.051133,32.000000,109.756024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615323,64.317381,102.227490,63.281806,28.713724,43.050633,43.322898,36.694359,43.531646,41.351892,39.543418,148.869134,113.984700,149.547912,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
