OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, March 23, 2020
11:06:53 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.777824,48.860153,199.277567,163.597851,166.166338,164.500682,74.391707,14.319704,190.515415,16.145740,48.558233,49.774897,161.977774,201.558539,159.872885,192.426501,108.448854,186.962689,-0.000472,0.030970,91.444278,65.912335,185.731610,5.157368,53.206625,0.693507,635284.560939,0.860807,8.929320,12.009598,4.009123,0.056729,0.051349,32.000000,109.804589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.621920,64.336970,102.238078,63.281806,28.734434,43.050633,43.322898,36.753361,43.531646,41.351892,39.424828,148.783414,113.565320,149.374269,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864185,48.823674,199.272603,163.598410,166.230540,164.491254,74.468823,14.324698,190.734350,16.147649,48.022734,49.838045,162.018465,201.791702,159.915602,192.708722,108.478696,187.280290,-0.000472,0.030969,91.321590,65.994433,185.772826,5.195140,53.257949,0.692483,635048.490701,0.859540,8.822386,11.970814,4.003340,0.056315,0.050530,32.000000,109.312871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.618803,64.367252,102.216954,63.281806,28.774971,43.050633,43.322898,36.597901,43.531646,41.351892,39.356134,148.937646,114.158105,149.506881,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.066573,48.758396,199.283313,163.578262,166.280339,164.491697,74.336837,14.322130,190.771006,16.148942,47.877384,49.834501,162.004744,201.912759,159.927426,192.678121,108.497975,187.278211,-0.000472,0.030958,91.632899,66.063741,185.828994,5.220752,53.234897,0.690616,634743.218274,0.856860,8.696535,12.061879,3.996307,0.057209,0.050513,32.000000,109.275803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.613993,64.356146,102.180393,63.281806,28.749546,43.050633,43.322898,36.672257,43.531646,41.351892,39.328697,148.673674,114.108435,149.364671,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.055128,48.658836,199.379471,163.518376,166.306794,164.490161,74.323993,14.311569,190.711415,16.152424,47.964968,49.782520,162.001007,201.783955,159.926688,192.817338,108.531693,187.152402,-0.000471,0.030935,91.619194,66.170470,185.884677,5.233539,53.078904,0.690616,634743.218274,0.856860,8.696535,12.061879,3.996307,0.056358,0.050491,32.000000,109.137708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.603215,64.349478,102.179969,63.281806,28.803507,43.050633,43.322898,36.551819,43.531646,41.351892,39.232957,148.647986,114.127958,149.337999,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.060792,48.658836,199.552270,163.518376,166.276602,164.496631,74.336414,14.324413,190.889166,16.155926,47.955159,49.829475,161.956860,201.965112,159.935833,192.850553,108.549487,187.491727,-0.000470,0.030946,91.603430,66.108987,185.996068,5.263064,53.242686,0.690488,633981.809913,0.854486,8.334518,11.960215,3.983198,0.057463,0.050131,32.000000,109.029309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.612887,64.351273,102.174700,63.281806,28.792148,43.050633,43.322898,36.550082,43.531646,41.351892,39.094839,148.672829,114.083849,149.406960,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919077,48.620164,199.457236,163.496549,166.239380,164.505774,74.383719,14.315565,190.875742,16.160084,47.905659,49.822901,161.970752,202.046129,159.914017,192.930366,108.596343,187.305111,-0.000471,0.030947,91.467836,66.027446,186.112689,5.262405,53.293355,0.688751,633953.862695,0.854269,8.328677,12.071494,3.986199,0.058753,0.051420,32.000000,108.990039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598788,64.366328,102.143527,63.281806,28.842834,43.050633,43.322898,36.538597,43.531646,41.351892,39.011796,148.767438,113.943544,149.383396,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934101,48.588898,199.623110,163.464368,166.270823,164.514917,74.332638,14.320132,190.968565,16.163448,47.976933,49.889194,161.972919,201.987741,159.895490,192.895003,108.582612,187.297108,-0.000470,0.030966,91.296543,65.802661,185.950997,5.292743,53.190365,0.689562,633928.262360,0.856376,8.436282,11.953674,3.995611,0.059296,0.051396,32.000000,109.227485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.610320,64.341171,102.140491,63.281806,28.826131,43.050633,43.322898,36.612960,43.531646,41.351892,38.964078,148.665277,113.673598,149.172027,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884559,48.568602,199.650782,163.444780,166.274699,164.529382,74.293012,14.318419,190.894940,16.167459,48.221196,49.882609,161.937159,202.021094,159.859228,192.958156,108.652178,187.650770,-0.000470,0.030975,91.204466,66.057090,186.062517,5.288691,53.275573,0.691096,633921.562974,0.856650,8.389493,11.964360,3.997731,0.059080,0.050809,32.000000,109.399760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.590667,64.327243,102.109804,63.281806,28.870428,43.050633,43.322898,36.600452,43.531646,41.351892,38.882607,148.586024,113.936410,149.220690,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883811,48.568602,199.637246,163.444780,166.387330,164.540902,74.454637,14.324556,191.028231,16.171676,48.166212,49.814836,161.931333,202.200762,159.876718,192.921755,108.664499,187.478321,-0.000471,0.031000,91.235480,66.110110,186.017095,5.278098,53.280320,0.690687,633786.255906,0.858080,8.420398,12.029237,4.002256,0.057660,0.050935,32.000000,109.593727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.626147,64.354174,102.153408,63.281806,28.942439,43.050633,43.322898,36.624569,43.531646,41.351892,38.792919,148.909274,114.651780,149.463687,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929072,48.568602,199.788362,163.444780,166.368224,164.546918,74.443478,14.321987,190.983332,16.175566,48.314304,49.856125,161.942902,202.065598,159.876283,192.979488,108.655784,187.426943,-0.000472,0.030983,91.295072,66.010181,185.938821,5.311688,53.322413,0.690645,633789.152189,0.856291,8.421170,11.951385,4.002045,0.058594,0.051896,32.000000,109.563603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598269,64.357451,102.153025,63.281806,28.925216,43.050633,43.322898,36.620946,43.531646,41.351892,38.740063,148.886956,113.948799,149.194962,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.015972,48.629763,199.687490,163.469405,166.384257,164.553456,74.379349,14.320703,190.995776,16.179382,48.547690,49.695490,161.916577,202.171629,159.860405,193.063930,108.728727,187.704474,-0.000472,0.030997,91.251511,65.972795,186.147032,5.383027,53.222885,0.689944,633781.384691,0.855588,8.374394,11.940567,4.001444,0.059516,0.051941,32.000000,109.365196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.591550,64.358209,102.165334,63.281806,28.985731,43.050633,43.322898,36.592025,43.531646,41.351892,38.749172,148.758698,114.095931,149.285520,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.988379,48.699428,199.825611,163.493751,166.415716,164.552028,74.173081,14.322843,191.037632,16.181925,48.665205,49.890281,161.939535,202.054222,159.845803,192.975292,108.753291,187.495055,-0.000471,0.031011,91.220473,65.955170,186.119478,5.429253,53.235815,0.690071,633610.638426,0.854852,8.345832,11.973088,3.992474,0.058960,0.051017,32.000000,109.279069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.577936,64.352030,102.188484,63.281806,28.978038,43.050633,43.322898,36.535600,43.531646,41.351892,38.702411,148.346161,114.063521,149.216205,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930850,48.777595,199.827607,163.510821,166.462824,164.544200,74.364706,14.321273,191.014979,16.184882,48.784726,49.784427,161.958815,202.112671,159.856494,192.983501,108.731732,187.705535,-0.000470,0.030997,90.864010,66.014532,186.004839,5.471965,53.278642,0.690729,633706.030196,0.857917,8.443973,11.868953,3.997441,0.057392,0.050740,32.000000,109.420164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.590142,64.352197,102.213145,63.281806,29.019578,43.050633,43.322898,36.545074,43.531646,41.351892,38.730858,148.729413,113.948415,149.394608,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885997,48.777595,199.870887,163.510821,166.408866,164.543975,74.383359,14.324841,191.048129,16.186926,48.921987,49.873112,161.996917,202.094221,159.864995,192.982831,108.778836,187.578347,-0.000470,0.031028,90.872341,66.013035,186.025702,5.489724,53.257871,0.691031,633987.236674,0.856950,8.581549,11.970486,4.002087,0.058605,0.051112,32.000000,109.487470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579176,64.351188,102.246207,63.281806,29.064224,43.050633,43.322898,36.571284,43.531646,41.351892,38.772831,148.766718,114.134287,149.223168,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.937422,48.862073,199.927513,163.551677,166.269637,164.552341,74.349655,14.327124,191.065775,16.189256,48.900358,49.815780,161.975493,202.204309,159.843495,193.040038,108.789088,187.491664,-0.000470,0.031077,91.117895,66.118069,186.222960,5.504757,53.288083,0.691959,633890.738389,0.857591,8.627903,11.875065,4.006553,0.060579,0.052093,32.000000,109.318026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.577051,64.364089,102.250938,63.281806,29.080885,43.050633,43.322898,36.593693,43.531646,41.351892,38.826389,148.699310,113.676973,149.195513,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898653,48.919945,199.875471,163.589735,166.192937,164.570397,74.179110,14.317991,190.992738,16.191879,48.675460,49.865125,161.993555,202.054100,159.866514,192.990486,108.812920,187.541950,-0.000469,0.031117,91.074032,66.036079,185.924709,5.509605,53.180740,0.691290,634006.750051,0.857245,8.659237,11.831867,4.003561,0.057532,0.051917,32.000000,109.443001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.581682,64.345356,102.254157,63.281806,29.143046,43.050633,43.322898,36.562005,43.531646,41.351892,38.802778,148.358220,114.017647,149.244411,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917746,48.919945,199.782355,163.589735,166.101707,164.580111,74.419930,14.318562,191.092515,16.194072,48.644742,49.838568,162.006949,202.190039,159.870170,193.012244,108.805917,187.712291,-0.000469,0.031118,91.220314,65.979639,186.037860,5.526280,53.301799,0.693237,634175.008729,0.860192,8.757170,11.827150,4.005629,0.056750,0.050324,32.000000,109.293592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598999,64.319335,102.264295,63.281806,29.109853,43.050633,43.322898,36.580553,43.531646,41.351892,38.841646,148.839861,113.893835,149.212192,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856381,48.904311,199.591905,163.595332,166.084115,164.583338,74.368475,14.319418,191.034534,16.197987,48.608802,49.823668,162.008352,202.197255,159.878730,192.965837,108.811874,187.548438,-0.000470,0.031104,91.496829,65.851608,186.157006,5.516954,53.225770,0.691233,634216.080877,0.857095,8.737439,11.898866,4.002231,0.058995,0.051240,32.000000,109.247575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585191,64.338025,102.263099,63.281806,29.100600,43.050633,43.322898,36.566686,43.531646,41.351892,38.801496,148.736950,113.710611,149.369706,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841027,48.892792,199.755127,163.580780,166.054579,164.582589,74.244522,14.321702,191.069178,16.200632,48.816848,49.817342,161.990577,202.131692,159.884605,193.097362,108.832526,187.232075,-0.000471,0.031106,91.401868,66.071644,186.139873,5.550485,53.219502,0.690622,634146.621158,0.857070,8.699465,11.816290,3.998008,0.060125,0.053159,32.000000,109.345184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595407,64.339950,102.269513,63.281806,29.087478,43.050633,43.322898,36.597079,43.531646,41.351892,38.770424,148.489044,113.950410,149.349761,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852006,48.928448,199.807753,163.583019,166.025383,164.583367,74.354317,14.320845,191.067831,16.202647,48.909786,49.897542,161.974113,202.177807,159.899699,193.093246,108.800320,187.583329,-0.000473,0.031103,90.955754,66.017534,186.034106,5.560835,53.275914,0.693139,634163.924427,0.860537,8.789608,11.689704,4.007845,0.060844,0.053890,32.000000,109.407004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.596281,64.327879,102.253058,63.281806,29.116035,43.050633,43.322898,36.604457,43.531646,41.351892,38.785999,148.708634,114.302936,149.400941,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850910,48.981385,199.807485,163.615761,165.927053,164.586689,74.379579,14.325126,191.128172,16.205831,48.928156,49.838148,162.016665,202.105434,159.881050,193.048471,108.799312,187.419799,-0.000474,0.031113,90.800089,66.018385,186.153414,5.554347,53.228157,0.692477,634340.589649,0.859146,8.813906,11.855472,4.008018,0.059603,0.052534,32.000000,109.547595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.591072,64.340183,102.220456,63.281806,29.195311,43.050633,43.322898,36.597696,43.531646,41.351892,38.769004,148.759158,113.704205,149.346417,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863021,49.019510,199.908225,163.644584,165.911626,164.589173,74.454429,14.328123,191.165981,16.207924,48.954628,49.963785,161.992150,202.255867,159.901239,193.133772,108.816624,187.643334,-0.000475,0.031116,90.839407,66.230150,185.962089,5.587272,53.290679,0.693240,634467.053783,0.859021,8.867976,11.794323,4.008101,0.058694,0.052714,32.000000,109.671179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.597979,64.360501,102.211109,63.281806,29.199629,43.050633,43.322898,36.596880,43.531646,41.351892,38.809156,148.908859,113.812790,149.266402,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.011128,49.019510,199.878050,163.644584,165.906502,164.568001,74.299847,14.322415,191.068584,16.210166,48.931397,49.876858,162.035077,202.253910,159.895763,193.056679,108.850372,187.681537,-0.000475,0.031126,90.928020,65.936446,186.017402,5.642557,53.106914,0.692617,634495.197344,0.858030,8.893576,11.861967,4.009148,0.057076,0.050197,32.000000,109.740193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.608130,64.372804,102.157946,63.281806,29.264485,43.050633,43.322898,36.584205,43.531646,41.351892,38.837328,148.599695,114.087416,149.366755,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844381,49.043099,199.883478,163.676487,165.893072,164.569403,74.396255,14.318990,191.124814,16.213267,49.080327,49.843545,162.034482,202.069125,159.893285,193.082590,108.866386,187.624896,-0.000475,0.031139,91.317074,65.878787,186.070430,5.681501,53.268650,0.693017,634128.103170,0.856875,8.740578,11.842731,3.996671,0.056504,0.050795,32.000000,109.830340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615359,64.381750,102.150490,63.281806,29.265313,43.050633,43.322898,36.495824,43.531646,41.351892,38.853305,148.792511,113.777311,149.361130,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859084,49.093842,199.763163,163.697755,165.888562,164.573917,74.337624,14.313139,190.909436,16.216305,49.131437,49.763297,162.038894,202.177929,159.909757,193.041699,108.876679,187.730865,-0.000475,0.031120,91.366153,66.115192,186.004863,5.710355,53.296423,0.693041,634336.974260,0.859012,8.936444,11.805200,4.010151,0.058423,0.052123,32.000000,109.590016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611940,64.371208,102.118075,63.281806,29.307160,43.050633,43.322898,36.589876,43.531646,41.351892,38.847735,148.675248,114.416699,149.285088,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813584,49.140471,199.845285,163.724060,165.868493,164.584506,74.325262,14.318419,191.014413,16.219909,49.090233,49.802527,162.066262,202.077850,159.917274,193.000041,108.872909,187.464513,-0.000476,0.031080,91.294307,65.932777,186.007043,5.746799,53.188844,0.692331,634415.641009,0.859554,8.971979,11.835159,4.006555,0.058887,0.051752,32.000000,109.809897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.626873,64.380804,102.170659,63.281806,29.314292,43.050633,43.322898,36.594285,43.531646,41.351892,38.896774,148.650523,113.958580,149.343545,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835396,49.158849,199.782323,163.730497,165.871259,164.592123,74.362620,14.320988,190.951443,16.222613,49.133824,49.801522,162.055083,202.010126,159.919229,192.908734,108.840825,187.320001,-0.000477,0.031050,91.465018,66.038096,185.984322,5.780197,53.297184,0.694521,634534.985592,0.860460,9.017282,11.746892,4.011760,0.057470,0.050730,32.000000,109.667207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607442,64.345377,102.155123,63.281806,29.303708,43.050633,43.322898,36.604836,43.531646,41.351892,38.945050,148.725239,113.631867,149.182570,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839768,49.158849,199.734974,163.730497,165.879451,164.600721,74.323706,14.323557,191.064005,16.224657,49.126231,49.666831,162.029944,202.127839,159.899646,192.905925,108.868615,187.218749,-0.000478,0.031040,91.610300,66.073009,185.893074,5.826214,53.194036,0.692875,634754.381139,0.859971,9.061489,11.714857,4.008844,0.059236,0.050938,32.000000,109.654927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.621960,64.339935,102.174729,63.281806,29.336648,43.050633,43.322898,36.592361,43.531646,41.351892,38.968412,148.647411,113.898975,149.163963,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924775,49.186552,199.662995,163.746448,165.838796,164.604740,74.405801,14.314281,190.796989,16.225821,49.215818,49.773373,162.068929,201.829397,159.896992,192.899746,108.844409,187.416299,-0.000480,0.031056,91.899962,65.730325,185.906804,5.858130,53.204107,0.694084,634692.650395,0.860382,9.056966,11.648543,4.007542,0.059376,0.051937,32.000000,109.706874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.621524,64.335318,102.221512,63.281806,29.321683,43.050633,43.322898,36.588939,43.531646,41.351892,38.974376,148.811601,113.873315,149.274741,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765882,49.216176,199.632656,163.743929,165.879307,164.601671,74.279191,14.312711,190.818464,16.226581,49.384904,49.790809,162.088090,201.911821,159.920738,192.873240,108.845278,187.387795,-0.000480,0.031058,92.247505,65.882799,185.901155,5.888729,53.199072,0.692797,634744.503669,0.857895,8.996783,11.747895,3.999277,0.056284,0.050991,32.000000,109.773961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.640656,64.348723,102.265968,63.281806,29.327607,43.050633,43.322898,36.535565,43.531646,41.351892,39.010249,148.558382,113.907375,149.201649,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.014742,49.271584,199.594344,163.766317,165.927813,164.598606,74.423113,14.319276,190.784169,16.227557,49.440708,49.630225,162.071008,201.968781,159.926554,192.635663,108.803250,187.321227,-0.000481,0.031038,92.328759,65.857673,185.906904,5.902234,53.081946,0.694804,634987.648500,0.862462,9.190777,11.736187,4.011436,0.058266,0.051493,32.000000,109.768844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.630466,64.308390,102.240417,63.281806,29.307467,43.050633,43.322898,36.624703,43.531646,41.351892,39.050954,148.846226,113.801820,149.177849,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.046239,49.271584,199.526354,163.766317,165.901944,164.611615,74.350342,14.327267,190.664516,16.227193,49.351516,49.877974,162.083179,201.775678,159.912422,192.753339,108.768674,187.327260,-0.000482,0.031051,92.218140,65.941788,185.892706,5.897325,53.094981,0.693261,634918.990579,0.856153,8.988923,11.752898,3.990710,0.057181,0.052742,32.000000,109.884172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.636881,64.319023,102.243966,63.281806,29.323917,43.050633,43.322898,36.482501,43.531646,41.351892,39.120607,148.700683,113.672294,149.195473,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.038291,49.336044,199.519735,163.763239,165.920002,164.619273,74.336717,14.319418,190.676933,16.226407,49.247903,49.821069,162.086535,201.850192,159.919177,192.629938,108.786840,187.059532,-0.000483,0.031054,92.084945,65.899308,185.849125,5.898348,53.154750,0.692591,635039.014155,0.856459,8.956433,11.789767,3.986840,0.059931,0.052197,32.000000,109.990723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655540,64.326939,102.245074,63.281806,29.291502,43.050633,43.322898,36.457380,43.531646,41.351892,39.203112,148.673434,114.234548,149.237841,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.068099,49.345370,199.413211,163.758481,165.914935,164.622354,74.252134,14.333261,190.631448,16.224561,49.128179,49.878770,162.121757,201.885399,159.928556,192.667901,108.751788,187.235799,-0.000483,0.031077,91.831421,66.090718,185.853505,5.887079,53.133349,0.692065,635151.749541,0.856963,9.029089,11.669713,3.987341,0.056398,0.050312,32.000000,109.626219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666299,64.301422,102.254941,63.281806,29.308743,43.050633,43.322898,36.454912,43.531646,41.351892,39.226734,148.504269,113.660058,149.189572,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882017,49.318214,199.306945,163.751485,165.825089,164.614799,74.399075,14.316992,190.660125,16.221672,48.878799,49.882156,162.059555,201.861955,159.900381,192.602414,108.729955,187.349633,-0.000483,0.031043,91.682563,66.133747,185.782252,5.818266,53.185408,0.691737,635262.655753,0.857409,9.007678,11.771860,3.982840,0.059538,0.052021,32.000000,109.877210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677151,64.284770,102.239744,63.281806,29.255855,43.050633,43.322898,36.529760,43.531646,41.351892,39.268609,148.798150,113.808302,149.197401,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874816,49.240040,199.337612,163.737773,165.809917,164.607882,74.395524,14.314709,190.626298,16.218618,48.716220,49.812786,162.078341,201.803404,159.926385,192.569327,108.703542,186.957694,-0.000483,0.031040,91.545937,66.049623,185.872806,5.813636,53.209562,0.693072,635489.333338,0.858496,9.178243,11.834933,3.995893,0.060139,0.052194,32.000000,109.997508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692131,64.288568,102.252718,63.281806,29.221562,43.050633,43.322898,36.531905,43.531646,41.351892,39.263844,148.791047,114.250811,149.185206,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.071228,49.240040,199.347156,163.737773,165.728589,164.602107,74.240917,14.319704,190.698792,16.215913,48.839494,49.835324,162.062847,201.799429,159.965411,192.716765,108.730361,187.065694,-0.000482,0.031022,91.508744,66.140216,185.776642,5.795350,53.213890,0.692663,635360.254406,0.859114,9.101908,11.714223,3.996759,0.057490,0.050880,32.000000,110.105156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681625,64.266296,102.253747,63.281806,29.243175,43.050633,43.322898,36.532720,43.531646,41.351892,39.203891,148.481835,114.071077,149.398777,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837342,49.186552,199.286494,163.709508,165.724461,164.605869,74.422151,14.321131,190.643506,16.212450,48.838045,49.803614,162.049296,201.915022,159.954823,192.648112,108.695663,187.269703,-0.000482,0.031009,91.523059,65.951987,185.722921,5.769112,53.144679,0.690175,635017.201405,0.857120,8.899122,11.728536,3.981272,0.057075,0.050114,32.000000,110.027296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693193,64.252454,102.242381,63.281806,29.171243,43.050633,43.322898,36.415312,43.531646,41.351892,39.217946,148.844301,113.868099,149.276826,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.954945,49.165980,199.282646,163.687680,165.677078,164.609707,74.416711,14.316421,190.741272,16.209422,48.920360,49.858682,162.069763,201.688831,159.944123,192.608199,108.708252,187.022744,-0.000483,0.031009,91.605840,65.987627,185.783149,5.778665,53.129809,0.693721,635317.930536,0.859384,9.087180,11.840883,3.998738,0.060761,0.053630,32.000000,109.748476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719165,64.272328,102.245468,63.281806,29.210167,43.050633,43.322898,36.542663,43.531646,41.351892,39.174257,148.833423,113.885052,149.146142,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.093459,49.165980,199.188672,163.687680,165.685837,164.592930,74.409353,14.320560,190.615642,16.206122,48.959667,49.867206,162.041229,201.638007,159.926779,192.618531,108.681656,187.077814,-0.000481,0.031027,91.560366,65.971182,185.682703,5.790655,53.113182,0.692416,635097.301585,0.857169,8.945045,11.734291,3.989248,0.057664,0.051559,32.000000,109.800811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717471,64.253494,102.257059,63.281806,29.132010,43.050633,43.322898,36.472743,43.531646,41.351892,39.160773,148.818705,113.727871,149.251099,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875314,49.176403,199.137319,163.674248,165.645776,164.572646,74.276715,14.320845,190.702385,16.202910,48.910982,49.793582,162.016812,201.654601,159.941795,192.468061,108.645468,187.013129,-0.000481,0.031045,91.596913,65.913640,185.700773,5.777974,53.227186,0.690619,634947.726931,0.854532,8.802149,11.781857,3.976341,0.056189,0.049743,32.000000,109.674647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687127,64.258046,102.283776,63.281806,29.158384,43.050633,43.322898,36.391305,43.531646,41.351892,39.178008,148.553431,113.958081,149.321555,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795134,49.176678,199.209847,163.671169,165.662421,164.570710,74.420030,14.326982,190.610132,16.198521,48.870840,49.829445,162.017040,201.753538,159.907774,192.476479,108.641912,186.972252,-0.000482,0.031064,91.749821,65.946893,185.605261,5.739734,53.194745,0.691640,635270.975953,0.860141,9.037757,11.793414,3.992703,0.059343,0.051653,32.000000,109.704405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655001,64.237829,102.270599,63.281806,29.090135,43.050633,43.322898,36.509977,43.531646,41.351892,39.185999,148.840060,113.761739,149.253656,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.008348,49.162414,199.140590,163.679565,165.679216,164.558537,74.352935,14.338255,190.689723,16.193999,48.744291,49.859886,162.023275,201.758125,159.924569,192.573153,108.692585,187.235733,-0.000482,0.031065,91.582713,66.171509,185.692730,5.708906,53.178773,0.693230,635371.821312,0.860011,9.120988,11.781400,4.000589,0.058670,0.052211,32.000000,109.804988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642391,64.241849,102.290457,63.281806,29.139078,43.050633,43.322898,36.554021,43.531646,41.351892,39.193740,148.705870,113.800286,149.344175,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.989663,49.125934,199.201772,163.687960,165.661071,164.564638,74.227774,14.319276,190.596216,16.189558,48.717760,49.774144,162.013771,201.673908,159.923688,192.560041,108.693478,187.093996,-0.000483,0.031017,91.334103,65.878419,185.634592,5.622441,53.170433,0.690545,634882.167231,0.856611,8.886351,11.831037,3.982147,0.055986,0.050113,32.000000,109.747991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.618173,64.236276,102.319743,63.281806,29.067380,43.050633,43.322898,36.407229,43.531646,41.351892,39.188189,148.455547,113.796144,149.346260,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.942040,49.115237,199.079055,163.667252,165.669404,164.570678,74.448379,14.326268,190.538814,16.186547,48.846794,49.701380,162.022139,201.608976,159.915525,192.406174,108.673712,187.073401,-0.000482,0.031009,91.924453,65.765999,185.636853,5.584080,53.084412,0.690982,634843.303070,0.858356,8.869154,11.776196,3.984859,0.056845,0.051560,32.000000,109.751638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601697,64.230139,102.303431,63.281806,29.070393,43.050633,43.322898,36.431271,43.531646,41.351892,39.155125,148.896759,114.169689,149.368801,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760534,49.115237,199.039339,163.667252,165.710321,164.576772,74.412752,14.319133,190.438519,16.183320,48.952202,49.731930,162.036722,201.576072,159.936558,192.387141,108.632970,186.921634,-0.000482,0.030990,92.033594,65.920749,185.609812,5.568700,53.073895,0.692386,634963.287222,0.856725,8.907631,11.788122,3.986202,0.057224,0.050675,32.000000,109.468622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606630,64.242206,102.294377,63.281806,29.052531,43.050633,43.322898,36.452306,43.531646,41.351892,39.146616,148.825504,114.079515,149.341933,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778683,49.147328,198.910132,163.640667,165.797504,164.574823,74.350881,14.320988,190.519151,16.180268,49.010906,49.665399,162.042454,201.539926,159.935536,192.484664,108.675395,187.106809,-0.000481,0.030949,91.388214,65.772317,185.638099,5.583166,53.050370,0.694698,635333.089019,0.860643,9.095376,11.771058,3.999944,0.057874,0.050564,32.000000,109.524898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.613389,64.239400,102.315121,63.281806,29.002612,43.050633,43.322898,36.554366,43.531646,41.351892,39.180748,148.701762,114.165892,149.428124,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997992,49.167077,199.010336,163.636469,165.812394,164.560308,74.247758,14.324556,190.465516,16.177093,48.938179,49.705678,162.025654,201.613461,159.923946,192.459059,108.620596,186.902734,-0.000481,0.030927,91.150293,65.746480,185.644277,5.567623,53.172321,0.694518,635244.883294,0.861077,9.108672,11.799157,3.995890,0.059484,0.051156,32.000000,109.518924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.616382,64.221103,102.311098,63.281806,28.956780,43.050633,43.322898,36.545680,43.531646,41.351892,39.185564,148.495516,113.606130,149.335166,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738439,49.181066,198.965627,163.637868,165.797998,164.548920,74.426626,14.323985,190.400060,16.173415,49.030917,49.649391,162.018737,201.565430,159.926790,192.426707,108.630681,186.947218,-0.000480,0.030945,91.078793,65.940303,185.612054,5.550367,53.111713,0.690446,635127.273798,0.858043,8.901701,11.776232,3.980367,0.058195,0.051684,32.000000,109.805399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.652728,64.251835,102.345244,63.281806,28.926609,43.050633,43.322898,36.418076,43.531646,41.351892,39.211700,148.853252,114.083811,149.473758,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.969402,49.181066,199.048445,163.637868,165.799988,164.546274,74.441150,14.333403,190.525356,16.168997,49.120089,49.750749,162.014548,201.589690,159.907531,192.386580,108.629486,186.883505,-0.000481,0.030933,91.361785,65.814953,185.731441,5.530398,53.131802,0.694320,635400.771047,0.860920,9.184097,11.783094,4.000239,0.059545,0.052748,32.000000,109.628938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648922,64.265133,102.374823,63.281806,28.933588,43.050633,43.322898,36.561965,43.531646,41.351892,39.233122,148.882299,113.970662,149.320178,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.988630,49.212061,198.955466,163.651580,165.820095,164.537160,74.345376,14.315422,190.417811,16.164031,48.991601,49.725621,162.024430,201.512995,159.908415,192.285317,108.599316,186.907803,-0.000480,0.030934,91.540065,65.948403,185.532191,5.492406,53.077068,0.691395,635109.841561,0.856319,8.945202,11.760014,3.983407,0.059380,0.053110,32.000000,109.805788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644916,64.256923,102.362027,63.281806,28.894688,43.050633,43.322898,36.428958,43.531646,41.351892,39.272702,148.690752,113.819771,149.305583,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803505,49.210416,198.850467,163.667252,165.897308,164.521589,74.278575,14.319846,190.474045,16.159961,48.901695,49.732319,162.036013,201.478440,159.897455,192.296098,108.576810,186.785389,-0.000479,0.030937,91.260068,65.930610,185.380472,5.475112,53.089368,0.691660,635212.980740,0.857082,8.956349,11.799444,3.980014,0.058862,0.051679,32.000000,109.813837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677245,64.254785,102.372142,63.281806,28.894378,43.050633,43.322898,36.413510,43.531646,41.351892,39.283969,148.557149,113.723115,149.324781,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780239,49.175581,198.923851,163.669490,165.973037,164.506326,74.428407,14.326839,190.360421,16.155082,48.855093,49.711210,162.030771,201.531751,159.956556,192.346279,108.549326,186.888367,-0.000478,0.030985,90.712754,65.891373,185.570529,5.435066,53.207464,0.693462,635443.156859,0.861312,9.146061,11.775297,3.992700,0.059173,0.051908,32.000000,109.722546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684727,64.268164,102.409625,63.281806,28.807152,43.050633,43.322898,36.418101,43.531646,41.351892,39.297160,148.856814,113.903041,149.355544,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729374,49.162414,198.912406,163.657737,165.950302,164.502719,74.394527,14.324984,190.333396,16.152066,48.895518,49.714228,162.054335,201.617966,159.916972,192.270921,108.510671,186.872147,-0.000476,0.030982,90.617540,65.917942,185.430315,5.389090,53.181186,0.692370,635378.646712,0.859677,9.145215,11.814517,3.996616,0.058061,0.050362,32.000000,109.326179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677184,64.245115,102.377494,63.281806,28.801818,43.050633,43.322898,36.526372,43.531646,41.351892,39.270656,148.789053,113.972618,149.351256,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722510,49.162414,198.996368,163.657737,166.016135,164.499449,74.235380,14.315137,190.487804,16.148714,48.882744,49.667021,162.055099,201.492486,159.935806,192.275742,108.513760,186.882379,-0.000476,0.030994,90.682306,66.089256,185.633717,5.348939,53.183336,0.693158,635566.651465,0.861179,9.174839,11.874502,3.999898,0.057270,0.051393,32.000000,109.094785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.708747,64.250144,102.418182,63.281806,28.795684,43.050633,43.322898,36.557601,43.531646,41.351892,39.264511,148.470761,113.539200,149.343899,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772720,49.164335,198.960101,163.661375,166.087448,164.497636,74.424439,14.326696,190.393129,16.144622,48.894017,49.752814,162.044082,201.542699,159.929265,192.405624,108.473533,186.717638,-0.000476,0.030949,90.350200,65.839773,185.547054,5.309725,53.194404,0.693415,635553.016696,0.863140,9.181952,11.875312,4.002138,0.056481,0.050538,32.000000,109.264073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672062,64.236617,102.430042,63.281806,28.782801,43.050633,43.322898,36.564194,43.531646,41.351892,39.272776,148.848879,113.622163,149.374938,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788650,49.160494,198.978148,163.674807,166.134125,164.491603,74.412192,14.323842,190.424924,16.141356,48.796559,49.840437,162.048085,201.476890,159.946080,192.369522,108.470543,186.857946,-0.000475,0.030948,90.284302,65.949798,185.608974,5.274756,53.137126,0.692548,635609.828188,0.859978,9.131854,11.852744,3.997372,0.057170,0.050716,32.000000,109.373353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664040,64.253193,102.407044,63.281806,28.772355,43.050633,43.322898,36.532585,43.531646,41.351892,39.279286,148.824385,113.659636,149.308219,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968584,49.147328,198.837823,163.679005,166.201633,164.487024,74.387836,14.311998,190.433509,16.138772,48.603922,49.823720,162.012761,201.460642,159.935472,192.360937,108.452840,186.941107,-0.000475,0.030964,90.037803,65.962130,185.511798,5.282106,53.152704,0.693106,635572.902262,0.859773,9.111517,11.909217,3.996456,0.058848,0.051914,32.000000,109.398108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653586,64.250610,102.407607,63.281806,28.727551,43.050633,43.322898,36.524500,43.531646,41.351892,39.281651,148.775673,114.161557,149.342562,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.057228,49.147328,198.951172,163.679005,166.260216,164.491547,74.235874,14.321702,190.442232,16.136222,48.468119,49.846743,162.055137,201.522047,159.973104,192.392643,108.517901,186.794263,-0.000475,0.030993,90.015184,66.104805,185.437312,5.256195,53.109484,0.690281,635364.436545,0.856558,8.912310,11.958608,3.979257,0.059326,0.051815,32.000000,109.304841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677657,64.279848,102.429548,63.281806,28.691106,43.050633,43.322898,36.415810,43.531646,41.351892,39.274003,148.471749,113.777618,149.420886,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.105010,49.077933,198.916674,163.661375,166.332933,164.483949,74.421706,14.315851,190.514504,16.134935,48.394941,49.864771,162.054795,201.520273,159.947545,192.516034,108.458746,186.942675,-0.000471,0.031012,90.084512,66.106632,185.654988,5.218090,53.104973,0.690051,635065.040368,0.856645,8.820845,11.837588,3.974474,0.057108,0.049970,32.000000,109.108047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649051,64.267353,102.413154,63.281806,28.689489,43.050633,43.322898,36.358378,43.531646,41.351892,39.208513,148.843412,113.600032,149.216284,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
