OSU 80 Ton Compressor Load Stand
49.886819,49.009362,198.969223,163.629193,166.408638,164.471042,74.453207,14.317991,190.634320,16.133346,48.186823,49.862688,162.034440,201.724161,159.970024,192.449887,108.469879,187.217917,-0.000469,0.031037,90.160305,65.927611,185.606713,5.177754,53.129494,0.689255,635018.101768,0.853394,8.702198,11.953299,3.969996,0.058043,0.051129,32.000000,109.202893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669278,64.258465,102.425963,63.281806,28.724825,43.050633,43.322898,36.316655,43.531646,41.351892,39.136241,148.906415,114.329785,149.349722,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.079038,48.927351,199.093383,163.576303,166.382095,164.465723,74.303327,14.321416,190.612412,16.133125,48.185550,49.915494,162.074073,201.787441,159.980063,192.620365,108.489328,187.015333,-0.000468,0.031032,90.573725,65.927769,185.536553,5.198655,53.257844,0.690894,635019.287462,0.857285,8.820042,11.900581,3.987934,0.058545,0.052474,32.000000,109.333016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667068,64.284231,102.420363,63.281806,28.665023,43.050633,43.322898,36.439905,43.531646,41.351892,39.127308,148.606653,114.059148,149.354442,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.061305,48.869752,199.054591,163.542443,166.307841,164.479154,74.381485,14.321844,190.701260,16.133178,48.248787,49.775089,162.067478,201.716924,159.985865,192.616392,108.509363,186.974461,-0.000469,0.031066,90.847408,66.059208,185.686108,5.187550,53.145518,0.687634,634563.617186,0.854789,8.578382,11.950393,3.975583,0.058024,0.051803,32.000000,109.286787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677618,64.284823,102.373378,63.281806,28.708446,43.050633,43.322898,36.324697,43.531646,41.351892,39.029839,148.762971,114.069044,149.324505,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.105179,48.869752,199.234975,163.542443,166.311849,164.491266,74.360175,14.321987,190.652698,16.134204,48.350933,49.732023,162.007523,201.706302,159.955056,192.609527,108.486124,187.012149,-0.000468,0.031073,91.156429,65.971793,185.760162,5.180097,53.150160,0.689146,634448.875485,0.854159,8.539066,11.914789,3.976217,0.059184,0.052180,32.000000,109.409944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674356,64.281122,102.328787,63.281806,28.666779,43.050633,43.322898,36.326438,43.531646,41.351892,38.952465,148.720350,114.232170,149.221280,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856410,48.860153,199.218673,163.525932,166.300590,164.486688,74.349257,14.316136,190.759782,16.135546,48.442294,49.840691,162.003495,201.803527,159.958541,192.728518,108.460712,186.891540,-0.000467,0.031111,91.030810,66.079800,185.736853,5.187925,53.102639,0.689046,634516.056971,0.853634,8.493843,11.952384,3.976335,0.058964,0.052008,32.000000,109.283792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673218,64.266608,102.315590,63.281806,28.717671,43.050633,43.322898,36.292495,43.531646,41.351892,38.919894,148.698513,114.416545,149.451295,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.085940,48.875512,199.159849,163.520615,166.302967,164.489766,74.309010,14.322843,190.748511,16.137544,48.419987,49.918708,162.025282,201.873188,159.946155,192.761301,108.531082,187.315980,-0.000466,0.031117,91.018433,65.939488,185.759876,5.188454,53.196895,0.692651,634859.220584,0.858451,8.741056,11.931850,3.995849,0.056230,0.049999,32.000000,108.949001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698991,64.268734,102.271315,63.281806,28.713988,43.050633,43.322898,36.425697,43.531646,41.351892,38.896092,148.618019,113.454741,149.299879,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.135079,48.875512,199.243484,163.520615,166.284573,164.502673,74.437581,14.324841,190.863118,16.140260,48.335785,49.876360,161.993888,201.918079,159.943256,192.809585,108.574723,187.027409,-0.000465,0.031142,91.231785,66.108272,185.728916,5.186739,53.210323,0.688496,634414.269748,0.854593,8.519430,12.023070,3.976362,0.056790,0.050783,32.000000,108.794582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.724020,64.308965,102.249300,63.281806,28.714435,43.050633,43.322898,36.289397,43.531646,41.351892,38.888362,148.875162,113.550131,149.300390,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.121748,48.868929,199.300897,163.493191,166.275785,164.512627,74.355289,14.317706,190.805317,16.143170,48.334379,49.931601,161.998209,202.085292,159.946086,192.791041,108.576976,187.046556,-0.000466,0.031179,91.504541,66.185591,185.755554,5.212278,53.338568,0.687981,634258.970787,0.852254,8.468803,11.869597,3.974133,0.056975,0.052122,32.000000,108.625345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.738763,64.348032,102.243574,63.281806,28.702787,43.050633,43.322898,36.256118,43.531646,41.351892,38.859422,148.710577,113.473727,149.430131,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.939151,48.841227,199.376872,163.463809,166.354786,164.526371,74.308370,14.322986,190.909967,16.145738,48.325584,49.892536,161.998662,201.971024,159.932614,192.973642,108.578647,187.193692,-0.000467,0.031179,91.346861,66.196589,185.830503,5.221262,53.274131,0.686657,634293.670022,0.853485,8.475951,11.874635,3.976336,0.057211,0.051326,32.000000,108.714750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721416,64.336422,102.226464,63.281806,28.753431,43.050633,43.322898,36.253271,43.531646,41.351892,38.836495,148.616740,113.551282,149.487487,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895749,48.832725,199.547312,163.459331,166.429598,164.528112,74.481610,14.316136,190.963425,16.150094,48.362404,49.782051,161.962450,202.089104,159.930903,192.877643,108.630662,187.403136,-0.000466,0.031175,91.220083,66.214732,186.099229,5.248189,53.222439,0.689925,634509.960093,0.857502,8.636606,11.928977,3.992396,0.058529,0.052131,32.000000,108.947361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707076,64.349561,102.205290,63.281806,28.775814,43.050633,43.322898,36.346808,43.531646,41.351892,38.766484,148.963220,113.880066,149.405819,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918938,48.818462,199.458186,163.462969,166.467800,164.529778,74.394094,14.325983,190.981117,16.152673,48.322192,49.949137,161.972591,202.192730,159.939197,192.944695,108.656041,187.457711,-0.000464,0.031170,91.132699,66.093241,186.036470,5.234029,53.323724,0.687496,634075.765142,0.852854,8.404929,11.967472,3.976825,0.058004,0.050958,32.000000,109.109244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716223,64.365451,102.199267,63.281806,28.812986,43.050633,43.322898,36.363311,43.531646,41.351892,38.739949,148.788188,114.194428,149.492050,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.943251,48.809411,199.683194,163.470245,166.523170,164.534360,74.385893,14.323414,191.025618,16.156605,48.370213,49.909370,161.978587,202.147756,159.923761,193.062567,108.678475,187.553903,-0.000464,0.031171,90.903400,66.351388,186.173075,5.212656,53.285067,0.689699,634263.563932,0.856863,8.634723,11.952008,3.995642,0.058188,0.051808,32.000000,109.292356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662255,64.375889,102.168287,63.281806,28.846311,43.050633,43.322898,36.346829,43.531646,41.351892,38.698017,148.771785,114.397329,149.403419,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.167123,48.809411,199.502862,163.470245,166.553795,164.548475,74.284859,14.320988,191.054082,16.159724,48.368455,49.937807,161.984661,202.217907,159.927221,192.992342,108.693495,187.410273,-0.000464,0.031174,91.084534,66.244904,185.929011,5.230893,53.329520,0.690458,634164.836718,0.856495,8.600555,11.966136,3.998202,0.058571,0.051021,32.000000,109.219692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698449,64.405210,102.182620,63.281806,28.876763,43.050633,43.322898,36.330072,43.531646,41.351892,38.660590,148.569717,114.154653,149.417818,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879834,48.809686,199.684399,163.481718,166.546306,164.550352,74.476750,14.332119,191.086133,16.164377,48.401109,49.828085,161.967719,202.258721,159.919629,193.166289,108.724531,187.570933,-0.000462,0.031141,91.194521,66.164229,186.032164,5.232562,53.336287,0.686747,633893.861240,0.853477,8.369708,11.896519,3.976765,0.057858,0.051880,32.000000,109.394720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688417,64.398038,102.183099,63.281806,28.847017,43.050633,43.322898,36.194380,43.531646,41.351892,38.631732,148.953501,114.093400,149.475371,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.170590,48.825868,199.659597,163.491792,166.528476,164.559510,74.467138,14.321702,191.074571,16.169130,48.536431,49.873546,161.972692,202.216337,159.903542,193.049446,108.743957,187.599530,-0.000461,0.031153,91.096268,66.124081,186.108547,5.252501,53.310428,0.690646,634161.271709,0.856744,8.666365,11.926551,4.003309,0.056748,0.051556,32.000000,109.403029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.675241,64.418197,102.182278,63.281806,28.892717,43.050633,43.322898,36.353307,43.531646,41.351892,38.603169,148.934277,113.845201,149.406370,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.116865,48.825868,199.771444,163.491792,166.535336,164.556375,74.330890,14.320560,191.107588,16.173469,48.627392,49.870617,161.995702,202.256459,159.933408,193.116756,108.790031,187.588594,-0.000461,0.031181,90.919140,66.118529,186.149990,5.283831,53.336391,0.687420,633814.241438,0.851419,8.382595,11.917991,3.979614,0.056174,0.050088,32.000000,109.476051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695311,64.453011,102.186315,63.281806,28.950613,43.050633,43.322898,36.180656,43.531646,41.351892,38.591808,148.661781,113.987500,149.480288,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.162458,48.853844,199.753994,163.533768,166.567133,164.556361,74.241289,14.318847,191.100809,16.177647,48.743028,49.872803,161.993924,202.221312,159.912805,193.155462,108.833478,187.400134,-0.000459,0.031187,90.734880,65.894816,185.998334,5.320459,53.340273,0.688003,633724.312402,0.853981,8.437918,11.867763,3.986112,0.058369,0.051456,32.000000,109.541287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674249,64.436830,102.154917,63.281806,28.963374,43.050633,43.322898,36.205806,43.531646,41.351892,38.592934,148.482577,114.066819,149.323522,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814734,48.907603,199.761953,163.589176,166.544296,164.562386,74.475958,14.321273,191.110263,16.181487,48.986726,49.807168,162.023373,202.214768,159.918270,193.109972,108.836045,187.499525,-0.000459,0.031210,90.720568,65.871269,186.117745,5.375310,53.249216,0.687414,633586.940263,0.854215,8.418943,11.752680,3.982141,0.059499,0.051694,32.000000,109.676706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.708087,64.462526,102.175498,63.281806,29.004659,43.050633,43.322898,36.168957,43.531646,41.351892,38.622968,148.951917,113.838143,149.302397,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.125360,49.010733,199.730834,163.647103,166.531247,164.565132,74.444366,14.323842,191.171996,16.185092,49.209865,49.882021,162.048969,202.196623,159.913093,193.172028,108.860248,187.665498,-0.000459,0.031228,90.682299,65.901281,186.215109,5.368805,53.388739,0.693039,634146.613705,0.858297,8.831626,11.787898,4.010098,0.059869,0.051795,32.000000,109.886453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.708189,64.476829,102.167497,63.281806,28.995738,43.050633,43.322898,36.364443,43.531646,41.351892,38.603895,148.888732,114.079131,149.400036,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.139244,49.102619,199.711704,163.692158,166.499916,164.583636,74.297616,14.317991,191.151272,16.188376,48.958865,49.878282,162.078947,202.208060,159.898765,193.114350,108.855920,187.698988,-0.000457,0.031230,90.847873,66.018274,186.195716,5.372501,53.222098,0.687557,633926.284906,0.853009,8.614034,11.826762,3.984626,0.058952,0.052039,32.000000,109.872218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688237,64.484320,102.158738,63.281806,29.032542,43.050633,43.322898,36.142616,43.531646,41.351892,38.693226,148.595233,114.062485,149.326118,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.185612,49.119899,199.804330,163.712587,166.552342,164.599791,74.421935,14.320988,191.117332,16.192548,48.778870,49.864385,162.085595,202.272870,159.927644,193.161677,108.822673,187.709330,-0.000457,0.031213,90.618377,66.300282,186.238197,5.378709,53.254356,0.689480,634021.944352,0.854401,8.591798,11.863735,3.982683,0.058698,0.051031,32.000000,109.850895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688123,64.518037,102.158425,63.281806,29.052866,43.050633,43.322898,36.158873,43.531646,41.351892,38.780576,148.843869,114.092326,149.325410,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.954680,49.119899,199.729345,163.712587,166.580933,164.602302,74.434834,14.318419,191.109207,16.196215,48.732071,49.962853,162.080481,202.332114,159.942459,193.176710,108.876765,187.784954,-0.000455,0.031214,90.484753,66.119819,186.189291,5.431808,53.259103,0.689115,634339.287249,0.852568,8.661167,11.880987,3.981307,0.056625,0.049692,32.000000,109.835556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700312,64.519859,102.142155,63.281806,29.071630,43.050633,43.322898,36.119129,43.531646,41.351892,38.799017,148.869667,114.175020,149.326669,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.287502,49.086985,199.836635,163.696915,166.554021,164.605172,74.390422,14.318990,191.123506,16.200902,48.691476,49.965048,162.080612,202.279516,159.961033,193.210854,108.896205,187.280948,-0.000455,0.031225,90.680131,66.042796,186.191657,5.467523,53.276439,0.691721,634464.751085,0.856816,8.899238,11.855610,3.998211,0.059446,0.052230,32.000000,109.958453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.741965,64.525435,102.156147,63.281806,29.117177,43.050633,43.322898,36.242293,43.531646,41.351892,38.767753,148.780844,114.290701,149.255623,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.205778,49.056265,199.867890,163.689080,166.520236,164.629442,74.191210,14.321844,191.154798,16.205250,48.780266,49.924369,162.087202,202.372235,159.998131,193.175083,108.900173,187.351710,-0.000455,0.031245,90.738535,66.109685,186.409065,5.502317,53.346646,0.687614,633921.682795,0.850956,8.523478,11.644619,3.973883,0.058839,0.052061,32.000000,110.184388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764615,64.571614,102.134154,63.281806,29.124572,43.050633,43.322898,36.044810,43.531646,41.351892,38.766556,148.382419,113.769525,149.260068,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.201662,49.056265,199.818693,163.689080,166.592395,164.649273,74.399597,14.325269,191.250892,16.209613,48.786406,49.951185,162.091619,202.314336,159.985252,193.309053,108.867048,187.304041,-0.000455,0.031228,91.010174,66.200995,186.219799,5.550947,53.184779,0.687825,634038.730418,0.854838,8.576783,11.667568,3.980974,0.056232,0.050296,32.000000,110.294767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752486,64.546045,102.103971,63.281806,29.178667,43.050633,43.322898,36.077186,43.531646,41.351892,38.732194,148.799194,114.148210,149.379423,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.181557,49.052425,199.871174,163.676207,166.597069,164.664841,74.441137,14.320703,191.278196,16.213661,48.993671,49.905197,162.071109,202.335376,159.993649,193.219086,108.882644,187.206264,-0.000454,0.031224,91.225688,66.245926,186.289633,5.594878,53.311555,0.689932,634222.745469,0.852624,8.581017,11.682562,3.980320,0.058671,0.051515,32.000000,110.511230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.768803,64.552440,102.083298,63.281806,29.163903,43.050633,43.322898,36.066933,43.531646,41.351892,38.724044,148.882273,113.908027,149.404010,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909917,49.069156,199.797533,163.663054,166.591801,164.685893,74.435078,14.319846,191.192189,16.217018,49.117994,49.868442,162.040014,202.381327,159.986908,193.228660,108.876754,187.748183,-0.000453,0.031225,91.627002,65.957727,186.241298,5.597922,53.345439,0.688720,634247.230300,0.852599,8.597864,11.629764,3.982961,0.058833,0.051814,32.000000,110.251754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769670,64.527419,102.052567,63.281806,29.220251,43.050633,43.322898,36.065981,43.531646,41.351892,38.736354,148.870157,114.062600,149.310933,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.230395,49.127031,199.912248,163.679005,166.529365,164.709375,74.197914,14.318990,191.184795,16.221028,49.361667,49.892438,162.100040,202.319474,159.978271,193.173206,108.917497,187.853596,-0.000453,0.031237,91.602328,65.841542,186.426442,5.625901,53.373160,0.691571,634731.879437,0.857981,8.894740,11.841660,4.003163,0.060318,0.051810,32.000000,110.080012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.779238,64.557928,102.074833,63.281806,29.199852,43.050633,43.322898,36.210909,43.531646,41.351892,38.733380,148.395828,114.381028,149.351374,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.123333,49.222485,199.777330,163.747567,166.542368,164.727700,74.422322,14.327552,191.187310,16.226228,49.425904,49.897427,162.073963,202.352500,159.975060,193.103050,108.934977,187.708712,-0.000453,0.031246,91.363304,66.149045,186.365499,5.653119,53.270302,0.687773,634429.470686,0.854880,8.622227,11.840936,3.979906,0.055746,0.050420,32.000000,109.880635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781922,64.560212,102.071655,63.281806,29.257649,43.050633,43.322898,36.075062,43.531646,41.351892,38.793818,148.844644,114.069044,149.332963,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.243765,49.222485,199.883381,163.747567,166.602402,164.741411,74.473129,14.329836,191.138111,16.229509,49.250855,49.883954,162.099104,202.259211,159.983731,193.187474,108.939214,187.699732,-0.000455,0.031248,91.002470,66.156555,186.239213,5.679605,53.210297,0.690212,634560.195425,0.854598,8.740505,11.765466,3.986183,0.059224,0.051815,32.000000,109.935217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773637,64.541851,102.038733,63.281806,29.296952,43.050633,43.322898,36.066487,43.531646,41.351892,38.896489,148.946258,114.010475,149.251059,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.191083,49.286670,199.762098,163.819769,166.662590,164.753592,74.292174,14.324984,191.158265,16.232519,49.256792,49.833295,162.118658,202.331176,159.983408,193.162250,108.923760,187.520702,-0.000454,0.031262,90.867994,66.010401,186.303541,5.709337,53.268623,0.689984,634668.405873,0.851863,8.703932,11.760799,3.978272,0.058447,0.051849,32.000000,109.924931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.750037,64.558616,102.022357,63.281806,29.307479,43.050633,43.322898,35.991511,43.531646,41.351892,38.973823,148.584348,114.002113,149.348738,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.167580,49.296270,199.806607,163.833761,166.638472,164.760524,74.362956,14.320560,191.167897,16.233932,49.259081,49.827084,162.130006,202.204105,159.956783,193.130446,108.897736,187.718860,-0.000456,0.031260,91.260320,66.150873,186.172995,5.725771,53.293014,0.689762,634961.453121,0.855153,8.822307,11.708233,3.980032,0.056495,0.049982,32.000000,110.143112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728146,64.542437,102.027723,63.281806,29.331637,43.050633,43.322898,36.008370,43.531646,41.351892,39.002252,148.725913,113.995324,149.185324,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.160277,49.321506,199.812065,163.820048,166.555078,164.776525,74.398008,14.327124,191.090618,16.235933,49.374892,49.813993,162.141237,202.160437,159.995905,193.039712,108.909682,187.602014,-0.000457,0.031262,91.396006,66.009274,186.022927,5.731420,53.242056,0.689897,635124.909459,0.854843,8.856097,11.809542,3.982783,0.058711,0.052994,32.000000,110.103518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.747633,64.552856,102.048961,63.281806,29.322592,43.050633,43.322898,36.010134,43.531646,41.351892,39.021910,148.796016,114.216214,149.176551,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.880019,49.361828,199.747427,163.826205,166.489032,164.797719,74.416547,14.324698,191.012847,16.237041,49.461227,49.754389,162.143107,202.198621,159.997406,193.042827,108.900700,187.444347,-0.000456,0.031260,91.152220,65.983489,186.178765,5.719470,53.257110,0.690785,635208.451800,0.854723,8.888850,11.753212,3.983472,0.058829,0.051598,32.000000,110.142506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.734760,64.566215,102.057105,63.281806,29.359922,43.050633,43.322898,36.002816,43.531646,41.351892,39.068812,148.833094,113.828516,149.147716,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842709,49.361828,199.623959,163.826205,166.473759,164.810139,74.225271,14.326268,190.956560,16.237242,49.514738,49.790396,162.163747,202.103966,159.981237,192.898857,108.912873,187.437591,-0.000455,0.031238,90.920170,66.045010,186.103976,5.722032,53.111136,0.694060,635744.109715,0.860056,9.218316,11.702268,4.004558,0.059430,0.051762,32.000000,109.908504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727720,64.559966,102.071373,63.281806,29.338650,43.050633,43.322898,36.159045,43.531646,41.351892,39.133177,148.450543,113.991911,149.168919,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.096444,49.407911,199.658391,163.841317,166.444768,164.811677,74.301661,14.320988,190.903229,16.236806,49.599522,49.805421,162.140710,202.102600,159.986344,192.797746,108.944906,187.567148,-0.000454,0.031237,90.955497,65.946290,186.086133,5.746937,53.227816,0.696173,635800.091099,0.863054,9.256903,11.687526,4.005078,0.059923,0.052125,32.000000,109.782317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689769,64.539740,102.064066,63.281806,29.327828,43.050633,43.322898,36.178730,43.531646,41.351892,39.206056,148.603322,114.085728,149.176079,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865045,49.466612,199.577661,163.852791,166.400662,164.823848,74.340467,14.323985,190.797867,16.236937,49.507931,49.871118,162.130663,201.969087,159.994326,192.942208,108.883861,187.266027,-0.000454,0.031219,91.071926,65.967583,185.985198,5.732493,53.235369,0.691703,635496.893242,0.857435,9.041003,11.704738,3.985480,0.058335,0.051033,32.000000,109.822425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664949,64.536903,102.058530,63.281806,29.338684,43.050633,43.322898,36.026021,43.531646,41.351892,39.236840,148.680934,113.981248,149.183514,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.240180,49.466612,199.604246,163.852791,166.501698,164.829236,74.479704,14.322415,190.859057,16.236109,49.392161,49.860614,162.142366,202.017750,159.991393,192.922385,108.857253,187.173206,-0.000455,0.031206,91.220460,65.937589,186.018707,5.718237,53.189971,0.694441,636136.566193,0.861613,9.338584,11.651287,4.002356,0.058098,0.050861,32.000000,109.714158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666281,64.542419,102.027316,63.281806,29.292095,43.050633,43.322898,36.152312,43.531646,41.351892,39.330996,148.959408,114.115838,149.194214,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.117961,49.453719,199.556553,163.860347,166.700178,164.823181,74.308503,14.316279,190.875966,16.234510,49.273814,49.874295,162.199755,202.062662,159.999311,192.829218,108.854430,187.307620,-0.000455,0.031209,91.328292,65.957100,185.847291,5.732103,53.226085,0.690486,635777.897573,0.852896,8.951746,11.642573,3.973000,0.057215,0.051237,32.000000,109.732353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648032,64.537006,102.054065,63.281806,29.313170,43.050633,43.322898,35.929968,43.531646,41.351892,39.401080,148.617006,113.896444,149.304324,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.161940,49.453719,199.638871,163.860347,166.760182,164.831528,74.344634,14.327410,190.932532,16.232967,49.184607,49.817203,162.127180,202.036282,160.025831,192.836600,108.809146,187.287735,-0.000454,0.031211,91.783762,65.911220,185.845859,5.705209,53.221338,0.692283,635908.429951,0.857161,9.060304,11.709470,3.978138,0.058958,0.052571,32.000000,109.649430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649056,64.515065,102.050020,63.281806,29.330842,43.050633,43.322898,35.987942,43.531646,41.351892,39.405007,148.689269,113.805579,149.189808,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847509,49.419980,199.534229,163.830683,166.673858,164.823899,74.452468,14.321987,190.850948,16.231673,49.300671,49.927111,162.169117,202.100337,160.055121,192.825147,108.828463,187.334712,-0.000453,0.031220,91.783633,65.887011,185.752493,5.703028,53.230622,0.691117,636009.450365,0.855908,9.019351,11.734262,3.979887,0.055801,0.049680,32.000000,109.455363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668495,64.506223,102.068287,63.281806,29.318803,43.050633,43.322898,35.952249,43.531646,41.351892,39.406173,148.904935,113.902312,149.323050,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825446,49.428758,199.516156,163.833761,166.613597,164.820813,74.269720,14.321987,190.812703,16.229739,49.352590,49.868308,162.168323,202.022704,160.023841,192.762890,108.812147,187.185347,-0.000453,0.031242,91.438350,65.978817,185.974226,5.685973,53.187454,0.694512,636233.956865,0.860541,9.310091,11.732813,4.002893,0.056918,0.050514,32.000000,109.135962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666371,64.524134,102.068641,63.281806,29.334832,43.050633,43.322898,36.124159,43.531646,41.351892,39.438160,148.539441,113.999237,149.237605,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.197325,49.428758,199.543609,163.833761,166.567238,164.824958,74.347401,14.323129,190.839014,16.227871,49.326550,49.923866,162.169224,201.925663,160.042809,192.749526,108.809911,187.380256,-0.000453,0.031245,90.977163,66.099045,185.867846,5.681523,53.236969,0.695314,636313.958629,0.863088,9.341694,11.692299,4.004302,0.059735,0.051946,32.000000,109.159517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.671934,64.532237,102.109177,63.281806,29.303301,43.050633,43.322898,36.135900,43.531646,41.351892,39.479622,148.694801,114.492796,149.381390,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.147309,49.444393,199.435843,163.864825,166.563627,164.844638,74.374806,14.315565,190.797619,16.225315,49.312850,49.716342,162.163793,201.969801,160.035854,192.772440,108.810536,187.249445,-0.000453,0.031256,90.780871,66.111574,185.808562,5.683416,53.246331,0.690155,635887.147468,0.855112,8.957972,11.768686,3.975184,0.058030,0.051166,32.000000,109.454104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669659,64.510318,102.098609,63.281806,29.351485,43.050633,43.322898,35.920016,43.531646,41.351892,39.528324,148.749612,113.996552,149.301610,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.179764,49.451251,199.561364,163.869582,166.532345,164.857934,74.390379,14.325269,190.838049,16.222979,49.287583,49.870291,162.184968,201.987659,160.033395,192.849780,108.796328,186.999433,-0.000454,0.031251,90.836127,66.091384,185.826913,5.688341,53.161228,0.690498,636052.004493,0.855884,9.025089,11.718303,3.977000,0.057280,0.050907,32.000000,109.678260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661136,64.529307,102.105887,63.281806,29.301913,43.050633,43.322898,35.936679,43.531646,41.351892,39.569691,148.780757,114.421148,149.384576,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.215082,49.435067,199.413822,163.856989,166.528063,164.856536,74.329248,14.318134,190.902009,16.219481,48.975319,49.851298,162.173791,201.996834,160.056801,192.862365,108.780094,187.295763,-0.000454,0.031270,91.714080,66.076408,185.984405,5.689633,53.250501,0.691591,636116.087567,0.855175,8.998537,11.637337,3.976929,0.059700,0.051911,32.000000,109.542271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.654989,64.536906,102.044340,63.281806,29.343741,43.050633,43.322898,35.910080,43.531646,41.351892,39.616495,148.658497,113.832927,149.350154,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842554,49.379383,199.472703,163.822567,166.561282,164.860041,74.397380,14.316279,190.769241,16.217069,49.099997,49.791127,162.133246,201.893045,160.047349,192.990241,108.798346,187.269585,-0.000456,0.031269,91.834766,66.041555,185.737322,5.684117,53.236339,0.690656,636144.529866,0.856927,9.014701,11.787289,3.978228,0.056317,0.049614,32.000000,109.389561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615504,64.555233,102.031538,63.281806,29.320024,43.050633,43.322898,35.877184,43.531646,41.351892,39.634126,148.794760,114.034792,149.116992,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784354,49.379383,199.391595,163.822567,166.556661,164.867196,74.357624,14.320988,190.815136,16.213925,49.320685,49.735572,162.159886,201.803160,160.048116,192.745430,108.777813,187.325225,-0.000455,0.031273,91.681592,65.916560,185.669589,5.680495,53.217587,0.694410,636384.428489,0.861364,9.274619,11.738155,4.002056,0.059022,0.052252,32.000000,109.444800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611784,64.546061,102.010446,63.281806,29.351520,43.050633,43.322898,36.082327,43.531646,41.351892,39.607502,148.715249,113.341170,149.231862,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.980284,49.367862,199.409771,163.806336,166.547201,164.863184,74.265138,14.320845,190.750273,16.210150,49.415559,49.782861,162.176956,201.824219,160.043419,192.750177,108.783593,187.154333,-0.000456,0.031302,91.433539,65.919847,185.859037,5.690902,53.176990,0.695207,636549.580787,0.862981,9.334856,11.779854,4.005106,0.057952,0.052164,32.000000,109.337922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627359,64.542936,102.039467,63.281806,29.318228,43.050633,43.322898,36.109824,43.531646,41.351892,39.623771,148.530276,113.968744,149.259281,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816575,49.420803,199.337838,163.811653,166.548741,164.867776,74.471662,14.322558,190.675987,16.207713,49.438195,49.701731,162.152673,201.866053,160.037866,192.694195,108.757234,186.968318,-0.000457,0.031278,91.209175,65.925971,185.905128,5.640628,53.254068,0.693305,636245.299159,0.860245,9.120765,11.709049,3.989769,0.057555,0.050471,32.000000,109.131054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.612101,64.535939,102.050098,63.281806,29.322564,43.050633,43.322898,35.995706,43.531646,41.351892,39.704199,148.943325,114.177628,149.392995,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874278,49.471823,199.397678,163.841317,166.542888,164.863406,74.348067,14.321416,190.731885,16.204652,49.414063,49.792366,162.169742,201.852353,160.038814,192.744391,108.738929,186.996397,-0.000456,0.031275,91.095999,66.167738,185.782270,5.621747,53.118846,0.694284,636655.435864,0.861144,9.342919,11.664580,4.001436,0.059436,0.051995,32.000000,109.384120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.612732,64.515691,102.060446,63.281806,29.300769,43.050633,43.322898,36.081960,43.531646,41.351892,39.736268,148.696135,113.630217,149.276158,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.073450,49.495139,199.318149,163.839358,166.573407,164.845502,74.379846,14.317991,190.659979,16.202744,49.380306,49.712108,162.167526,201.875186,160.058417,192.645624,108.707613,187.260033,-0.000458,0.031281,90.857659,65.804768,185.877556,5.619231,53.246226,0.695578,636735.109698,0.861567,9.334248,11.693579,3.998006,0.060238,0.052269,32.000000,109.536469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.600730,64.517399,102.028890,63.281806,29.328842,43.050633,43.322898,36.047827,43.531646,41.351892,39.823417,148.759693,113.570920,149.325843,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861084,49.495139,199.384975,163.839358,166.602649,164.832449,74.328449,14.313139,190.685200,16.199634,49.177688,49.833633,162.163377,201.850110,160.057640,192.701563,108.713352,187.012116,-0.000460,0.031277,90.799850,65.786521,185.885594,5.617523,53.251681,0.691229,636578.224898,0.857356,9.151932,11.825256,3.980516,0.059192,0.051910,32.000000,109.738107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.599457,64.499830,102.017076,63.281806,29.295512,43.050633,43.322898,35.926491,43.531646,41.351892,39.884967,148.656897,113.667384,149.311012,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.132208,49.491299,199.325914,163.839358,166.535429,164.815727,74.434845,14.318134,190.799861,16.197165,48.921961,49.819947,162.183466,201.820855,160.060113,192.790654,108.694277,187.309801,-0.000460,0.031303,90.832447,66.113489,185.884389,5.577981,53.175232,0.693898,636761.989613,0.861942,9.371208,11.725143,3.998809,0.058344,0.049971,32.000000,109.773372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.605506,64.492968,102.019451,63.281806,29.302895,43.050633,43.322898,36.042219,43.531646,41.351892,39.924443,148.869690,113.794571,149.327023,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.137085,49.416688,199.413765,163.822847,166.521274,164.814096,74.461808,14.321273,190.809211,16.194644,48.778332,49.797909,162.158258,201.940607,160.055890,192.754353,108.690010,187.265601,-0.000460,0.031269,90.874431,66.220033,185.634469,5.549859,53.360310,0.691314,636425.581772,0.855443,9.087547,11.857524,3.976005,0.056002,0.049953,32.000000,109.745716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604169,64.476586,102.025151,63.281806,29.292323,43.050633,43.322898,35.884690,43.531646,41.351892,39.959774,148.923616,114.038129,149.377849,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.108456,49.332203,199.398337,163.823686,166.463833,164.791839,74.299689,14.328837,190.742901,16.191298,48.884217,49.832275,162.162080,201.993347,160.052952,192.654840,108.719166,187.294549,-0.000461,0.031275,90.691363,66.092991,185.895907,5.517031,53.153360,0.688906,636266.016355,0.854853,9.007913,11.844975,3.977371,0.060639,0.052497,32.000000,109.874758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601343,64.477502,102.048530,63.281806,29.303149,43.050633,43.322898,35.854179,43.531646,41.351892,39.928872,148.599379,114.190938,149.166677,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846489,49.332203,199.439744,163.823686,166.430818,164.774290,74.343301,14.325983,190.875536,16.188259,48.906375,49.870842,162.153430,202.018056,160.064593,192.755640,108.741160,187.374295,-0.000460,0.031293,90.668168,66.082623,185.808537,5.463199,53.150160,0.691624,635942.805404,0.856943,8.952919,11.826834,3.979335,0.057588,0.051415,32.000000,109.865011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601316,64.453667,102.082689,63.281806,29.372412,43.050633,43.322898,35.873533,43.531646,41.351892,39.869323,148.686602,113.848653,149.363766,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888585,49.302579,199.410028,163.835720,166.499606,164.758268,74.454022,14.314709,190.669609,16.185093,48.879228,49.864766,162.179159,201.918712,160.063317,192.694821,108.737105,187.387997,-0.000463,0.031315,90.318775,66.082621,185.726452,5.426674,53.288345,0.694938,636128.956188,0.861353,9.223369,11.835171,4.001079,0.057938,0.050549,32.000000,109.824484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.597002,64.470629,102.111794,63.281806,29.336513,43.050633,43.322898,36.014745,43.531646,41.351892,39.862549,148.908045,114.111580,149.352082,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839724,49.288316,199.394914,163.826205,166.516120,164.746893,74.432603,14.320988,190.751723,16.182832,48.862755,49.794050,162.181029,201.893187,160.046377,192.764987,108.727990,187.200183,-0.000464,0.031325,90.263983,65.888789,186.006349,5.436085,53.282156,0.692411,635964.868841,0.859110,9.150212,11.844438,3.997107,0.059255,0.051884,32.000000,109.830841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.591600,64.454333,102.107809,63.281806,29.346046,43.050633,43.322898,35.988769,43.531646,41.351892,39.868386,148.865205,113.622508,149.215772,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.092639,49.261983,199.472336,163.812772,166.509254,164.732221,74.291218,14.327838,190.741085,16.180382,48.963111,49.843134,162.176982,201.892046,160.052100,192.807367,108.699575,187.081664,-0.000464,0.031309,90.263744,65.892209,185.746923,5.411733,53.218453,0.692978,635973.880772,0.860200,9.186480,11.782104,4.000723,0.059514,0.051657,32.000000,109.777476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.562210,64.470292,102.094375,63.281806,29.328611,43.050633,43.322898,36.015095,43.531646,41.351892,39.887252,148.582435,113.781569,149.205033,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905235,49.274601,199.320338,163.795142,166.507143,164.716161,74.331221,14.318705,190.741594,16.178209,49.052268,49.907747,162.159015,201.798430,160.041973,192.754718,108.722174,187.291273,-0.000464,0.031314,90.613852,66.028299,185.729958,5.387808,53.227711,0.690758,635636.771253,0.856862,8.898996,11.765403,3.982069,0.058823,0.051705,32.000000,109.737008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.557681,64.459470,102.071556,63.281806,29.309621,43.050633,43.322898,35.865843,43.531646,41.351892,39.877690,148.662443,113.995785,149.220572,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
