OSU 80 Ton Compressor Load Stand
50.020188,48.835193,199.361600,163.631152,165.899798,164.607875,74.395517,14.320132,190.585795,16.174060,48.680274,49.709376,162.053643,201.657965,159.973864,192.580780,108.628918,187.065795,-0.000460,0.031156,89.872340,65.962750,185.630717,5.382538,53.136601,0.691422,634690.536267,0.857136,8.618309,11.891285,3.987825,0.059114,0.051893,32.000000,110.031990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.683476,64.560555,101.759993,63.281806,29.506247,43.050633,43.322898,35.739593,43.531646,41.351892,39.549174,148.791035,114.016612,149.358652,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.922789,48.927625,199.319951,163.666972,165.866458,164.606215,74.419656,14.322130,190.446746,16.172686,48.878447,49.773912,162.070160,201.571077,159.974254,192.382478,108.647466,187.065834,-0.000460,0.031158,89.950444,65.786037,185.519809,5.377685,53.102403,0.690999,634550.436571,0.855364,8.546913,11.830019,3.985623,0.058827,0.051877,32.000000,110.085394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715869,64.563912,101.753884,63.281806,29.488432,43.050633,43.322898,35.710478,43.531646,41.351892,39.493589,148.839312,113.749465,149.116087,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.026717,48.927625,199.183414,163.666972,165.774728,164.612056,74.288629,14.318990,190.451942,16.171063,48.924542,49.722529,162.062970,201.598762,159.956125,192.374123,108.605409,186.929327,-0.000461,0.031145,90.006093,65.946906,185.503127,5.388229,53.054409,0.692736,634804.131113,0.857156,8.739908,11.811485,3.992564,0.058575,0.051970,32.000000,110.073520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700025,64.555488,101.771503,63.281806,29.503569,43.050633,43.322898,35.766201,43.531646,41.351892,39.564016,148.577257,113.586454,149.189336,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.998536,48.997842,199.263931,163.680404,165.783996,164.603063,74.345196,14.321559,190.431629,16.167323,48.602986,49.727047,162.086865,201.464821,159.937951,192.424118,108.558352,186.910838,-0.000461,0.031142,90.042957,65.977735,185.505369,5.380585,53.135736,0.691763,634826.404259,0.856715,8.632610,11.801551,3.981541,0.058972,0.052126,32.000000,110.374895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716094,64.544928,101.778084,63.281806,29.438692,43.050633,43.322898,35.853048,43.531646,41.351892,39.614717,148.690391,113.662666,149.256842,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702540,48.990436,199.133793,163.679285,165.753437,164.580180,74.401963,14.321131,190.371056,16.164821,48.719397,49.564506,162.095086,201.484943,159.954482,192.347742,108.570381,186.898003,-0.000462,0.031140,89.949556,65.720022,185.515057,5.383285,52.974682,0.691387,635113.006710,0.856376,8.732641,11.833953,3.985438,0.057425,0.050041,32.000000,110.427714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719797,64.559094,101.776205,63.281806,29.428743,43.050633,43.322898,35.714344,43.531646,41.351892,39.597133,148.803926,113.908526,149.152908,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686750,48.970139,199.269400,163.675367,165.727526,164.567961,74.313196,14.313995,190.487807,16.162613,48.906504,49.622346,162.084011,201.437687,159.983262,192.406287,108.561082,186.743788,-0.000463,0.031127,90.018318,65.667638,185.436132,5.362128,53.054068,0.696709,635344.320310,0.861599,9.030676,11.824644,4.006511,0.058004,0.051055,32.000000,110.563043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712935,64.578083,101.783636,63.281806,29.407305,43.050633,43.322898,35.877649,43.531646,41.351892,39.586314,148.626391,113.733394,149.120178,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728986,49.017590,199.089973,163.694397,165.618616,164.552728,74.355877,14.318990,190.447202,16.158911,48.893105,49.676559,162.102221,201.432733,159.972557,192.364670,108.551675,186.904515,-0.000462,0.031106,90.105508,65.879440,185.435253,5.336505,52.944942,0.696105,635297.785508,0.862820,9.026750,11.775166,4.010514,0.058204,0.050858,32.000000,110.475607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712336,64.616737,101.850160,63.281806,29.384903,43.050633,43.322898,35.890246,43.531646,41.351892,39.553584,148.711754,113.539737,149.362664,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910804,49.017590,199.201689,163.694397,165.562516,164.535919,74.352435,14.327552,190.301970,16.155261,48.891032,49.658319,162.089329,201.397912,159.965640,192.371440,108.516383,186.763385,-0.000463,0.031117,90.136179,65.585958,185.594574,5.304922,53.134949,0.696601,635322.919308,0.861546,9.030418,11.845832,4.003500,0.059179,0.051339,32.000000,110.209359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707199,64.625349,101.896198,63.281806,29.371423,43.050633,43.322898,35.869013,43.531646,41.351892,39.590393,148.704870,114.130413,149.385599,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644889,49.046390,199.086267,163.699714,165.536001,164.514541,74.382279,14.314424,190.281486,16.151091,48.868156,49.696196,162.109931,201.386251,159.958465,192.272095,108.508795,186.631091,-0.000461,0.031122,90.080913,65.737329,185.431828,5.288733,52.966080,0.692068,635142.190858,0.858011,8.842257,11.827336,3.991154,0.058301,0.051464,32.000000,110.366242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704681,64.639938,101.896152,63.281806,29.337553,43.050633,43.322898,35.765089,43.531646,41.351892,39.582280,148.764558,113.744939,149.128911,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702338,49.057362,199.097961,163.705590,165.425879,164.477869,74.250245,14.319846,190.208623,16.147187,48.837957,49.738817,162.129207,201.461315,159.980069,192.435770,108.482818,186.707033,-0.000460,0.031119,90.142407,65.862818,185.582462,5.265840,53.103950,0.697259,635467.485494,0.862730,9.146426,11.784475,4.010207,0.057114,0.049882,32.000000,110.332784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689905,64.643446,101.909577,63.281806,29.344177,43.050633,43.322898,35.919770,43.531646,41.351892,39.605259,148.500491,114.014886,149.157236,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707222,49.052425,199.087018,163.719023,165.355432,164.448710,74.415175,14.319846,190.268277,16.143191,48.726540,49.726634,162.115580,201.404721,159.964134,192.189021,108.444496,186.832239,-0.000460,0.031147,90.280832,65.758924,185.298893,5.240287,53.134871,0.694638,635361.218439,0.862989,9.097810,11.839414,4.005807,0.056707,0.050717,32.000000,110.198230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678972,64.624095,101.890966,63.281806,29.306687,43.050633,43.322898,35.891459,43.531646,41.351892,39.611497,148.830351,113.462719,149.318565,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707101,49.052425,199.138428,163.719023,165.374895,164.425039,74.374407,14.324413,190.255193,16.139882,48.779052,49.604499,162.118536,201.417932,159.974628,192.370256,108.458470,186.806606,-0.000460,0.031154,90.475131,65.905283,185.433497,5.210872,53.083205,0.694013,635355.558788,0.860818,9.087810,11.925469,4.005193,0.057366,0.050067,32.000000,110.213370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.670621,64.645761,101.873046,63.281806,29.312288,43.050633,43.322898,35.891126,43.531646,41.351892,39.602181,148.748814,113.780686,149.325449,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721837,49.035967,199.011842,163.680684,165.405787,164.416173,74.328453,14.318562,190.325667,16.135900,48.763783,49.643156,162.093321,201.304276,159.977927,192.292531,108.436987,186.503984,-0.000457,0.031114,90.355416,65.934226,185.424546,5.144042,53.080635,0.694717,635219.553984,0.861168,9.087936,11.901724,4.006237,0.059162,0.051188,32.000000,110.087288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685467,64.645246,101.877001,63.281806,29.277771,43.050633,43.322898,35.926132,43.531646,41.351892,39.578773,148.656906,113.923216,149.435205,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739195,49.042824,198.938794,163.677886,165.454895,164.416964,74.398977,14.321987,190.319122,16.133549,48.716830,49.638297,162.085918,201.360543,159.974261,192.282755,108.463963,186.868497,-0.000456,0.031080,90.207902,65.770375,185.342639,5.074384,53.127553,0.694097,635185.818976,0.860105,9.047477,11.811001,4.001995,0.059950,0.052060,32.000000,110.008386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691386,64.649948,101.869780,63.281806,29.223327,43.050633,43.322898,35.891229,43.531646,41.351892,39.579439,148.797953,113.806193,149.343545,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741459,49.021156,199.028851,163.669770,165.410931,164.421954,74.435303,14.322415,190.316445,16.131311,48.532323,49.712796,162.073897,201.437952,159.969349,192.248143,108.460659,186.850805,-0.000454,0.031039,90.198905,65.601894,185.401967,5.036005,53.086615,0.693179,635113.180137,0.860201,9.045072,11.919819,3.999638,0.057608,0.050330,32.000000,110.008655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695931,64.651179,101.876051,63.281806,29.202880,43.050633,43.322898,35.885147,43.531646,41.351892,39.573841,148.870606,113.796144,149.423364,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762640,48.970139,198.951971,163.666412,165.398232,164.416011,74.422868,14.325697,190.398994,16.129701,48.407303,49.708769,162.082138,201.457217,159.962188,192.323625,108.446529,186.742268,-0.000453,0.031038,90.260730,65.821949,185.418955,5.014392,52.994351,0.693890,635093.881527,0.859712,9.021058,11.916382,4.001267,0.057682,0.050331,32.000000,110.141602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710032,64.667036,101.903014,63.281806,29.195494,43.050633,43.322898,35.886081,43.531646,41.351892,39.544850,148.845736,113.831354,149.338785,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775474,48.970139,199.046107,163.666412,165.505498,164.399812,74.244156,14.321844,190.338919,16.128705,48.259375,49.693383,162.093759,201.390247,159.966323,192.335091,108.447840,186.802895,-0.000453,0.031015,90.212492,66.083222,185.536165,5.018873,53.148377,0.694509,634976.914319,0.859294,8.948097,11.889139,3.998019,0.056317,0.049835,32.000000,110.364442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746553,64.672459,101.904335,63.281806,29.167215,43.050633,43.322898,35.875521,43.531646,41.351892,39.483711,148.488313,113.992409,149.165261,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715110,48.899374,198.955532,163.609884,165.562927,164.399795,74.410200,14.326553,190.306038,16.127229,48.257815,49.680224,162.059567,201.515645,159.980561,192.353654,108.435657,186.878287,-0.000453,0.030997,90.359305,65.896315,185.321263,4.986561,53.096266,0.692499,634896.274554,0.861031,8.934806,11.910940,3.998879,0.056651,0.050476,32.000000,110.445397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751049,64.717068,101.898460,63.281806,29.172487,43.050633,43.322898,35.869698,43.531646,41.351892,39.399175,148.820400,114.270756,149.359438,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736264,48.839033,198.999919,163.582460,165.629268,164.399956,74.422893,14.314138,190.244918,16.125859,48.253960,49.758286,162.036368,201.472895,159.982120,192.315488,108.422908,186.530249,-0.000453,0.031003,90.156148,66.170262,185.344416,4.967780,53.092017,0.693549,634858.725225,0.860098,8.926584,11.951856,4.001913,0.056213,0.050818,32.000000,110.426334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742391,64.714204,101.884816,63.281806,29.137219,43.050633,43.322898,35.904969,43.531646,41.351892,39.379282,148.845786,113.559643,149.309911,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750534,48.804474,198.835735,163.572665,165.703042,164.399855,74.337791,14.323557,190.428561,16.125060,48.271500,49.749187,162.007284,201.503352,159.969871,192.338271,108.399666,187.092074,-0.000452,0.030969,90.096681,65.802819,185.535757,4.935119,53.048456,0.693323,634733.635031,0.859400,8.844319,11.831890,4.001103,0.056898,0.050466,32.000000,110.295753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748391,64.694768,101.847800,63.281806,29.095522,43.050633,43.322898,35.895469,43.531646,41.351892,39.294246,148.675581,113.492559,149.344726,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763439,48.804474,199.054061,163.572665,165.765498,164.382845,74.233426,14.333118,190.368988,16.124160,48.403970,49.709692,162.029763,201.563146,159.943500,192.345061,108.423550,186.957984,-0.000453,0.030978,90.188639,65.792941,185.353606,4.928694,53.073790,0.693229,634731.152509,0.860025,8.794975,12.069275,3.996655,0.058973,0.051599,32.000000,110.176528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763306,64.701422,101.842662,63.281806,29.050607,43.050633,43.322898,35.889631,43.531646,41.351892,39.232179,148.466852,113.736846,149.229187,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738458,48.804749,198.921230,163.577982,165.800646,164.360709,74.529624,14.318562,190.388263,16.124443,48.415188,49.765309,162.047443,201.561312,159.951834,192.388852,108.436858,186.906045,-0.000453,0.030973,90.330705,66.042531,185.521625,4.893925,53.139932,0.693217,634570.840900,0.860897,8.781606,11.994328,4.000006,0.059346,0.052269,32.000000,110.209629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.792834,64.750753,101.866071,63.281806,29.036135,43.050633,43.322898,35.884043,43.531646,41.351892,39.203106,149.059249,113.657757,149.245749,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797050,48.808863,198.811209,163.572385,165.799559,164.339159,74.367497,14.323129,190.383351,16.124383,48.320520,49.621570,162.021462,201.483516,159.933665,192.274118,108.397236,186.944403,-0.000455,0.030954,90.388810,65.851234,185.540550,4.887862,53.226767,0.692234,634473.102433,0.857840,8.807759,11.961232,3.999345,0.060310,0.053252,32.000000,110.159375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.770723,64.743123,101.856551,63.281806,29.032937,43.050633,43.322898,35.899216,43.531646,41.351892,39.164009,148.734993,113.792155,149.147086,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798100,48.786372,199.044408,163.562031,165.847576,164.330603,74.191462,14.325555,190.420099,16.124740,48.266345,49.693032,162.011306,201.533076,159.933259,192.317289,108.383315,186.843334,-0.000456,0.030944,90.464937,66.028451,185.519970,4.889587,53.071089,0.694365,634551.997617,0.859878,8.824075,12.070914,4.000479,0.060233,0.052676,32.000000,110.366216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.780651,64.764802,101.863327,63.281806,28.964048,43.050633,43.322898,35.869305,43.531646,41.351892,39.139128,148.382923,113.741602,149.261523,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802199,48.766624,198.911012,163.543842,165.962433,164.317724,74.443427,14.321131,190.424827,16.124470,48.285669,49.694456,162.014960,201.659617,159.974562,192.390769,108.424081,187.086383,-0.000455,0.030896,90.588490,65.814279,185.504289,4.869765,53.226976,0.692532,634410.224915,0.860400,8.727612,11.990878,3.997028,0.058392,0.052086,32.000000,110.442957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.806276,64.774297,101.871198,63.281806,28.994266,43.050633,43.322898,35.869184,43.531646,41.351892,39.085934,148.886855,114.064441,149.345984,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753947,48.766624,199.093774,163.543842,166.132415,164.315691,74.430585,14.317135,190.494705,16.125147,48.193882,49.742440,162.012149,201.638496,159.955934,192.492383,108.423701,187.007623,-0.000455,0.030880,90.542582,65.815837,185.589541,4.842287,53.112972,0.690024,634193.274816,0.857295,8.703622,12.042695,3.994021,0.058821,0.051730,32.000000,110.506366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803166,64.772003,101.918413,63.281806,28.961199,43.050633,43.322898,35.867419,43.531646,41.351892,39.034117,148.861170,113.911095,149.178439,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831169,48.730969,198.906904,163.548599,166.177826,164.333259,74.364739,14.318990,190.576318,16.125789,48.218531,49.828113,162.006771,201.663510,159.945645,192.439314,108.460329,187.002786,-0.000455,0.030867,90.339215,65.902474,185.509980,4.844606,53.252075,0.692554,634243.424960,0.858357,8.753588,12.013084,4.001567,0.057922,0.051322,32.000000,110.478736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823362,64.789815,101.944515,63.281806,28.945398,43.050633,43.322898,35.895737,43.531646,41.351892,38.964871,148.729477,113.735772,149.254049,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785225,48.706010,199.060852,163.535726,166.166250,164.346214,74.206732,14.315565,190.487415,16.126119,48.074425,49.867084,162.010536,201.790887,159.908021,192.454143,108.439454,186.840038,-0.000456,0.030856,90.336160,66.058647,185.452875,4.854927,53.190050,0.689323,634024.952651,0.857643,8.637984,11.974612,3.991616,0.057142,0.049944,32.000000,110.508220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.808852,64.776471,101.924684,63.281806,28.917772,43.050633,43.322898,35.852550,43.531646,41.351892,38.928196,148.413464,113.572262,149.307904,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781263,48.661304,199.043536,163.517257,166.223169,164.350437,74.445595,14.323699,190.517450,16.126491,48.042172,49.718304,162.028198,201.671482,159.924616,192.520949,108.456438,186.969297,-0.000457,0.030842,90.253461,65.793487,185.628737,4.853873,53.246987,0.691080,634139.024590,0.860358,8.660579,11.933483,3.998392,0.055864,0.050359,32.000000,110.411459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801419,64.798637,101.936596,63.281806,28.952785,43.050633,43.322898,35.878804,43.531646,41.351892,38.864576,148.891191,114.277775,149.353734,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743977,48.641008,199.033099,163.487315,166.322860,164.339132,74.466615,14.321131,190.531715,16.127776,48.227537,49.748710,162.010721,201.641839,159.939823,192.534516,108.509272,187.095362,-0.000456,0.030814,89.906846,65.934345,185.563841,4.810779,53.137703,0.690272,634015.080238,0.857587,8.619977,11.965748,3.998363,0.057688,0.051329,32.000000,110.698714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815697,64.802563,101.961428,63.281806,28.959571,43.050633,43.322898,35.887174,43.531646,41.351892,38.764096,148.933230,114.097465,149.318526,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792204,48.641008,199.099208,163.487315,166.348726,164.317058,74.298019,14.324413,190.430398,16.128065,48.308093,49.733799,161.973428,201.596520,159.918961,192.514003,108.500307,187.002821,-0.000459,0.030809,89.956199,65.823278,185.836336,4.807366,53.102350,0.691368,634017.326614,0.858164,8.623762,11.997217,4.000281,0.059038,0.051219,32.000000,110.887405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810953,64.771487,101.961195,63.281806,28.913130,43.050633,43.322898,35.904743,43.531646,41.351892,38.699241,148.596037,114.314711,149.360068,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723795,48.659659,199.015480,163.510261,166.346669,164.318263,74.356716,14.316421,190.508211,16.128678,48.354600,49.699330,161.996064,201.668607,159.917963,192.555231,108.516559,186.994177,-0.000459,0.030824,90.428121,65.677251,185.713644,4.797318,53.228025,0.691969,633693.049232,0.858857,8.588352,11.934649,3.998602,0.059141,0.051230,32.000000,110.772131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818154,64.768710,101.941572,63.281806,28.926925,43.050633,43.322898,35.878647,43.531646,41.351892,38.672496,148.713431,114.069657,149.349800,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650040,48.676115,199.046485,163.534047,166.380601,164.317084,74.334967,14.320132,190.568307,16.129374,48.453728,49.721234,162.007091,201.584736,159.890638,192.516404,108.517891,187.113951,-0.000460,0.030804,91.106115,65.736176,185.649480,4.784129,53.116748,0.691017,633771.052209,0.859543,8.677866,11.915105,4.002419,0.059689,0.053079,32.000000,110.798016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.843223,64.780151,101.929716,63.281806,28.880108,43.050633,43.322898,35.919111,43.531646,41.351892,38.628715,148.669933,113.424593,149.271594,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677323,48.711496,198.967298,163.552517,166.381997,164.317879,74.425554,14.321844,190.521152,16.130499,48.553848,49.620123,161.976667,201.643531,159.878173,192.560491,108.514608,186.908185,-0.000459,0.030809,91.339889,65.786732,185.654129,4.773687,53.084700,0.693491,633891.137731,0.861248,8.770806,11.959381,4.008989,0.058015,0.051166,32.000000,110.756718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827403,64.760061,101.893610,63.281806,28.880987,43.050633,43.322898,35.965003,43.531646,41.351892,38.602699,148.851109,113.587566,149.290320,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702303,48.711496,199.065779,163.552517,166.435372,164.314354,74.380267,14.321844,190.427175,16.132049,48.642028,49.629545,161.988089,201.661635,159.903939,192.434834,108.542206,187.059509,-0.000458,0.030817,91.551385,65.786568,185.677461,4.801094,53.186798,0.693451,633941.090725,0.859764,8.777884,11.884297,4.005194,0.057948,0.051717,32.000000,110.759697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.844192,64.776534,101.899818,63.281806,28.827936,43.050633,43.322898,35.953063,43.531646,41.351892,38.597578,148.760534,113.839792,149.313608,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738559,48.761688,198.906625,163.562591,166.469636,164.322764,74.366377,14.321416,190.398636,16.133584,48.413958,49.676548,161.995630,201.549487,159.864456,192.480692,108.539714,187.107727,-0.000459,0.030831,91.626921,65.716061,185.641138,4.804133,53.116539,0.692036,633814.522529,0.859789,8.751980,11.914337,4.005162,0.057252,0.050183,32.000000,110.620157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.851706,64.758206,101.903307,63.281806,28.826926,43.050633,43.322898,35.942707,43.531646,41.351892,38.609814,148.732754,113.484505,149.400862,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744423,48.774030,199.011693,163.585258,166.442592,164.329456,74.318229,14.315708,190.503575,16.135521,48.321766,49.716323,162.003521,201.626305,159.842639,192.312983,108.519489,187.248119,-0.000458,0.030841,91.751667,66.009456,185.718314,4.821682,53.230910,0.692250,633919.256869,0.859418,8.764595,11.935188,3.999043,0.057372,0.050902,32.000000,110.542927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.836366,64.775759,101.893328,63.281806,28.769667,43.050633,43.322898,35.920115,43.531646,41.351892,38.576199,148.636457,113.875501,149.176197,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779101,48.774030,199.008933,163.585258,166.442654,164.334103,74.312148,14.314424,190.421552,16.136665,48.335012,49.745414,161.996170,201.675579,159.881936,192.547040,108.547004,187.038050,-0.000458,0.030816,91.806103,65.936295,185.697451,4.843826,53.144627,0.691011,634031.309699,0.859927,8.770861,12.008845,4.000684,0.059103,0.050934,32.000000,110.501849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.860604,64.791375,101.908652,63.281806,28.824332,43.050633,43.322898,35.918918,43.531646,41.351892,38.555910,148.624295,114.068046,149.156646,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749843,48.745505,199.072818,163.582180,166.449305,164.335602,74.287312,14.315851,190.439160,16.137964,48.459763,49.688364,162.024967,201.751867,159.881477,192.540970,108.503706,186.753806,-0.000458,0.030826,91.674920,65.724054,185.778826,4.873469,53.132248,0.691714,633914.966368,0.859356,8.734942,11.901367,3.997841,0.058616,0.051994,32.000000,110.535496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857192,64.777922,101.930223,63.281806,28.775080,43.050633,43.322898,35.895273,43.531646,41.351892,38.494626,148.574624,113.475376,149.134891,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723617,48.731518,198.988197,163.578822,166.517894,164.358333,74.304387,14.318277,190.508431,16.140969,48.607246,49.609408,161.998118,201.651706,159.890667,192.499718,108.533372,187.167925,-0.000457,0.030830,90.872571,65.886078,185.695593,4.915406,53.175809,0.692340,634022.596600,0.860144,8.736720,11.836361,4.001476,0.059160,0.051662,32.000000,110.558367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.903015,64.798554,101.953313,63.281806,28.781503,43.050633,43.322898,35.926006,43.531646,41.351892,38.433021,148.608774,113.563901,149.247204,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756570,48.772933,199.071814,163.583019,166.553817,164.346920,74.383725,14.331691,190.554533,16.142920,48.632438,49.758133,161.995727,201.705242,159.891277,192.398884,108.508988,187.153262,-0.000459,0.030803,90.432927,65.969572,185.492985,4.912746,53.123384,0.691954,634031.413591,0.860536,8.749909,11.964445,4.001885,0.057624,0.050540,32.000000,110.703183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.920287,64.778773,101.945543,63.281806,28.776708,43.050633,43.322898,35.931544,43.531646,41.351892,38.438360,148.767450,113.862039,149.184301,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759543,48.815720,199.025053,163.599250,166.540658,164.343480,74.238458,14.319846,190.535171,16.144638,48.502314,49.707304,162.017275,201.693887,159.882415,192.590600,108.524194,187.077753,-0.000459,0.030804,90.125972,65.772809,185.646747,4.920395,53.049767,0.692479,634112.009814,0.859025,8.757180,11.983248,4.000915,0.057659,0.051735,32.000000,110.748854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940810,64.778545,101.964863,63.281806,28.741447,43.050633,43.322898,35.915827,43.531646,41.351892,38.405866,148.476916,113.731093,149.098345,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.999556,48.798440,199.071580,163.595892,166.502341,164.351717,74.412703,14.317563,190.608722,16.146456,48.480075,49.733609,162.033203,201.742978,159.907809,192.570715,108.510465,187.184678,-0.000459,0.030786,90.142665,65.892879,185.679053,4.930034,53.182995,0.693362,634136.099873,0.860735,8.796887,11.939296,3.999736,0.058454,0.051509,32.000000,110.445174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957187,64.818822,102.016622,63.281806,28.773389,43.050633,43.322898,35.915846,43.531646,41.351892,38.418143,148.825406,113.993445,149.182531,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727335,48.798440,199.120256,163.595892,166.449044,164.348303,74.310006,14.323699,190.640845,16.147680,48.488353,49.751116,162.017962,201.779939,159.915850,192.548982,108.516251,187.196038,-0.000459,0.030792,90.256147,65.770618,185.701995,4.951749,53.175311,0.688774,633883.670398,0.854139,8.531451,11.993728,3.981467,0.059784,0.051886,32.000000,110.372099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.942814,64.812711,102.013652,63.281806,28.718637,43.050633,43.322898,35.774538,43.531646,41.351892,38.371833,148.620012,114.049176,149.365929,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.960892,48.797618,199.102237,163.581620,166.417075,164.340836,74.322494,14.316992,190.612728,16.149183,48.593209,49.708998,162.012565,201.710115,159.916080,192.617571,108.497171,187.112934,-0.000460,0.030821,90.293197,65.833990,185.660372,5.004993,53.180215,0.692348,634185.472796,0.860508,8.812978,11.992266,4.004241,0.059997,0.052431,32.000000,110.311447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949707,64.807120,101.996430,63.281806,28.748855,43.050633,43.322898,35.927957,43.531646,41.351892,38.341048,148.644987,114.018644,149.339887,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.957702,48.816268,199.137866,163.586377,166.373490,164.330212,74.367956,14.322130,190.768391,16.150635,48.695096,49.614236,162.029340,201.791580,159.912589,192.638354,108.536451,187.242624,-0.000461,0.030850,89.933642,65.863467,185.580504,5.050830,53.218427,0.689319,633926.133683,0.855853,8.570541,11.979712,3.985162,0.058896,0.051547,32.000000,110.514691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.942954,64.812434,102.058798,63.281806,28.704151,43.050633,43.322898,35.796487,43.531646,41.351892,38.311014,148.735912,114.209694,149.341736,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790507,48.816268,199.232138,163.586377,166.449269,164.306164,74.402856,14.323699,190.630712,16.153467,48.675439,49.748355,162.020923,201.944501,159.899249,192.665511,108.508469,186.954768,-0.000462,0.030883,89.820960,65.809496,185.782106,5.104010,53.244154,0.688946,633810.197939,0.855380,8.592486,11.989794,3.986129,0.058611,0.051467,32.000000,110.529553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949825,64.808909,102.029409,63.281806,28.735538,43.050633,43.322898,35.793490,43.531646,41.351892,38.301115,148.805711,114.234702,149.362743,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.991721,48.858507,199.255566,163.593933,166.507545,164.294554,74.371759,14.322415,190.663913,16.156322,48.532595,49.815294,162.025302,201.827583,159.888212,192.732515,108.516095,187.311960,-0.000463,0.030917,89.663782,65.942000,185.739869,5.140564,53.135788,0.690808,634001.162018,0.858046,8.765369,11.908182,4.001408,0.056907,0.050362,32.000000,110.568856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965044,64.815454,102.038691,63.281806,28.731438,43.050633,43.322898,35.888972,43.531646,41.351892,38.315734,148.743518,113.874427,149.322617,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827926,48.856038,199.351174,163.596452,166.488876,164.294962,74.269141,14.319418,190.848706,16.160033,48.443796,49.856156,162.010689,201.877755,159.893872,192.731311,108.520876,187.426170,-0.000464,0.030900,89.680333,66.135520,185.805888,5.150378,53.304107,0.689830,633787.311140,0.854606,8.599603,12.036527,3.985771,0.057230,0.050400,32.000000,110.585908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960910,64.810460,102.061503,63.281806,28.774306,43.050633,43.322898,35.743513,43.531646,41.351892,38.281197,148.538282,114.147021,149.347951,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.070027,48.830256,199.409387,163.598410,166.492838,164.297065,74.440844,14.319846,190.788662,16.163338,48.466323,49.821985,162.023100,201.944562,159.917995,192.726850,108.551149,187.455982,-0.000464,0.030890,89.592522,66.089392,185.756553,5.162039,53.154199,0.689915,633966.070818,0.858163,8.768476,12.074422,4.000912,0.055397,0.051345,32.000000,110.601857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958873,64.802565,102.089201,63.281806,28.736536,43.050633,43.322898,35.858799,43.531646,41.351892,38.230864,148.881688,114.125695,149.343663,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833933,48.812428,199.351165,163.604287,166.459062,164.300065,74.370879,14.321131,190.911053,16.166608,48.364827,49.791594,162.037844,202.128185,159.915854,192.867644,108.562678,187.451879,-0.000465,0.030932,89.636902,66.087572,185.920017,5.162953,53.229756,0.688965,633534.767597,0.852273,8.490577,12.056244,3.982610,0.056975,0.049995,32.000000,110.467571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959832,64.777644,102.119610,63.281806,28.784624,43.050633,43.322898,35.718376,43.531646,41.351892,38.204083,148.741758,114.073301,149.260579,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.169331,48.762236,199.536849,163.594493,166.493437,164.306353,74.372131,14.318705,190.998518,16.169921,48.155031,49.909534,162.044292,202.053346,159.900495,192.978162,108.572639,187.320656,-0.000465,0.030948,89.657508,66.044797,185.856407,5.191691,53.281395,0.690723,633760.959480,0.857542,8.716583,12.043154,4.000310,0.057885,0.051158,32.000000,110.205680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.964893,64.777307,102.145240,63.281806,28.767590,43.050633,43.322898,35.848250,43.531646,41.351892,38.158055,148.744262,114.151508,149.314356,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.960884,48.762236,199.487891,163.594493,166.499427,164.330185,74.234788,14.327410,190.939397,16.173686,48.014184,49.949102,162.058661,202.103966,159.955188,193.038205,108.597308,187.368702,-0.000465,0.030940,89.807976,66.205423,185.875391,5.204409,53.288267,0.686305,633232.689384,0.851067,8.320260,11.983291,3.977267,0.059030,0.051540,32.000000,110.381291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974151,64.796644,102.169691,63.281806,28.832406,43.050633,43.322898,35.648639,43.531646,41.351892,38.076979,148.469576,114.032913,149.256488,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.174462,48.684891,199.708681,163.577422,166.525056,164.359173,74.469058,14.320132,191.075780,16.177407,47.918535,49.926717,162.064676,202.311645,159.948051,193.080635,108.633426,187.690518,-0.000464,0.030955,89.749102,66.110750,186.030619,5.232283,53.276806,0.688755,633503.432209,0.856723,8.535169,11.976895,3.992882,0.060047,0.051173,32.000000,110.613851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959643,64.799582,102.196478,63.281806,28.817654,43.050633,43.322898,35.759173,43.531646,41.351892,38.043419,148.938116,114.345856,149.365064,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.227672,48.612759,199.681292,163.577982,166.592688,164.386636,74.387400,14.318562,190.995270,16.181432,47.862463,49.981026,162.062660,202.226082,159.967104,193.159414,108.649509,187.376505,-0.000464,0.030940,89.566225,66.073079,186.022196,5.268192,53.291125,0.686786,633084.075837,0.849950,8.237634,12.063088,3.980285,0.056087,0.049799,32.000000,110.568897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981895,64.801095,102.221477,63.281806,28.907917,43.050633,43.322898,35.630929,43.531646,41.351892,37.926361,148.774800,114.441745,149.177849,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868038,48.559551,199.739888,163.564830,166.658041,164.405699,74.327209,14.316421,191.057851,16.185238,47.931383,49.795493,162.032276,202.163597,159.957690,193.160533,108.685165,187.528464,-0.000465,0.030974,89.562529,65.987300,186.060519,5.284849,53.209746,0.685841,632911.085068,0.849848,8.110756,11.927663,3.975524,0.057805,0.051223,32.000000,110.502274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956162,64.790234,102.204617,63.281806,28.924302,43.050633,43.322898,35.587783,43.531646,41.351892,37.807221,148.654417,114.372628,149.195552,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.011805,48.559551,199.642529,163.564830,166.656677,164.429317,74.192943,14.317420,191.076011,16.189539,48.274633,49.925143,162.056410,202.211567,159.956316,193.018926,108.734856,187.747879,-0.000466,0.030982,89.534780,65.845036,186.228756,5.320687,53.310506,0.691429,633204.825963,0.857334,8.428429,11.949778,4.005369,0.060364,0.052761,32.000000,110.409244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970416,64.797061,102.205497,63.281806,28.947999,43.050633,43.322898,35.788068,43.531646,41.351892,37.703092,148.385886,113.839524,149.164238,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.170367,48.610839,199.709838,163.571546,166.495097,164.440241,74.385155,14.330264,191.162074,16.193411,48.794965,49.886169,162.060526,202.233218,159.910012,193.111303,108.771109,187.796309,-0.000466,0.031005,89.780112,65.937434,186.084314,5.403912,53.226478,0.688205,632969.588680,0.856263,8.279920,11.983441,3.991908,0.059600,0.050882,32.000000,110.225512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956711,64.806235,102.196039,63.281806,28.972280,43.050633,43.322898,35.678771,43.531646,41.351892,37.685081,148.770310,114.087109,149.172539,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858157,48.724386,199.681064,163.621357,166.451906,164.450868,74.378041,14.323129,191.023045,16.196565,48.991485,49.733165,162.048008,202.170957,159.906106,192.997742,108.766302,187.643726,-0.000465,0.031027,89.971978,65.955945,186.077016,5.453416,53.228130,0.687812,632861.989183,0.851295,8.184398,11.972152,3.981592,0.056890,0.052981,32.000000,109.983686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950330,64.831963,102.164405,63.281806,28.944329,43.050633,43.322898,35.599600,43.531646,41.351892,37.751473,148.756082,114.212225,149.185009,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.004303,48.840405,199.618027,163.680964,166.421200,164.458476,74.145963,14.316279,191.039240,16.199486,48.927184,49.784143,162.046780,202.203738,159.889066,193.021859,108.751569,187.629204,-0.000468,0.031034,90.327417,66.190371,186.276235,5.500322,53.292594,0.691711,633493.453741,0.857571,8.603483,11.912439,4.004983,0.058881,0.051605,32.000000,109.831798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.925734,64.798448,102.121170,63.281806,28.975556,43.050633,43.322898,35.774651,43.531646,41.351892,37.714142,148.291926,114.017264,149.063097,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.067788,48.915283,199.696476,163.704191,166.290895,164.454714,74.351472,14.322558,191.113345,16.201496,48.907158,49.820960,162.061129,202.207245,159.917769,193.157542,108.778011,187.633361,-0.000467,0.031045,90.514626,66.005361,186.200282,5.484416,53.258526,0.689195,633637.827438,0.857780,8.568515,11.921655,3.992017,0.057111,0.051177,32.000000,109.827288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.942855,64.816927,102.159408,63.281806,28.955370,43.050633,43.322898,35.687276,43.531646,41.351892,37.802060,148.702945,114.164472,149.110540,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
