OSU 80 Ton Compressor Load Stand
49.847691,48.915283,199.643337,163.704191,166.204349,164.460072,74.369533,14.311712,191.113450,16.203356,48.876075,49.758946,162.093139,202.225267,159.925052,193.087373,108.802008,187.665937,-0.000468,0.031024,90.364125,66.053160,186.156805,5.486015,53.198993,0.689200,633623.562564,0.854363,8.577911,11.896792,3.988522,0.059144,0.051500,32.000000,110.066126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.935946,64.827929,102.159996,63.281806,29.005167,43.050633,43.322898,35.647661,43.531646,41.351892,37.854640,148.739066,114.091942,149.158101,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876058,48.948196,199.687885,163.713146,166.108681,164.470434,74.398289,14.323557,191.141638,16.204768,48.956721,49.862243,162.092247,202.315560,159.932061,193.124968,108.820971,187.539027,-0.000468,0.031037,90.360410,66.025963,186.146460,5.507843,53.239145,0.692577,633840.121740,0.858378,8.805205,11.885169,4.005067,0.057818,0.050428,32.000000,110.338312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.888066,64.847811,102.199495,63.281806,28.984936,43.050633,43.322898,35.768186,43.531646,41.351892,37.869678,148.796578,113.967478,149.189651,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858801,48.980836,199.635898,163.702792,166.099495,164.464249,74.231480,14.315708,191.227112,16.206919,48.891686,49.744099,162.097337,202.293848,159.960128,193.047364,108.834522,187.779468,-0.000469,0.031032,90.367723,65.873871,186.173527,5.536063,53.312552,0.691925,633852.177347,0.857637,8.808780,11.817986,4.003682,0.059969,0.053158,32.000000,110.327671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886229,64.846380,102.198354,63.281806,29.026008,43.050633,43.322898,35.750264,43.531646,41.351892,37.854650,148.462959,114.272942,149.360225,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886836,48.997842,199.672190,163.701393,166.118586,164.456068,74.427947,14.319418,191.076211,16.209184,48.748788,49.825942,162.103415,202.285979,159.938753,193.139246,108.831740,187.796400,-0.000469,0.031028,90.210556,66.074098,186.183927,5.550711,53.233376,0.691100,633884.147020,0.859942,8.859267,11.895771,4.004025,0.060092,0.052469,32.000000,110.267037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.853944,64.809309,102.209546,63.281806,29.023385,43.050633,43.322898,35.758113,43.531646,41.351892,37.874859,148.855895,114.072189,149.243624,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917360,48.997842,199.644645,163.701393,166.200188,164.452713,74.386162,14.320274,191.095699,16.211475,48.694906,49.937256,162.092573,202.218988,159.937658,193.185084,108.857362,187.737184,-0.000469,0.031031,90.113247,66.049961,186.221984,5.590980,53.298547,0.691875,633864.047629,0.857134,8.847283,11.904982,4.002503,0.057082,0.050991,32.000000,110.310059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.885937,64.823959,102.224566,63.281806,29.044855,43.050633,43.322898,35.742068,43.531646,41.351892,37.880877,148.772324,114.029499,149.186465,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867541,48.978642,199.769824,163.691878,166.272771,164.456663,74.317140,14.324841,191.089315,16.213960,48.755836,49.895853,162.103211,202.339188,159.952097,193.218009,108.862165,187.376581,-0.000469,0.031012,89.970189,65.964682,186.165529,5.564553,53.306572,0.690569,633732.444728,0.857015,8.815733,11.856875,3.999503,0.058946,0.052391,32.000000,110.425013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.862433,64.799060,102.237803,63.281806,29.062642,43.050633,43.322898,35.718244,43.531646,41.351892,37.847346,148.634281,114.085882,149.336740,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902215,48.977270,199.776166,163.701673,166.230980,164.461231,74.386844,14.322700,191.236720,16.216386,48.820006,49.811194,162.107725,202.424629,159.943079,193.231025,108.870412,187.879834,-0.000469,0.030980,89.851976,66.064475,186.225225,5.565737,53.299465,0.691341,633732.271925,0.857103,8.846409,11.715632,4.005915,0.058136,0.051067,32.000000,110.528335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.876144,64.802417,102.226520,63.281806,29.084458,43.050633,43.322898,35.746132,43.531646,41.351892,37.833963,148.773688,114.404732,149.380327,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874581,48.995647,199.876584,163.724060,166.287272,164.464428,74.356392,14.320703,191.221156,16.218833,48.867061,49.847369,162.102334,202.322980,159.936915,193.230820,108.885215,187.772382,-0.000469,0.030963,89.758957,66.139908,186.270870,5.541334,53.283126,0.691067,633702.109507,0.857291,8.810814,11.897980,4.003353,0.058266,0.050089,32.000000,110.595407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863123,64.767605,102.236238,63.281806,29.131252,43.050633,43.322898,35.724120,43.531646,41.351892,37.821832,148.712783,113.917769,149.330800,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786423,49.019510,199.770704,163.737213,166.272043,164.463638,74.377918,14.316992,191.191460,16.222115,48.981207,49.785343,162.124119,202.376027,159.957273,193.140243,108.872530,187.706804,-0.000470,0.030995,89.902509,65.933964,186.232733,5.535026,53.284307,0.691919,633738.289577,0.858232,8.857759,11.842387,4.007584,0.056601,0.050267,32.000000,110.762184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873535,64.762632,102.270636,63.281806,29.156113,43.050633,43.322898,35.737302,43.531646,41.351892,37.829541,148.755837,113.817469,149.237959,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785117,49.019510,199.812069,163.737213,166.238741,164.478145,74.265430,14.318277,191.144366,16.225050,49.144210,49.807582,162.106093,202.329688,159.948592,193.149839,108.893434,187.822683,-0.000469,0.031019,90.051940,65.866802,186.129596,5.534444,53.301642,0.692778,633933.463801,0.859726,8.972841,11.830168,4.012554,0.059139,0.051510,32.000000,110.793346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886788,64.752584,102.297295,63.281806,29.172600,43.050633,43.322898,35.787281,43.531646,41.351892,37.844210,148.530860,113.983127,149.228951,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786224,49.074367,199.753030,163.771634,166.155228,164.487499,74.373707,14.318990,191.208003,16.226985,49.276159,49.737798,162.118878,202.223738,159.964057,193.091228,108.885204,187.421008,-0.000470,0.031045,89.715397,66.063542,186.218252,5.577110,53.237572,0.692734,633928.609693,0.861129,8.974191,11.853266,4.013490,0.059912,0.051381,32.000000,110.776814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.874791,64.751369,102.318589,63.281806,29.153105,43.050633,43.322898,35.788709,43.531646,41.351892,37.891867,148.747414,114.362272,149.383475,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801997,49.160494,199.717125,163.832922,166.094988,164.490553,74.348432,14.319846,191.126977,16.229534,49.421800,49.788847,162.157168,202.348709,159.992323,193.141630,108.883903,187.455492,-0.000469,0.031056,89.559616,66.016698,186.417835,5.599217,53.347957,0.693567,634094.927287,0.860035,9.027903,11.708890,4.012215,0.056892,0.049703,32.000000,110.857895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.869024,64.785233,102.346463,63.281806,29.200323,43.050633,43.322898,35.787893,43.531646,41.351892,37.889412,148.696865,114.445811,149.351689,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832434,49.247720,199.783712,163.876579,166.133870,164.504207,74.359988,14.325697,191.142144,16.230700,49.424353,49.774881,162.148022,202.225715,159.970348,192.988740,108.873603,187.549330,-0.000470,0.031043,89.527771,65.948059,186.164753,5.594769,53.347485,0.692043,634276.525254,0.860249,9.097700,11.723302,4.010223,0.055624,0.050320,32.000000,110.748204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849772,64.781730,102.358074,63.281806,29.180390,43.050633,43.322898,35.779350,43.531646,41.351892,37.979938,148.719975,114.366108,149.384576,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770998,49.247720,199.710508,163.876579,166.172874,164.497082,74.335225,14.315565,191.153096,16.232328,49.332272,49.735997,162.174579,202.175136,159.987968,193.076069,108.877192,187.310171,-0.000469,0.031065,89.689914,65.868664,186.231306,5.584956,53.341768,0.692082,634513.996326,0.859813,9.153426,11.769271,4.009110,0.057632,0.050976,32.000000,110.626615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.831850,64.784576,102.375681,63.281806,29.221327,43.050633,43.322898,35.758555,43.531646,41.351892,38.082275,148.670449,114.534144,149.374584,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756427,49.282007,199.759516,163.885814,166.131022,164.495868,74.417752,14.316992,191.104021,16.234024,49.404693,49.719556,162.142543,202.156339,160.016033,193.076029,108.859897,187.749573,-0.000469,0.031059,89.695325,65.911747,186.058643,5.583472,53.321102,0.692199,634475.338363,0.860296,9.149856,11.766111,4.007058,0.059183,0.051935,32.000000,110.478614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849103,64.782310,102.378646,63.281806,29.241544,43.050633,43.322898,35.796623,43.531646,41.351892,38.131832,148.835505,113.798752,149.346063,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730149,49.319311,199.667015,163.900086,166.117418,164.493439,74.362587,14.317563,191.069289,16.235678,49.437346,49.799884,162.190363,202.082539,160.052734,193.035855,108.888982,187.818215,-0.000469,0.031044,89.628097,65.805810,186.030824,5.549872,53.282838,0.693345,634696.757833,0.860643,9.266402,11.859045,4.014748,0.059510,0.051890,32.000000,110.529047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863014,64.795470,102.376366,63.281806,29.221618,43.050633,43.322898,35.806234,43.531646,41.351892,38.187864,148.725174,113.762046,149.273050,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727870,49.352502,199.639211,163.927512,166.146098,164.497245,74.283524,14.320988,191.091836,16.236932,49.387629,49.699024,162.178991,202.060195,160.014225,192.939374,108.850615,187.441452,-0.000469,0.031035,89.492707,65.819690,186.082217,5.534583,53.264978,0.694012,634711.232012,0.861865,9.330933,11.856022,4.015009,0.059287,0.052028,32.000000,110.508570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852089,64.809112,102.331316,63.281806,29.252687,43.050633,43.322898,35.823570,43.531646,41.351892,38.209819,148.567047,113.776621,149.334970,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.981574,49.376914,199.567434,163.959976,166.039408,164.516126,74.430392,14.328266,191.020337,16.236785,49.418152,49.811237,162.200317,201.986090,160.026971,192.920250,108.856667,187.357969,-0.000470,0.031032,89.448439,65.957326,186.043811,5.517837,53.264401,0.694290,634908.065791,0.862926,9.366485,11.751253,4.014634,0.057713,0.050655,32.000000,110.248734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.841244,64.805300,102.307029,63.281806,29.201637,43.050633,43.322898,35.827406,43.531646,41.351892,38.266502,148.860784,114.088068,149.247912,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831574,49.376914,199.527072,163.959976,165.966028,164.518444,74.376147,14.319133,190.951876,16.236252,49.331409,49.894530,162.198442,202.081500,160.029229,192.993584,108.833523,187.249422,-0.000470,0.031014,89.392642,66.090638,186.167163,5.513330,53.224852,0.691111,634701.157301,0.856525,9.128485,11.713454,3.992820,0.058202,0.050883,32.000000,110.403943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.837509,64.808640,102.303302,63.281806,29.232309,43.050633,43.322898,35.682556,43.531646,41.351892,38.317309,148.752295,114.280690,149.203695,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.962693,49.377463,199.635582,163.980125,165.925393,164.529148,74.252361,14.321416,190.938796,16.234277,49.225215,49.780346,162.227822,202.033387,160.033501,192.911607,108.805613,187.488078,-0.000471,0.031003,89.815168,66.000136,185.966966,5.509576,53.171535,0.693388,634963.302976,0.860029,9.283510,11.695306,4.004029,0.058827,0.050897,32.000000,110.504053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857575,64.821729,102.239999,63.281806,29.217817,43.050633,43.322898,35.799481,43.531646,41.351892,38.354809,148.504721,114.164089,149.180564,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766011,49.364571,199.452535,163.960815,165.893834,164.533154,74.391394,14.317135,191.053661,16.232574,49.247940,49.638805,162.227228,202.012144,160.063012,192.828933,108.811479,187.330677,-0.000471,0.031009,90.020690,65.716353,186.005759,5.508669,53.160756,0.692844,634880.726129,0.858499,9.156190,11.792545,3.996138,0.057882,0.050280,32.000000,110.538831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.842392,64.801027,102.209524,63.281806,29.241004,43.050633,43.322898,35.688384,43.531646,41.351892,38.369497,148.782788,113.764002,149.117543,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747701,49.351679,199.448427,163.935628,165.826870,164.530785,74.400050,14.322986,190.855052,16.230422,49.391728,49.644494,162.206798,201.910190,160.059067,192.872106,108.825497,187.342568,-0.000471,0.030972,89.974461,65.956129,185.991052,5.517143,53.156402,0.694885,635145.819470,0.861158,9.339039,11.748261,4.007806,0.058512,0.052025,32.000000,110.380871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.843853,64.783291,102.185662,63.281806,29.218689,43.050633,43.322898,35.800208,43.531646,41.351892,38.395962,148.800100,114.296991,149.196732,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742016,49.385143,199.483421,163.921635,165.782474,164.510010,74.345980,14.319989,190.738956,16.228146,49.416646,49.757152,162.204841,201.944378,160.052963,192.825105,108.791361,187.041493,-0.000472,0.030965,90.087726,65.845481,185.786717,5.496328,53.173397,0.695122,635087.954688,0.861367,9.345113,11.738768,4.009199,0.056992,0.050433,32.000000,110.152204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812634,64.770673,102.136871,63.281806,29.199880,43.050633,43.322898,35.812344,43.531646,41.351892,38.408937,148.691959,114.020294,149.298581,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803663,49.385143,199.486444,163.921635,165.750573,164.482921,74.215600,14.325840,190.790079,16.225072,49.285520,49.857379,162.215063,201.934735,160.053437,192.750282,108.793994,187.148717,-0.000472,0.030948,90.223808,66.010277,185.783431,5.488231,53.203609,0.695043,635184.092797,0.862075,9.384467,11.658323,4.010361,0.059411,0.052292,32.000000,110.142150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.830173,64.781219,102.108334,63.281806,29.236666,43.050633,43.322898,35.817748,43.531646,41.351892,38.469134,148.431199,113.873238,149.147283,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799837,49.415317,199.498520,163.963894,165.679626,164.468425,74.360038,14.320703,190.840674,16.221676,49.246467,49.739998,162.230573,201.974123,160.027983,192.731291,108.771997,187.309921,-0.000472,0.030928,90.162376,65.947965,185.833604,5.475562,53.243866,0.693777,634999.257178,0.862260,9.320625,11.696512,4.005457,0.056772,0.050158,32.000000,110.248989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839870,64.778031,102.074172,63.281806,29.232353,43.050633,43.322898,35.783818,43.531646,41.351892,38.528218,148.720077,113.613763,149.137959,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.950827,49.403247,199.524203,163.973969,165.580444,164.463068,74.361220,14.307288,190.851449,16.217632,49.255138,49.581202,162.250052,201.871659,160.021942,192.787143,108.746011,187.195298,-0.000472,0.030944,89.964267,65.948600,185.951043,5.462128,53.128655,0.693334,635085.563501,0.860655,9.354758,11.779849,4.006007,0.057595,0.050730,32.000000,110.444946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812041,64.777592,102.093176,63.281806,29.252356,43.050633,43.322898,35.782146,43.531646,41.351892,38.559740,148.722441,113.843590,149.350154,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738462,49.399956,199.421868,163.971450,165.531832,164.439398,74.342337,14.319418,190.793464,16.213319,49.292027,49.749921,162.252945,201.869274,160.071887,192.750379,108.784231,187.317615,-0.000470,0.030925,90.038160,66.013820,185.910473,5.470174,53.172584,0.692981,634931.916044,0.857695,9.186566,11.762223,3.994412,0.058979,0.051288,32.000000,110.580562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.844710,64.835507,102.094097,63.281806,29.227084,43.050633,43.322898,35.693764,43.531646,41.351892,38.578232,148.684674,114.014080,149.349014,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768562,49.399956,199.449497,163.971450,165.546974,164.423312,74.231242,14.318277,190.786602,16.209631,49.218461,49.744719,162.241165,201.864218,160.078128,192.783137,108.750456,187.314515,-0.000471,0.030944,90.080846,65.725009,185.774399,5.457957,53.218663,0.694678,634978.106205,0.861851,9.402963,11.770542,4.009410,0.056916,0.049883,32.000000,110.588048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829181,64.824478,102.099654,63.281806,29.225502,43.050633,43.322898,35.815905,43.531646,41.351892,38.605107,148.462484,113.691280,149.345434,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911494,49.403247,199.368261,163.960535,165.621783,164.411654,74.486904,14.315851,190.681210,16.205005,49.148155,49.741318,162.266249,201.664774,160.096152,192.699385,108.763801,187.007155,-0.000471,0.030916,89.931542,65.718663,185.921100,5.398548,53.208854,0.693704,634983.834697,0.862477,9.371781,11.803138,4.007540,0.057510,0.050886,32.000000,110.609688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886410,64.849485,102.129496,63.281806,29.199274,43.050633,43.322898,35.809209,43.531646,41.351892,38.648539,148.973807,113.700101,149.343663,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898707,49.380206,199.283122,163.950740,165.649434,164.394856,74.399289,14.315422,190.741908,16.201087,49.096906,49.728545,162.274294,201.838041,160.067346,192.690645,108.709719,187.274932,-0.000470,0.030894,89.910470,65.937948,185.900930,5.359785,53.158500,0.691819,634730.875907,0.857157,9.226022,11.673239,3.994367,0.058174,0.050977,32.000000,110.702274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.874148,64.827964,102.122590,63.281806,29.227011,43.050633,43.322898,35.718827,43.531646,41.351892,38.655514,148.798577,113.756944,149.307944,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773154,49.380206,199.408860,163.950740,165.728328,164.375064,74.317022,14.318705,190.777060,16.197581,49.059781,49.710710,162.262942,201.769399,160.072889,192.609341,108.673266,187.356406,-0.000469,0.030862,90.121359,65.942700,185.893770,5.344484,53.136654,0.692294,634798.289567,0.857840,9.217375,11.828816,3.993753,0.059236,0.052133,32.000000,110.743133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.880260,64.803635,102.115055,63.281806,29.178908,43.050633,43.322898,35.725962,43.531646,41.351892,38.683537,148.634043,114.236619,149.375213,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823437,49.380206,199.309029,163.950740,165.770759,164.361074,74.369879,14.322272,190.681912,16.194458,48.980276,49.744004,162.261934,201.848153,160.054189,192.786155,108.664493,187.251582,-0.000469,0.030850,90.417517,65.930912,185.746416,5.327360,53.190889,0.694370,634991.920582,0.861092,9.347276,11.896261,4.006354,0.058677,0.050345,32.000000,110.705463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.880390,64.790822,102.081822,63.281806,29.217915,43.050633,43.322898,35.796675,43.531646,41.351892,38.711560,148.739759,113.918268,149.242719,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786120,49.329186,199.420156,163.929751,165.724264,164.351539,74.370479,14.317706,190.754324,16.191303,48.947457,49.897164,162.265879,201.724691,160.089383,192.671415,108.683686,186.798593,-0.000468,0.030876,90.424914,65.945132,185.792102,5.322910,53.175521,0.692728,634901.058921,0.859443,9.295222,11.865159,4.000307,0.058691,0.051500,32.000000,110.538830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.899695,64.808992,102.070367,63.281806,29.186639,43.050633,43.322898,35.768575,43.531646,41.351892,38.687893,148.740958,113.994557,149.231744,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732440,49.291882,199.383502,163.916598,165.730864,164.344237,74.413264,14.316707,190.754469,16.187674,49.074881,49.698641,162.257829,201.713906,160.090713,192.781567,108.684273,187.123749,-0.000468,0.030881,90.427524,65.912279,185.873172,5.290115,53.095663,0.693518,634727.793191,0.859978,9.282830,11.673454,4.005537,0.058861,0.051086,32.000000,110.287811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.892861,64.807127,102.074958,63.281806,29.214937,43.050633,43.322898,35.789915,43.531646,41.351892,38.673037,148.826528,114.018146,149.309714,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722825,49.293253,199.443753,163.923314,165.725884,164.339280,74.244091,14.319418,190.671213,16.184014,49.064757,49.658469,162.273451,201.745159,160.119185,192.754128,108.701753,187.365445,-0.000468,0.030870,90.061210,66.010390,185.861199,5.270981,53.165345,0.695029,634692.553067,0.860386,9.301129,11.796729,4.009124,0.058129,0.051015,32.000000,110.070243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.910980,64.812413,102.060578,63.281806,29.213818,43.050633,43.322898,35.822293,43.531646,41.351892,38.692258,148.488182,113.768451,149.278872,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929039,49.291882,199.331735,163.930031,165.717214,164.330097,74.435832,14.321987,190.590265,16.180369,49.017864,49.671109,162.267549,201.742020,160.106865,192.602682,108.658512,186.826707,-0.000469,0.030881,89.913688,65.825426,185.745967,5.231219,53.236785,0.694371,634641.084084,0.862509,9.312465,11.871212,4.011111,0.058640,0.051124,32.000000,110.055201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.910258,64.830892,102.053001,63.281806,29.214742,43.050633,43.322898,35.806172,43.531646,41.351892,38.719413,148.871664,113.836532,149.333711,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751645,49.282830,199.342407,163.914359,165.662110,164.334565,74.406375,14.322700,190.655209,16.177319,49.011679,49.696026,162.254839,201.874187,160.101259,192.655386,108.688028,187.164676,-0.000470,0.030897,90.000106,65.759654,185.751412,5.204721,53.265896,0.690468,634463.328572,0.856479,9.086798,11.713369,3.991668,0.058653,0.051639,32.000000,110.213490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.890797,64.843043,102.035550,63.281806,29.196497,43.050633,43.322898,35.712125,43.531646,41.351892,38.737290,148.812750,113.502340,149.314159,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901746,49.282830,199.296251,163.914359,165.599684,164.327662,74.341229,14.320560,190.763062,16.174589,48.973594,49.657662,162.240551,201.768971,160.097081,192.714199,108.651471,187.227995,-0.000470,0.030920,89.737595,65.975266,185.985852,5.215340,53.188372,0.692407,634601.733817,0.860025,9.272178,11.808553,4.006750,0.058489,0.050491,32.000000,110.316484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.909013,64.837990,102.030310,63.281806,29.197732,43.050633,43.322898,35.813644,43.531646,41.351892,38.747040,148.682458,114.251731,149.433199,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737483,49.266646,199.441167,163.883855,165.603565,164.317009,74.331917,14.320274,190.579236,16.171540,49.046667,49.836545,162.253909,201.865237,160.107476,192.630143,108.670081,187.113931,-0.000470,0.030926,89.683514,65.949497,185.818981,5.217671,53.208172,0.691412,634507.829648,0.857866,9.116858,11.869207,3.993773,0.057865,0.050926,32.000000,110.176545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.905537,64.856619,102.053060,63.281806,29.215735,43.050633,43.322898,35.727508,43.531646,41.351892,38.748963,148.663834,114.048715,149.424033,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765783,49.268841,199.371572,163.875739,165.528046,164.310180,74.439929,14.317563,190.700247,16.168899,48.924201,49.738645,162.243229,201.816207,160.086597,192.654486,108.657880,187.002991,-0.000469,0.030934,89.616675,65.995303,185.791144,5.213938,53.130727,0.693470,634571.922932,0.861027,9.270668,11.807182,4.009877,0.059197,0.050763,32.000000,110.193294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.905337,64.871448,102.064362,63.281806,29.231661,43.050633,43.322898,35.822634,43.531646,41.351892,38.765669,148.879857,114.359933,149.362153,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915796,49.245800,199.409932,163.868463,165.488160,164.302575,74.443726,14.317563,190.730973,16.166262,48.949607,49.764472,162.283068,201.851762,160.118677,192.666546,108.664669,187.124279,-0.000468,0.030929,89.537264,66.040879,185.844333,5.203708,53.256586,0.693933,634550.864238,0.859204,9.243544,11.777141,4.006198,0.058531,0.050588,32.000000,110.402175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.911665,64.893677,102.105993,63.281806,29.242315,43.050633,43.322898,35.808265,43.531646,41.351892,38.784745,148.887453,114.170571,149.405740,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790438,49.245800,199.448162,163.868463,165.508856,164.285909,74.265394,14.322843,190.767960,16.163668,48.761305,49.783397,162.250427,201.844973,160.096078,192.766354,108.662912,187.176083,-0.000468,0.030937,89.579844,66.037338,185.745518,5.206767,53.280215,0.690452,634269.838524,0.856197,9.065307,11.816534,3.994926,0.057223,0.050776,32.000000,110.527207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.912473,64.907015,102.104223,63.281806,29.224732,43.050633,43.322898,35.722914,43.531646,41.351892,38.777561,148.530787,114.036441,149.423876,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755625,49.206576,199.407582,163.872101,165.535482,164.273679,74.357579,14.328123,190.792526,16.161594,48.603075,49.710707,162.271089,201.900160,160.105149,192.724207,108.652509,187.176465,-0.000468,0.030934,89.682195,65.846755,185.818509,5.158360,53.317587,0.691717,634365.922433,0.860567,9.194972,11.838010,4.005752,0.057180,0.050200,32.000000,110.506919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.896747,64.937115,102.126933,63.281806,29.263075,43.050633,43.322898,35.792933,43.531646,41.351892,38.752450,148.715158,113.737306,149.388982,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800847,49.135534,199.436499,163.855869,165.560645,164.285794,74.494134,14.319418,190.700631,16.160009,48.662765,49.610063,162.260429,201.803058,160.115148,192.716154,108.605337,187.276479,-0.000469,0.030932,89.791940,65.981802,185.753025,5.128244,53.122439,0.691426,634310.324890,0.860010,9.191802,11.848557,4.007739,0.059562,0.051147,32.000000,110.631771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.897399,64.933596,102.156586,63.281806,29.227449,43.050633,43.322898,35.810516,43.531646,41.351892,38.763171,148.988268,113.552432,149.292680,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755575,49.113865,199.427245,163.835720,165.565843,164.294200,74.377944,14.321844,190.650757,16.173633,48.803557,49.712063,162.259713,201.992389,160.127601,192.697556,108.613670,187.267968,-0.000468,0.030932,89.940709,65.816952,185.334175,5.156981,53.154802,0.693377,634300.249217,0.857459,9.073930,11.933786,4.004681,0.059418,0.051805,32.000000,110.571554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.909471,64.959098,102.214162,63.281806,29.254373,43.050633,43.322898,35.778527,43.531646,41.351892,38.698410,148.755887,113.691318,149.299446,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734694,49.116608,199.442739,163.848034,165.600118,164.308794,74.203828,14.317420,190.570172,16.189956,48.739848,49.735416,162.246726,201.789154,160.087472,192.763212,108.632449,187.309251,-0.000469,0.030929,89.744078,65.866762,185.378372,5.233764,53.136654,0.693477,634314.748252,0.859659,9.099144,11.922218,4.008139,0.059312,0.051629,32.000000,110.349009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.897172,64.950484,102.200692,63.281806,29.263024,43.050633,43.322898,35.812320,43.531646,41.351892,38.678657,148.407656,113.623007,149.301256,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736185,49.116608,199.345994,163.848034,165.667766,164.311895,74.401732,14.318419,190.627393,16.204255,48.889953,49.630018,162.236402,201.841201,160.082003,192.714177,108.614211,187.092977,-0.000469,0.030926,89.783213,65.788861,185.453282,5.307574,53.164427,0.694085,634346.109803,0.862161,9.123519,11.919143,4.010133,0.057806,0.051731,32.000000,110.380729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.890726,64.932311,102.199914,63.281806,29.254757,43.050633,43.322898,35.826393,43.531646,41.351892,38.683009,148.803463,113.549172,149.288195,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756487,49.117705,199.483656,163.837959,165.690628,164.319514,74.533253,14.318134,190.603409,16.217445,48.964302,49.726870,162.221442,201.773721,160.061344,192.671517,108.637982,187.009765,-0.000469,0.030931,89.820262,66.020540,185.455770,5.413868,53.130648,0.693476,634406.811864,0.859855,9.121975,11.855074,4.008068,0.058294,0.051522,32.000000,110.390591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867114,64.952392,102.188273,63.281806,29.262622,43.050633,43.322898,35.827811,43.531646,41.351892,38.685875,149.066507,113.274776,149.319745,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697146,49.159123,199.348754,163.840478,165.665302,164.322579,74.326048,14.319704,190.501850,16.229504,48.940275,49.726491,162.232968,201.792905,160.075170,192.536022,108.629709,187.071571,-0.000469,0.030955,89.830002,65.842582,185.409045,5.528945,53.089054,0.694038,634337.281113,0.857991,9.102039,11.799618,4.009199,0.057108,0.050156,32.000000,110.253940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864516,64.945187,102.193933,63.281806,29.270045,43.050633,43.322898,35.815926,43.531646,41.351892,38.687739,148.652095,113.670222,149.330564,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735436,49.159123,199.400671,163.840478,165.725393,164.305567,74.379617,14.317278,190.534400,16.240694,48.971444,49.717080,162.266200,201.663918,160.111155,192.685655,108.648658,187.118770,-0.000468,0.030954,89.815785,65.869560,185.472372,5.628557,53.131173,0.695090,634537.463651,0.861641,9.204954,11.831426,4.011272,0.057842,0.050358,32.000000,110.143263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856475,64.957970,102.200226,63.281806,29.274658,43.050633,43.322898,35.852460,43.531646,41.351892,38.734317,148.759234,114.194160,149.424702,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896256,49.173386,199.334259,163.842716,165.768265,164.312829,74.457330,14.317135,190.564493,16.250715,48.997407,49.698582,162.230733,201.813822,160.109054,192.568494,108.636919,187.021662,-0.000467,0.030952,89.794990,65.927245,185.385103,5.711835,53.088713,0.694117,634367.259610,0.860195,9.165265,11.830449,4.009227,0.057258,0.050615,32.000000,110.187822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.854572,64.961483,102.205195,63.281806,29.246633,43.050633,43.322898,35.829877,43.531646,41.351892,38.754759,148.914660,113.807535,149.411445,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817489,49.188198,199.399316,163.845235,165.831312,164.314296,74.417313,14.321702,190.616783,16.264915,48.765547,49.682032,162.217078,201.884115,160.076910,192.628310,108.626409,187.006803,-0.000465,0.030977,89.827457,65.998298,185.521502,5.830592,53.158238,0.692575,634263.015920,0.856293,9.013090,11.805212,3.994974,0.058868,0.050415,32.000000,110.468584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.853570,64.949204,102.207403,63.281806,29.249116,43.050633,43.322898,35.724035,43.531646,41.351892,38.780141,148.834626,114.388354,149.470178,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832103,49.178323,199.498208,163.834041,165.936887,164.311229,74.284902,14.317563,190.656283,16.276302,48.482094,49.808331,162.239202,201.965927,160.108897,192.629713,108.609614,187.228753,-0.000466,0.030972,89.973276,66.040715,185.403315,5.930593,53.214021,0.692875,634437.632219,0.857984,9.112026,11.809085,4.002751,0.059707,0.052209,32.000000,110.561167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.846930,64.965902,102.216874,63.281806,29.260506,43.050633,43.322898,35.779905,43.531646,41.351892,38.779025,148.569805,113.932920,149.389729,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833217,49.093568,199.467225,163.797381,166.010452,164.315041,74.368771,14.317563,190.682596,16.288432,48.303416,49.740757,162.235408,202.003928,160.115251,192.782750,108.624929,187.268747,-0.000464,0.030958,89.948516,66.010168,185.500558,6.041660,53.309011,0.692149,634436.464884,0.859512,9.084371,11.911351,4.003407,0.058429,0.051155,32.000000,110.676278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852276,64.981298,102.237099,63.281806,29.284383,43.050633,43.322898,35.770497,43.531646,41.351892,38.786930,148.737541,113.904537,149.347715,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780121,49.093568,199.584225,163.797381,166.017303,164.331861,74.421749,14.322558,190.582010,16.300897,48.273935,49.753711,162.232209,201.979403,160.103385,192.616943,108.638151,187.192937,-0.000465,0.030955,89.905102,65.843966,185.613074,6.136965,53.204973,0.690658,634222.581112,0.858337,8.998464,11.911254,4.002696,0.057412,0.051010,32.000000,110.822557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.847075,64.997355,102.256416,63.281806,29.296326,43.050633,43.322898,35.769008,43.531646,41.351892,38.703335,148.843499,114.433422,149.385835,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824769,49.093568,199.534216,163.797381,166.061340,164.361653,74.349582,14.324556,190.756434,16.313783,48.341532,49.835465,162.209121,201.862505,160.117093,192.793654,108.624573,187.222686,-0.000463,0.030986,89.911872,65.936463,185.545077,6.229810,53.113890,0.693030,634309.035266,0.858830,9.053423,11.869184,4.009316,0.055976,0.051369,32.000000,110.749994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.855553,65.037605,102.240339,63.281806,29.329259,43.050633,43.322898,35.797533,43.531646,41.351892,38.702794,148.699164,114.118676,149.364907,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856259,48.939968,199.579358,163.702512,166.081605,164.373131,74.393523,14.316707,190.645457,16.326650,48.254387,49.857018,162.197174,201.969148,160.125049,192.806014,108.661090,186.994136,-0.000463,0.030977,90.079569,65.989056,185.625497,6.321219,53.316381,0.693664,634411.670197,0.858963,9.007204,11.894085,4.004719,0.057286,0.050556,32.000000,110.479034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.850632,65.042256,102.261130,63.281806,29.337779,43.050633,43.322898,35.772294,43.531646,41.351892,38.546635,148.787046,114.183574,149.348541,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906559,48.888403,199.503978,163.691878,166.105538,164.370900,74.382971,14.319276,190.748703,16.340276,48.318623,49.853089,162.187917,202.016242,160.094685,192.916149,108.655074,186.971239,-0.000462,0.030970,90.359603,66.230287,185.577160,6.417446,53.328524,0.690476,633968.539602,0.857543,8.821027,11.770558,4.003095,0.058375,0.052079,32.000000,110.371991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.840386,65.048229,102.241076,63.281806,29.345064,43.050633,43.322898,35.752690,43.531646,41.351892,38.530787,148.765942,113.757826,149.333553,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850239,48.862895,199.704227,163.700833,166.059922,164.383161,74.351666,14.321702,190.757013,16.357448,48.264518,49.929262,162.187561,201.945765,160.054438,192.890868,108.663053,187.214935,-0.000461,0.030941,90.461988,65.961379,185.451996,6.546906,53.117771,0.689384,633805.474194,0.856568,8.717456,11.767853,3.997550,0.058861,0.051785,32.000000,110.253151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813431,65.024042,102.265107,63.281806,29.354240,43.050633,43.322898,35.735353,43.531646,41.351892,38.452276,148.703333,113.834461,149.331036,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834868,48.817091,199.644536,163.673688,166.020035,164.380190,74.330282,14.317706,190.741086,16.369613,48.090646,49.733427,162.170155,202.117910,160.048260,192.754697,108.694430,187.390504,-0.000460,0.030942,90.346771,66.057194,185.678217,6.654959,53.250763,0.693307,633843.322219,0.857325,8.750034,11.852708,4.006075,0.057673,0.051012,32.000000,110.250001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801637,65.025121,102.245937,63.281806,29.369782,43.050633,43.322898,35.750929,43.531646,41.351892,38.403751,148.660564,114.075219,149.355701,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788593,48.817091,199.721325,163.673688,165.982622,164.389488,74.382320,14.327981,190.852038,16.382775,48.134409,49.844088,162.155408,202.086107,160.063191,192.888184,108.721587,187.317036,-0.000460,0.030948,90.314706,66.104877,185.680008,6.761984,53.260703,0.691513,633665.954607,0.858422,8.720279,11.888065,4.006122,0.058748,0.051287,32.000000,110.458600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813539,65.022481,102.257702,63.281806,29.401677,43.050633,43.322898,35.757568,43.531646,41.351892,38.332295,148.764640,114.097657,149.352751,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
