OSU 80 Ton Compressor Load Stand
49.744502,48.777047,199.681336,163.670050,165.907209,164.401699,74.380841,14.325983,190.893515,16.394257,48.249578,49.711816,162.155170,201.981034,160.046770,192.804859,108.734370,187.117844,-0.000461,0.030942,90.242655,66.000945,185.642441,6.872375,53.210795,0.692191,633671.570608,0.858757,8.768173,11.832966,4.011387,0.057375,0.050104,32.000000,110.484436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804974,65.023050,102.257785,63.281806,29.407978,43.050633,43.322898,35.783845,43.531646,41.351892,38.263632,148.761682,114.226532,149.455229,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756658,48.790486,199.644373,163.654099,165.855958,164.415409,74.398437,14.317420,190.847362,16.406560,48.560132,49.724045,162.152978,201.900384,160.029893,192.792223,108.722543,187.231549,-0.000461,0.030950,90.225406,66.036979,185.607773,6.956252,53.186510,0.693250,633641.198523,0.859587,8.773795,11.744383,4.014139,0.056391,0.050879,32.000000,110.378724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804624,65.021863,102.251468,63.281806,29.438018,43.050633,43.322898,35.810415,43.531646,41.351892,38.231549,148.796873,113.670683,149.399761,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734104,48.861250,199.600292,163.671169,165.877625,164.437786,74.328400,14.322272,190.759545,16.419265,48.671818,49.850076,162.130994,201.911433,160.062400,192.872697,108.703141,187.290596,-0.000461,0.030969,90.294767,66.088551,185.699589,7.079656,53.150370,0.693409,633747.872642,0.859254,8.774642,11.799486,4.012415,0.057166,0.050193,32.000000,110.366089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820551,65.020350,102.240318,63.281806,29.409806,43.050633,43.322898,35.805352,43.531646,41.351892,38.213974,148.656800,113.661938,149.321988,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717615,48.861250,199.600628,163.671169,165.909803,164.443543,74.379725,14.324698,190.784362,16.432287,48.689371,49.750816,162.143759,201.903095,160.028544,192.875612,108.713266,187.309183,-0.000462,0.030970,90.359851,65.841043,185.645725,7.186678,53.253465,0.694302,634075.731348,0.860786,8.868773,11.841354,4.013348,0.058733,0.051791,32.000000,110.587372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812682,64.993652,102.238124,63.281806,29.434474,43.050633,43.322898,35.820062,43.531646,41.351892,38.257273,148.759449,113.904997,149.323483,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802296,48.911443,199.601763,163.686841,165.946247,164.446466,74.374373,14.323129,190.778215,16.445387,48.880535,49.608088,162.146700,201.812802,160.022087,192.831993,108.734760,187.137517,-0.000461,0.030948,90.557338,65.949411,185.554745,7.306341,53.171639,0.693186,634087.602533,0.860539,8.885862,11.838299,4.014686,0.058393,0.051534,32.000000,110.660719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.835859,64.993587,102.245784,63.281806,29.415101,43.050633,43.322898,35.832107,43.531646,41.351892,38.284433,148.748747,113.748429,149.332294,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766499,48.987967,199.573757,163.713986,166.009622,164.449681,74.414569,14.325983,190.641331,16.457705,48.976020,49.730658,162.130531,201.949883,160.012635,192.658342,108.736303,187.350135,-0.000461,0.030936,90.407416,65.774698,185.510609,7.401089,53.030465,0.693322,634030.560138,0.859111,8.848339,11.751481,4.007883,0.059555,0.050729,32.000000,110.859902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813399,64.960144,102.224547,63.281806,29.450863,43.050633,43.322898,35.786164,43.531646,41.351892,38.265743,148.829139,113.642261,149.300508,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796680,49.042276,199.590032,163.756523,166.011226,164.454267,74.283567,14.320988,190.688146,16.473327,48.869897,49.763349,162.160702,201.840997,159.990601,192.649436,108.700562,187.087220,-0.000459,0.030904,90.101518,65.866246,185.612973,7.536793,53.161385,0.695722,634251.971200,0.859535,8.961929,11.830840,4.010203,0.059142,0.051500,32.000000,110.887603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.806116,64.941131,102.216130,63.281806,29.405961,43.050633,43.322898,35.800206,43.531646,41.351892,38.323436,148.567135,113.804927,149.234930,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758041,49.059007,199.503620,163.759041,166.045116,164.451941,74.403019,14.321131,190.664426,16.484356,48.761558,49.817096,162.164291,201.925460,160.011892,192.786806,108.693712,187.100748,-0.000458,0.030881,90.017973,66.001321,185.419935,7.645892,53.201406,0.693824,634335.722799,0.859917,8.986315,11.729153,4.008177,0.058223,0.051272,32.000000,110.906904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.816729,64.952641,102.206429,63.281806,29.457915,43.050633,43.322898,35.791251,43.531646,41.351892,38.371001,148.806039,113.965330,149.313569,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779217,49.059007,199.588329,163.759041,166.070576,164.458664,74.322608,14.325555,190.562616,16.496405,48.650105,49.851896,162.173705,201.975060,160.042415,192.798401,108.693874,187.236744,-0.000457,0.030861,89.819382,66.076314,185.551134,7.731368,53.202586,0.693579,634549.104010,0.860014,9.041730,11.778533,4.009475,0.056815,0.051292,32.000000,110.811622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810962,64.943918,102.177803,63.281806,29.442001,43.050633,43.322898,35.811215,43.531646,41.351892,38.382855,148.645216,113.878071,149.324623,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808678,49.040356,199.528837,163.755123,166.014297,164.457903,74.336654,14.318562,190.641755,16.507960,48.625042,49.804619,162.153212,201.954205,160.031633,192.782282,108.687416,187.143397,-0.000457,0.030843,89.586192,66.212257,185.605815,7.817527,53.143656,0.693541,634552.593781,0.860573,9.019799,11.830133,4.009471,0.056502,0.050567,32.000000,110.910524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.805712,64.929036,102.166899,63.281806,29.474132,43.050633,43.322898,35.800546,43.531646,41.351892,38.359973,148.673307,114.222121,149.441146,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892270,49.004425,199.650527,163.757922,166.040835,164.451793,74.452587,14.320132,190.722428,16.518778,48.552994,49.728381,162.153582,201.944521,160.044423,192.762501,108.691237,187.179901,-0.000458,0.030818,89.808236,65.871271,185.533474,7.922371,53.291624,0.693753,634491.221919,0.859796,8.970646,11.801064,4.005905,0.058227,0.050437,32.000000,110.848595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.833929,64.919847,102.155553,63.281806,29.471340,43.050633,43.322898,35.783846,43.531646,41.351892,38.354129,148.905174,113.845584,149.320414,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773512,48.976448,199.566051,163.717624,166.146882,164.453306,74.381868,14.318277,190.724823,16.530420,48.473682,49.765998,162.159976,202.000401,160.029013,192.797968,108.711665,187.387647,-0.000459,0.030818,89.661646,65.949786,185.562945,8.008246,53.231146,0.690992,634276.387817,0.856740,8.848248,11.811138,4.001632,0.059584,0.051788,32.000000,110.725605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859266,64.906927,102.144945,63.281806,29.497180,43.050633,43.322898,35.734725,43.531646,41.351892,38.309495,148.763737,113.733317,149.293388,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840136,48.976448,199.606092,163.717624,166.164013,164.466923,74.333838,14.317991,190.735978,16.542075,48.467779,49.844820,162.130146,202.054100,160.037840,192.777636,108.723192,187.398298,-0.000457,0.030803,89.655211,65.740406,185.575386,8.081895,53.213103,0.692987,634310.338114,0.859770,8.943147,11.869744,4.009483,0.057865,0.051401,32.000000,110.849591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867340,64.905864,102.156158,63.281806,29.500688,43.050633,43.322898,35.799757,43.531646,41.351892,38.270796,148.667676,113.906685,149.333829,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841918,48.939145,199.600792,163.710907,166.174333,164.473740,74.381925,14.320560,190.703081,16.553718,48.537405,49.772342,162.109914,201.993551,160.006246,192.734408,108.715899,187.558558,-0.000457,0.030783,89.688532,65.860917,185.711582,8.191936,53.242292,0.692552,634245.773991,0.859118,8.874185,11.862267,4.004927,0.057459,0.050616,32.000000,110.977354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852421,64.873741,102.147612,63.281806,29.498116,43.050633,43.322898,35.761779,43.531646,41.351892,38.258584,148.763850,114.444775,149.272145,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844437,48.926803,199.631810,163.717344,166.121560,164.462378,74.361313,14.321702,190.727921,16.564729,48.576305,49.835373,162.114113,201.952941,160.014223,192.909448,108.717480,187.030473,-0.000457,0.030793,89.844976,65.874964,185.483649,8.316424,53.225062,0.692089,634217.033241,0.858474,8.835039,11.930481,4.004677,0.060452,0.052108,32.000000,110.889435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870762,64.896366,102.130010,63.281806,29.532239,43.050633,43.322898,35.760167,43.531646,41.351892,38.206100,148.722626,113.984048,149.323010,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789936,48.933111,199.639025,163.718743,166.139925,164.452516,74.358093,14.313425,190.662931,16.564435,48.623421,49.786974,162.137636,202.080032,160.008475,192.604713,108.726377,187.321253,-0.000454,0.030794,89.852402,65.892334,185.658599,8.427117,53.223357,0.692280,634123.682350,0.858575,8.820090,11.728006,4.005097,0.057777,0.050736,32.000000,110.790193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867744,64.898757,102.116181,63.281806,29.523124,43.050633,43.322898,35.780124,43.531646,41.351892,38.171126,148.716186,114.277928,149.360068,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802839,48.938322,199.546021,163.721821,166.110381,164.448587,74.356784,14.320132,190.772604,16.556907,48.571112,49.721559,162.153582,202.040747,160.037649,192.842035,108.759042,187.212059,-0.000453,0.030794,90.015396,65.739606,185.577037,8.459945,53.196921,0.692926,634149.495197,0.859280,8.877189,11.831843,4.009298,0.057799,0.049960,32.000000,110.975653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.887050,64.916089,102.131098,63.281806,29.609204,43.050633,43.322898,35.788518,43.531646,41.351892,38.160776,148.713568,114.111235,149.330406,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818594,48.938322,199.626998,163.721821,166.085406,164.456147,74.349749,14.317135,190.770261,16.552156,48.553880,49.701343,162.141343,202.022256,160.056603,192.823229,108.736520,187.212654,-0.000452,0.030762,89.792146,65.963674,185.564577,8.478300,53.146069,0.692914,634021.500201,0.859380,8.874655,11.755571,4.006720,0.056712,0.050284,32.000000,110.897741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.866866,64.919581,102.115204,63.281806,29.550699,43.050633,43.322898,35.781815,43.531646,41.351892,38.149698,148.699497,114.019910,149.328911,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761202,48.919671,199.586197,163.712027,166.088972,164.453881,74.404763,14.321702,190.608938,16.548267,48.714744,49.730601,162.130638,201.952288,160.027043,192.818669,108.712476,187.423720,-0.000451,0.030752,89.656421,65.930505,185.503880,8.479442,53.278720,0.693620,634101.915351,0.859199,8.858349,11.778320,4.007078,0.058653,0.050947,32.000000,110.839690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857924,64.931459,102.078581,63.281806,29.593079,43.050633,43.322898,35.772675,43.531646,41.351892,38.133686,148.809525,113.683762,149.310068,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700190,48.919671,199.612782,163.712027,166.088265,164.453100,74.361202,14.328123,190.772914,16.545440,48.938157,49.686342,162.124102,201.974041,160.013710,192.782064,108.759094,187.313588,-0.000450,0.030732,89.760646,65.903112,185.645887,8.470783,53.170328,0.692446,634204.908644,0.859607,8.899120,11.882649,4.010880,0.059308,0.051431,32.000000,110.757888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.853596,64.947143,102.049572,63.281806,29.587109,43.050633,43.322898,35.806861,43.531646,41.351892,38.097538,148.722403,113.713794,149.327770,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663228,49.031579,199.579694,163.778910,166.078295,164.457199,74.363459,14.327124,190.645251,16.543221,49.214753,49.649607,162.143656,201.969128,160.013763,192.764442,108.733876,187.165999,-0.000451,0.030732,90.012813,65.776166,185.540793,8.464319,53.242450,0.694679,634127.414400,0.861280,8.962346,11.794147,4.016338,0.059355,0.051728,32.000000,110.620224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857390,64.947203,102.029360,63.281806,29.598479,43.050633,43.322898,35.844209,43.531646,41.351892,38.079668,148.726919,113.592360,149.300390,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758248,49.031579,199.515072,163.778910,166.053488,164.446129,74.515035,14.325697,190.618327,16.542351,49.436761,49.682454,162.156621,201.825646,160.016989,192.814679,108.743188,187.353604,-0.000451,0.030751,90.230652,65.723609,185.696814,8.438379,53.135107,0.694375,634503.519573,0.862258,9.112587,11.763206,4.018661,0.058956,0.051703,32.000000,110.576831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848082,64.978332,102.017546,63.281806,29.601071,43.050633,43.322898,35.870502,43.531646,41.351892,38.178892,149.030071,113.687482,149.306763,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701518,49.162140,199.512786,163.850272,165.962539,164.432973,74.353000,14.319846,190.716750,16.540539,49.482424,49.634694,162.144021,201.867419,160.025420,192.638352,108.705522,187.113666,-0.000451,0.030765,90.071486,65.972756,185.471678,8.399977,53.200777,0.694390,634320.611046,0.858621,9.014087,11.825274,4.009688,0.056912,0.050737,32.000000,110.654116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.832063,64.967229,101.957993,63.281806,29.579977,43.050633,43.322898,35.863500,43.531646,41.351892,38.306547,148.706001,114.140462,149.374427,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751446,49.262532,199.454329,163.896168,165.860280,164.411654,74.301979,14.314994,190.654368,16.538589,49.336338,49.687995,162.184361,201.799938,160.006818,192.558367,108.677421,186.681940,-0.000450,0.030770,90.065521,65.667656,185.386388,8.375115,53.196003,0.694475,634738.486533,0.861087,9.204475,11.771261,4.014280,0.058948,0.051426,32.000000,110.696183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.791627,64.967050,101.942875,63.281806,29.555144,43.050633,43.322898,35.856692,43.531646,41.351892,38.414550,148.603959,113.663203,149.115300,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646789,49.280635,199.415273,163.886933,165.809918,164.404011,74.363087,14.318847,190.529432,16.536690,49.194874,49.662771,162.224538,201.804607,160.026818,192.575259,108.688217,187.242280,-0.000452,0.030785,89.812426,65.599960,185.463826,8.335181,53.117588,0.693879,634876.222438,0.861592,9.252087,11.635243,4.009016,0.059654,0.053542,32.000000,110.756072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.782971,64.990068,101.958953,63.281806,29.577857,43.050633,43.322898,35.831596,43.531646,41.351892,38.430846,148.726175,114.191820,149.367267,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737721,49.285024,199.470086,163.893370,165.761990,164.402047,74.431623,14.315137,190.632446,16.533284,49.246911,49.680665,162.191773,201.773497,160.058665,192.603492,108.680734,187.298806,-0.000450,0.030794,89.658044,65.950568,185.325673,8.332998,53.193355,0.696114,634996.058169,0.862903,9.378700,11.837896,4.016680,0.060030,0.052454,32.000000,110.801283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760816,64.970709,101.958612,63.281806,29.553347,43.050633,43.322898,35.894706,43.531646,41.351892,38.466687,148.863247,114.263391,149.366047,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808164,49.285024,199.446972,163.893370,165.730267,164.386474,74.322137,14.323129,190.636025,16.530784,48.996874,49.769551,162.204065,201.854228,160.057829,192.574976,108.657455,186.946525,-0.000452,0.030769,89.658185,66.002338,185.350796,8.318643,53.159811,0.694128,634911.133026,0.860359,9.288800,11.866883,4.010439,0.055644,0.050315,32.000000,110.878253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757404,64.976879,101.945553,63.281806,29.587767,43.050633,43.322898,35.846212,43.531646,41.351892,38.489379,148.644274,114.046222,149.273601,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813746,49.285024,199.535487,163.893370,165.690080,164.374231,74.285054,14.320417,190.615009,16.528526,48.758870,49.877297,162.234234,201.861302,160.085848,192.745022,108.662214,187.143131,-0.000452,0.030799,89.877132,65.840355,185.413511,8.303209,53.064795,0.693575,634827.078873,0.860191,9.215847,11.756056,4.004303,0.056275,0.049493,32.000000,110.719825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761328,64.991678,101.982745,63.281806,29.576139,43.050633,43.322898,35.807161,43.531646,41.351892,38.507917,148.570108,114.053280,149.446810,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762223,49.176678,199.395848,163.900926,165.651650,164.372700,74.382667,14.310856,190.455085,16.526266,48.710556,49.794964,162.220632,201.937365,160.086122,192.565311,108.654566,187.129651,-0.000454,0.030818,89.824206,65.931584,185.382413,8.312098,53.143342,0.694916,634763.553634,0.860449,9.210069,11.826165,4.005631,0.058972,0.051791,32.000000,110.746653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725934,64.994904,101.967839,63.281806,29.616369,43.050633,43.322898,35.803693,43.531646,41.351892,38.526455,148.765334,114.010820,149.201138,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813849,49.127854,199.525704,163.875459,165.709895,164.375764,74.424160,14.326125,190.651443,16.524977,48.671961,49.730151,162.233119,201.910720,160.109942,192.613014,108.645724,187.029999,-0.000454,0.030830,89.572865,65.995044,185.509446,8.302699,53.140850,0.693940,634612.373723,0.860039,9.155068,11.828682,4.006972,0.058922,0.051117,32.000000,110.796448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727304,64.989602,102.000923,63.281806,29.606722,43.050633,43.322898,35.833608,43.531646,41.351892,38.428025,148.848320,113.530608,149.214946,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877713,49.127854,199.444710,163.875459,165.730666,164.386452,74.408227,14.324556,190.748753,16.523293,48.617537,49.732155,162.217399,201.941606,160.106961,192.601828,108.620041,187.379561,-0.000453,0.030838,89.562095,65.894154,185.646072,8.276713,53.104999,0.693564,634482.329707,0.858468,9.052793,11.799582,4.005426,0.058778,0.051172,32.000000,110.674570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712393,64.991304,101.972645,63.281806,29.618663,43.050633,43.322898,35.802817,43.531646,41.351892,38.384679,148.816454,114.022787,149.412074,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777217,49.086436,199.458136,163.824526,165.731621,164.387201,74.359751,14.315851,190.599328,16.522428,48.763540,49.771857,162.179680,201.800795,160.063841,192.614147,108.611426,187.210063,-0.000454,0.030843,89.226183,65.881038,185.429176,8.255654,53.210821,0.693081,634534.768854,0.857486,8.986727,11.958292,3.998674,0.056427,0.049913,32.000000,110.534848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691396,64.948065,101.989162,63.281806,29.628914,43.050633,43.322898,35.786060,43.531646,41.351892,38.345175,148.719503,113.853217,149.289966,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737965,49.084790,199.545712,163.804657,165.735942,164.370533,74.465767,14.320560,190.645387,16.522053,48.752099,49.795571,162.187273,201.878081,160.084255,192.756573,108.640377,187.249543,-0.000451,0.030867,89.163617,65.947006,185.528192,8.228666,53.273029,0.692889,634594.456446,0.859874,9.049299,11.902428,4.007017,0.057506,0.050031,32.000000,110.612074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700215,64.966952,102.010334,63.281806,29.601672,43.050633,43.322898,35.822070,43.531646,41.351892,38.342256,148.931534,114.273632,149.349092,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826603,49.087808,199.399685,163.798220,165.712787,164.362912,74.322639,14.321702,190.566281,16.521500,48.638151,49.746195,162.188349,201.866175,160.078561,192.632547,108.625498,187.151597,-0.000452,0.030876,89.081909,66.070991,185.586112,8.233838,53.209851,0.692714,634485.321188,0.859312,9.088314,11.888499,4.011940,0.057688,0.051016,32.000000,110.661794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.654500,64.966481,102.005740,63.281806,29.643533,43.050633,43.322898,35.846361,43.531646,41.351892,38.340840,148.645278,113.571111,149.299761,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802697,49.060927,199.551288,163.774153,165.689902,164.353712,74.310140,14.319989,190.662794,16.520420,48.626436,49.851041,162.214141,201.911923,160.072081,192.768063,108.633554,187.182860,-0.000452,0.030875,89.116732,65.880113,185.478347,8.228578,53.162723,0.692049,634397.248734,0.859232,8.999547,11.866104,4.001872,0.058853,0.051640,32.000000,110.725288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631992,64.987677,102.049850,63.281806,29.626145,43.050633,43.322898,35.796746,43.531646,41.351892,38.342681,148.620280,113.903156,149.349014,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754906,49.060927,199.510894,163.774153,165.711687,164.359689,74.395363,14.321273,190.642995,16.519312,48.622046,49.770132,162.177167,201.887601,160.086909,192.628045,108.638959,187.110522,-0.000451,0.030868,89.172263,65.610227,185.474247,8.230521,53.241374,0.693243,634309.971831,0.859722,8.997410,11.869946,4.006837,0.058975,0.051504,32.000000,110.784945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631744,64.961965,102.044898,63.281806,29.653175,43.050633,43.322898,35.808965,43.531646,41.351892,38.313439,148.790726,113.949566,149.313844,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801568,49.032676,199.519186,163.786466,165.683295,164.366022,74.416486,14.314566,190.532015,16.518572,48.624579,49.672135,162.163784,201.951677,160.094929,192.592654,108.652054,187.133688,-0.000451,0.030866,89.401418,65.917489,185.327549,8.207831,53.189657,0.692730,634371.625517,0.859685,9.046899,11.837006,4.009874,0.056439,0.049787,32.000000,110.542516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641422,64.965852,102.072489,63.281806,29.651277,43.050633,43.322898,35.837217,43.531646,41.351892,38.281023,148.832973,114.281073,149.269863,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865032,49.024447,199.448061,163.787866,165.621539,164.370524,74.348500,14.318562,190.547452,16.518009,48.592724,49.762223,162.174060,201.908702,160.069490,192.666404,108.643588,186.956487,-0.000452,0.030889,89.540848,65.958730,185.430909,8.212148,53.230412,0.692817,634238.403677,0.858511,8.970325,11.832731,4.006283,0.057779,0.050343,32.000000,110.306633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614190,64.940556,102.101949,63.281806,29.657723,43.050633,43.322898,35.810217,43.531646,41.351892,38.274413,148.697000,114.016688,149.331075,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873222,49.002230,199.581338,163.769955,165.626237,164.369984,74.317244,14.322130,190.614106,16.517427,48.522316,49.663942,162.156742,201.908192,160.074691,192.565828,108.640219,187.068610,-0.000451,0.030898,89.548719,65.882253,185.453729,8.215919,53.085749,0.691323,634181.543353,0.858085,8.896434,11.773719,3.999758,0.059355,0.051746,32.000000,110.084895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642343,64.953421,102.105753,63.281806,29.672846,43.050633,43.322898,35.773162,43.531646,41.351892,38.259194,148.634489,113.931769,149.329934,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717202,48.987419,199.514988,163.759321,165.540191,164.362361,74.479025,14.317991,190.624350,16.517412,48.718987,49.754667,162.184029,201.876491,160.090784,192.667626,108.653749,186.909719,-0.000451,0.030902,89.380550,65.828455,185.505881,8.225536,53.159313,0.693389,634135.972651,0.858233,8.865748,11.819789,4.001774,0.056096,0.050310,32.000000,110.319948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647228,64.949149,102.147776,63.281806,29.651346,43.050633,43.322898,35.769885,43.531646,41.351892,38.225303,148.958049,113.790160,149.332098,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782256,48.987419,199.415971,163.759321,165.559783,164.354258,74.337294,14.318562,190.687354,16.517138,48.847665,49.680841,162.154322,201.894186,160.073014,192.724261,108.652303,187.004969,-0.000453,0.030907,89.339143,65.814814,185.423893,8.207616,53.137624,0.693162,634236.235682,0.858718,8.998114,11.849200,4.009689,0.058524,0.052073,32.000000,110.527314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.634683,64.930689,102.162313,63.281806,29.673365,43.050633,43.322898,35.858659,43.531646,41.351892,38.200162,148.674587,113.819042,149.282491,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768377,49.029933,199.494416,163.773034,165.567265,164.360332,74.307437,14.325697,190.588745,16.516640,48.934875,49.696099,162.162937,201.797105,160.045532,192.504531,108.637341,187.175345,-0.000452,0.030925,89.237193,65.910814,185.491071,8.203295,53.196738,0.693329,634115.121664,0.859626,8.945064,11.783470,4.005764,0.059497,0.051594,32.000000,110.637169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643389,64.931931,102.182828,63.281806,29.648892,43.050633,43.322898,35.823553,43.531646,41.351892,38.232115,148.614874,114.023247,149.334694,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711010,49.077933,199.386315,163.774433,165.553408,164.360844,74.363046,14.323699,190.627934,16.516438,48.933332,49.651705,162.186299,201.868662,160.044892,192.577340,108.622793,186.900735,-0.000451,0.030939,89.215949,65.714097,185.472431,8.209227,53.142817,0.693039,634298.313447,0.860372,9.001949,11.863301,4.008457,0.059416,0.051023,32.000000,110.567982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655552,64.929133,102.178569,63.281806,29.672667,43.050633,43.322898,35.833714,43.531646,41.351892,38.225232,148.726093,114.006332,149.337881,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821998,49.101248,199.450783,163.773873,165.482839,164.355509,74.461041,14.323129,190.521128,16.514732,48.745357,49.775723,162.167934,201.723753,160.041891,192.647176,108.651909,187.384010,-0.000451,0.030944,89.190270,65.669583,185.317022,8.231435,53.215857,0.694291,634510.979809,0.860950,9.109393,11.773274,4.010909,0.058838,0.052326,32.000000,110.641806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.660544,64.962540,102.175513,63.281806,29.657547,43.050633,43.322898,35.868512,43.531646,41.351892,38.270169,148.922082,114.023669,149.423128,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805396,49.101248,199.352256,163.773873,165.510424,164.344077,74.380124,14.320132,190.643815,16.513708,48.550479,49.692157,162.155140,201.832476,160.069319,192.618917,108.659506,187.195735,-0.000452,0.030948,89.196782,65.955726,185.490890,8.253256,53.240430,0.692155,634327.806603,0.857717,9.017752,11.928116,4.003267,0.057931,0.050493,32.000000,110.600663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648042,64.958316,102.171170,63.281806,29.665610,43.050633,43.322898,35.807125,43.531646,41.351892,38.292465,148.760249,113.614108,149.308298,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720609,49.048036,199.405718,163.772754,165.575481,164.334235,74.314633,14.319989,190.573394,16.512665,48.586643,49.648806,162.171494,201.960851,160.052238,192.617634,108.654550,187.070550,-0.000452,0.030952,89.252669,65.924382,185.451099,8.250063,53.212316,0.691745,634274.626096,0.858909,9.034935,11.848895,4.002624,0.057376,0.050472,32.000000,110.342542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659503,64.984035,102.163778,63.281806,29.645224,43.050633,43.322898,35.816372,43.531646,41.351892,38.238778,148.629266,113.761662,149.390162,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696761,49.012105,199.482422,163.752605,165.645637,164.322101,74.453255,14.318990,190.565204,16.511831,48.660663,49.663726,162.181273,201.902769,160.041730,192.608160,108.641469,187.212550,-0.000450,0.030958,89.288594,65.739118,185.410453,8.250616,53.148246,0.693136,634238.462314,0.861114,9.069545,11.806198,4.010524,0.056565,0.050639,32.000000,110.075045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.625911,64.989076,102.157397,63.281806,29.639166,43.050633,43.322898,35.866994,43.531646,41.351892,38.195603,148.906509,113.681921,149.324977,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749952,49.024173,199.509480,163.749246,165.606589,164.313681,74.356747,14.325269,190.660883,16.511665,48.867156,49.823509,162.146968,201.931881,160.047194,192.635626,108.621385,187.301266,-0.000451,0.030978,89.169327,66.013627,185.575812,8.241864,53.111713,0.692670,634147.682412,0.859791,9.013232,11.843291,4.008421,0.059782,0.052170,32.000000,110.100572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.636920,65.000563,102.115571,63.281806,29.680259,43.050633,43.322898,35.883308,43.531646,41.351892,38.186944,148.713493,114.001500,149.246103,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754697,49.066687,199.467539,163.758761,165.600540,164.300755,74.357703,14.316279,190.470968,16.511960,48.873181,49.698538,162.162513,201.838898,160.059408,192.606915,108.648079,187.174742,-0.000452,0.031003,89.232373,65.985034,185.576937,8.253120,53.139853,0.694207,634182.623232,0.859897,9.015276,11.927169,4.010245,0.058674,0.050777,32.000000,110.172411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647487,65.006597,102.093278,63.281806,29.650183,43.050633,43.322898,35.855757,43.531646,41.351892,38.191313,148.715407,113.806691,149.353065,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758379,49.066687,199.453787,163.758761,165.570047,164.286306,74.316331,14.320845,190.616090,16.511041,48.874446,49.787085,162.164851,201.833189,160.058367,192.606267,108.619497,187.046430,-0.000452,0.031022,89.473210,65.814647,185.476919,8.276022,53.208225,0.693713,634130.873712,0.859830,9.052875,11.852332,4.009019,0.057720,0.050727,32.000000,110.151798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668339,65.015878,102.119667,63.281806,29.681532,43.050633,43.322898,35.855210,43.531646,41.351892,38.228342,148.632662,114.184417,149.183986,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725579,49.085065,199.455613,163.782828,165.544376,164.277108,74.385120,14.324270,190.641416,16.510944,48.918156,49.793758,162.215076,201.658516,160.051192,192.526573,108.627595,187.309571,-0.000453,0.031034,89.583483,65.901383,185.568123,8.283210,53.127606,0.692680,634156.406801,0.860162,9.049061,11.832066,4.008446,0.059478,0.051709,32.000000,110.332274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687407,65.027955,102.141021,63.281806,29.657777,43.050633,43.322898,35.854728,43.531646,41.351892,38.225122,148.770241,113.751421,149.140399,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753619,49.104539,199.325308,163.799899,165.569115,164.280124,74.300889,14.324413,190.645154,16.510968,48.983692,49.726652,162.200661,201.806258,160.043123,192.507484,108.615704,187.149248,-0.000451,0.031018,89.633106,65.857419,185.378512,8.294821,53.069515,0.694146,634181.592425,0.859993,9.101422,11.924118,4.011127,0.055246,0.049847,32.000000,110.293853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.670620,65.030276,102.153034,63.281806,29.680461,43.050633,43.322898,35.876484,43.531646,41.351892,38.241741,148.601778,113.848499,149.169509,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782807,49.120997,199.458390,163.828724,165.573902,164.290156,74.284679,14.322130,190.526013,16.511116,48.903931,49.768877,162.193254,201.795820,160.053001,192.548879,108.593597,187.036778,-0.000451,0.030994,89.518688,66.083997,185.466293,8.297942,53.148849,0.694285,634233.448953,0.860492,9.091843,11.875003,4.006247,0.059931,0.053059,32.000000,110.174686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.671968,65.032048,102.141560,63.281806,29.681145,43.050633,43.322898,35.862761,43.531646,41.351892,38.261377,148.569359,113.826982,149.151335,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770196,49.120997,199.291544,163.828724,165.599750,164.300047,74.365949,14.319418,190.555172,16.510924,48.889665,49.678936,162.224645,201.690523,160.069452,192.640206,108.615131,187.312065,-0.000450,0.030975,89.362683,65.986213,185.500292,8.332907,53.085697,0.693295,634337.471065,0.860211,9.078069,11.854290,4.006572,0.056706,0.050534,32.000000,110.350740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655245,65.044868,102.155656,63.281806,29.683831,43.050633,43.322898,35.846112,43.531646,41.351892,38.279149,148.731897,113.850992,149.135993,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863402,49.120448,199.364261,163.805496,165.570048,164.303646,74.375970,14.320703,190.609247,16.511343,48.444111,49.784181,162.178882,201.733233,160.064545,192.532132,108.560868,186.884843,-0.000450,0.030924,89.211913,65.907126,185.542366,8.348707,53.153570,0.693902,634332.320362,0.859565,9.091130,11.937530,4.004235,0.058112,0.050948,32.000000,110.830201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684286,65.062383,102.211355,63.281806,29.667442,43.050633,43.322898,35.837957,43.531646,41.351892,38.281498,148.751940,113.656529,149.302357,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851682,49.071899,199.488207,163.772474,165.606295,164.324243,74.311394,14.321702,190.523951,16.512439,48.298570,49.786479,162.180972,201.912004,160.094490,192.626843,108.573940,187.100340,-0.000450,0.030926,89.317187,66.005322,185.398480,8.371065,53.179009,0.692067,634264.097917,0.857290,8.995595,11.789715,3.998294,0.059337,0.051861,32.000000,110.931556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.676637,65.066795,102.234917,63.281806,29.622883,43.050633,43.322898,35.800714,43.531646,41.351892,38.283635,148.622787,114.101608,149.317346,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868422,48.977545,199.459754,163.720982,165.663789,164.331708,74.264380,14.323985,190.476712,16.513225,48.298791,49.766508,162.195041,201.889008,160.101083,192.661396,108.584467,187.169552,-0.000450,0.030941,89.442050,65.986042,185.400600,8.417770,53.171351,0.692162,634343.173602,0.858642,8.957693,11.898150,4.001634,0.059167,0.050440,32.000000,110.832360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700513,65.106662,102.238725,63.281806,29.693108,43.050633,43.322898,35.805940,43.531646,41.351892,38.233360,148.528761,114.014349,149.325646,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807716,48.914186,199.530350,163.679005,165.699418,164.330176,74.404507,14.323271,190.634206,16.514635,48.457253,49.682464,162.121847,201.906072,160.090101,192.676655,108.565262,187.125090,-0.000450,0.030939,89.558867,65.931911,185.647235,8.439559,53.143315,0.691814,634118.936222,0.858676,8.846025,11.913969,3.999721,0.060225,0.052251,32.000000,110.701108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.683003,65.075284,102.216181,63.281806,29.688318,43.050633,43.322898,35.794682,43.531646,41.351892,38.128797,148.809015,113.774933,149.351925,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810728,48.914186,199.402768,163.679005,165.714830,164.333199,74.364536,14.319989,190.683714,16.515800,48.518509,49.718655,162.095493,201.934919,160.056129,192.608181,108.583456,187.131929,-0.000449,0.030954,89.545491,66.024029,185.573795,8.466321,53.196764,0.692966,634110.600761,0.858059,8.845471,11.916249,4.006013,0.059617,0.050865,32.000000,110.910953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694928,65.095204,102.206119,63.281806,29.716893,43.050633,43.322898,35.828123,43.531646,41.351892,38.050398,148.729073,113.845661,149.317660,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810242,48.914734,199.537450,163.673128,165.776527,164.336008,74.275657,14.321273,190.520744,16.515920,48.589487,49.664060,162.112993,201.855635,160.061647,192.582737,108.602841,187.031677,-0.000448,0.030937,89.246910,65.827816,185.509000,8.479423,53.161070,0.691923,634060.949689,0.858478,8.842354,11.900659,4.003209,0.057955,0.050532,32.000000,110.927916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.696448,65.113844,102.183661,63.281806,29.731129,43.050633,43.322898,35.826372,43.531646,41.351892,38.032536,148.551314,113.834998,149.252436,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788724,48.922140,199.408087,163.684882,165.827197,164.334235,74.294285,14.325555,190.604619,16.515948,48.672791,49.652260,162.111805,201.894818,160.055939,192.672582,108.594902,187.087706,-0.000448,0.030918,89.003182,66.061285,185.340822,8.467844,53.193984,0.692742,634010.055993,0.859531,8.843405,11.843104,4.005952,0.058028,0.049929,32.000000,110.838811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685586,65.115026,102.160469,63.281806,29.731412,43.050633,43.322898,35.827194,43.531646,41.351892,38.014174,148.588570,113.927588,149.156410,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
