OSU 80 Ton Compressor Load Stand
49.732849,48.948745,199.446188,163.692997,165.829387,164.316445,74.399452,14.320132,190.641690,16.515404,48.769344,49.660969,162.102010,201.851558,160.026164,192.608487,108.598219,187.042779,-0.000448,0.030907,89.002923,66.130516,185.422852,8.454393,53.196318,0.692266,634072.497864,0.859737,8.873087,11.872376,4.005085,0.058657,0.050983,32.000000,110.730430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695084,65.107047,102.139419,63.281806,29.727121,43.050633,43.322898,35.868967,43.531646,41.351892,37.997931,148.798904,113.910750,149.309989,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782759,48.948745,199.506505,163.692997,165.861989,164.290069,74.374911,14.325983,190.605211,16.515038,48.743704,49.818375,162.127351,201.788094,160.041056,192.672847,108.589628,186.878859,-0.000449,0.030909,89.113237,65.821744,185.397377,8.446976,53.232772,0.693052,634142.696801,0.859060,8.959639,11.851192,4.010472,0.058273,0.050943,32.000000,110.583214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692831,65.103530,102.149958,63.281806,29.693180,43.050633,43.322898,35.874362,43.531646,41.351892,38.009029,148.749822,113.790352,149.314120,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777076,48.985499,199.431208,163.714545,165.905243,164.277389,74.227992,14.328266,190.722881,16.513901,48.565702,49.765592,162.125958,201.850885,160.031756,192.619392,108.579325,187.183464,-0.000449,0.030932,89.145133,65.882019,185.453339,8.447345,53.153412,0.691950,633976.901523,0.858752,8.905868,11.798103,4.007542,0.059000,0.052531,32.000000,110.446548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711629,65.124934,102.127983,63.281806,29.730503,43.050633,43.322898,35.846501,43.531646,41.351892,38.031292,148.455984,114.015346,149.294293,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837116,48.973430,199.488682,163.730777,165.939551,164.284942,74.492373,14.317135,190.626436,16.514279,48.441850,49.770867,162.147884,201.909884,160.065802,192.710937,108.605188,187.206450,-0.000450,0.030951,89.235175,66.131440,185.660188,8.473533,53.242555,0.692892,634054.710794,0.860584,8.948506,11.924405,4.006487,0.059015,0.052333,32.000000,110.469590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714313,65.121791,102.177229,63.281806,29.719007,43.050633,43.322898,35.850744,43.531646,41.351892,38.007755,148.984747,113.713756,149.327338,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856259,48.927351,199.461820,163.710348,165.923024,164.287975,74.394483,14.316707,190.601165,16.514190,48.224256,49.793180,162.157036,201.944521,160.032083,192.661615,108.583205,187.331881,-0.000450,0.030980,89.130515,65.842362,185.444391,8.460321,53.250527,0.691141,633903.351765,0.856392,8.874293,11.907290,4.002813,0.060130,0.051730,32.000000,110.642563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707009,65.116116,102.186273,63.281806,29.734441,43.050633,43.322898,35.815764,43.531646,41.351892,37.995241,148.788967,114.017264,149.344765,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796989,48.840405,199.563120,163.702512,166.020883,164.294050,74.336096,14.326411,190.588478,16.515052,48.024694,49.741645,162.136128,201.864687,160.047606,192.675720,108.599625,187.250170,-0.000450,0.030993,89.085064,65.770715,185.490805,8.457236,53.188634,0.690649,633865.889377,0.857057,8.808410,11.976995,4.000738,0.059270,0.051461,32.000000,110.735397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713338,65.120810,102.220406,63.281806,29.756475,43.050633,43.322898,35.803501,43.531646,41.351892,37.932982,148.672193,114.280191,149.468644,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.992189,48.840405,199.487931,163.702512,166.118181,164.300225,74.291611,14.319704,190.646492,16.514769,48.088077,49.747608,162.103399,201.965295,160.060675,192.704216,108.588424,187.253257,-0.000450,0.030975,89.147119,65.836048,185.513956,8.456352,53.202612,0.692272,633721.830828,0.858687,8.782795,11.929491,4.007534,0.059724,0.050676,32.000000,110.708773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703263,65.122366,102.227516,63.281806,29.770022,43.050633,43.322898,35.836485,43.531646,41.351892,37.824900,148.583222,114.217135,149.345591,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851369,48.766899,199.515370,163.655218,166.202971,164.312813,74.487998,14.315422,190.562780,16.515136,48.222046,49.694920,162.108664,201.826788,160.070474,192.769038,108.643449,187.067126,-0.000451,0.030986,89.220808,65.943175,185.487649,8.461642,53.198941,0.689525,633541.667172,0.855505,8.581016,11.941865,3.990382,0.059412,0.052198,32.000000,110.651585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700373,65.162447,102.261352,63.281806,29.784285,43.050633,43.322898,35.722457,43.531646,41.351892,37.724659,148.975997,114.199683,149.336346,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747302,48.751814,199.555583,163.628353,166.220269,164.332765,74.396858,14.321702,190.595373,16.516434,48.301934,49.703149,162.085013,201.927335,160.020774,192.699532,108.642193,187.261785,-0.000451,0.030990,89.129954,65.987679,185.622334,8.437148,53.146331,0.691268,633427.876513,0.855818,8.653015,11.815994,4.002204,0.059317,0.051624,32.000000,110.668156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697441,65.144892,102.265685,63.281806,29.747771,43.050633,43.322898,35.798078,43.531646,41.351892,37.665249,148.793716,113.922909,149.335678,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766804,48.766350,199.558661,163.618839,166.189473,164.335394,74.245979,14.320845,190.727555,16.517014,48.452116,49.701480,162.100185,201.852271,160.035622,192.696557,108.647767,187.105197,-0.000451,0.030994,89.082355,65.793410,185.459624,8.418292,53.084543,0.692287,633486.889534,0.855843,8.652518,11.926107,4.001956,0.059654,0.051928,32.000000,110.652329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695554,65.168453,102.287692,63.281806,29.789570,43.050633,43.322898,35.860355,43.531646,41.351892,37.630651,148.491957,114.280575,149.337920,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742246,48.766350,199.551313,163.618839,166.250507,164.331081,74.446709,14.327267,190.568414,16.517329,48.633651,49.655759,162.097019,201.831946,160.009488,192.565262,108.635563,187.242048,-0.000450,0.031012,89.098195,65.624715,185.425419,8.408414,53.064690,0.694009,633605.808668,0.860346,8.739997,11.826171,4.009875,0.058563,0.051356,32.000000,110.518133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.696201,65.174946,102.284194,63.281806,29.759028,43.050633,43.322898,35.850997,43.531646,41.351892,37.611746,148.893417,114.267380,149.334615,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625721,48.815171,199.481160,163.631991,166.237634,164.324203,74.491011,14.321416,190.690862,16.517027,48.836464,49.637563,162.106589,201.941239,160.043555,192.688327,108.655678,186.814873,-0.000450,0.031024,89.058921,65.714590,185.561353,8.410852,53.222702,0.694543,633661.665140,0.858475,8.765437,11.890462,4.011707,0.059173,0.051803,32.000000,110.483933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694757,65.194360,102.308454,63.281806,29.797422,43.050633,43.322898,35.867295,43.531646,41.351892,37.628059,148.982021,113.994174,149.323089,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655756,48.900472,199.444822,163.650461,166.293651,164.321916,74.423517,14.322700,190.617946,16.516294,48.993442,49.606360,162.073757,201.783180,160.001199,192.557598,108.650660,187.139537,-0.000450,0.031014,88.973508,65.749036,185.342863,8.407945,53.274550,0.693823,633807.495985,0.860285,8.935101,11.707666,4.019713,0.058892,0.051961,32.000000,110.442869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678757,65.170762,102.271015,63.281806,29.763950,43.050633,43.322898,35.937864,43.531646,41.351892,37.686195,148.847034,114.110314,149.424702,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613663,48.990162,199.423765,163.702512,166.323004,164.319128,74.261354,14.325126,190.545027,16.516355,49.027741,49.612847,162.116861,201.698351,160.015852,192.623423,108.645162,187.197138,-0.000450,0.031018,88.972760,65.678932,185.492784,8.389827,53.122597,0.692863,633968.926042,0.860681,8.989232,11.836352,4.016550,0.058805,0.051628,32.000000,110.494038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684956,65.204955,102.311854,63.281806,29.771421,43.050633,43.322898,35.926783,43.531646,41.351892,37.666412,148.522709,113.944580,149.430249,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625816,49.039807,199.490230,163.762399,166.347836,164.319887,74.428317,14.322986,190.530465,16.516780,49.015814,49.651153,162.108684,201.887357,160.029850,192.574997,108.643885,186.883045,-0.000449,0.030994,88.944421,65.809599,185.569612,8.367358,53.203425,0.695498,634220.484014,0.863576,9.122608,11.863772,4.019533,0.056269,0.049840,32.000000,110.411144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698320,65.210044,102.298174,63.281806,29.742009,43.050633,43.322898,35.956423,43.531646,41.351892,37.743455,148.856634,113.626574,149.384576,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643709,49.039807,199.370178,163.762399,166.312259,164.314537,74.475676,14.321702,190.536045,16.515862,49.038366,49.630864,162.130172,201.832414,160.003242,192.545843,108.599174,186.921102,-0.000449,0.030994,88.876352,65.710465,185.469780,8.358709,53.148718,0.694560,634309.969986,0.861528,9.159638,11.745441,4.019888,0.058933,0.051238,32.000000,110.508356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713803,65.206831,102.297517,63.281806,29.788714,43.050633,43.322898,35.954344,43.531646,41.351892,37.784555,148.951352,114.105060,149.413294,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578614,49.078208,199.433761,163.805496,166.299197,164.303056,74.400681,14.321844,190.563809,16.515074,49.292175,49.551575,162.149128,201.724426,160.020760,192.564565,108.578775,187.046613,-0.000450,0.030975,88.629537,65.599036,185.361259,8.354088,53.162906,0.694731,634408.417766,0.860608,9.141067,11.804653,4.016021,0.058879,0.051037,32.000000,110.167021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.743500,65.205389,102.291364,63.281806,29.756436,43.050633,43.322898,35.949831,43.531646,41.351892,37.817561,148.801362,113.933955,149.387959,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.520027,49.143214,199.329561,163.848313,166.243284,164.300734,74.207186,14.330264,190.507671,16.513893,49.374827,49.483973,162.154592,201.672990,160.061243,192.532892,108.590535,186.990063,-0.000452,0.030957,88.609198,65.739284,185.400842,8.343467,53.127711,0.695554,634593.026672,0.862764,9.247050,11.872858,4.022576,0.059870,0.051822,32.000000,110.307561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761584,65.212305,102.283219,63.281806,29.713653,43.050633,43.322898,35.993585,43.531646,41.351892,37.881350,148.414373,113.976952,149.491814,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607022,49.210141,199.211751,163.872381,166.222985,164.294854,74.452449,14.335401,190.395623,16.512061,49.402750,49.556035,162.144852,201.631320,160.071038,192.428834,108.586206,186.943943,-0.000452,0.030932,88.695638,65.701949,185.191752,8.335295,53.118637,0.696614,634756.104212,0.866296,9.372942,11.839561,4.025231,0.057683,0.050809,32.000000,110.187124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.789404,65.224001,102.264466,63.281806,29.711030,43.050633,43.322898,36.035800,43.531646,41.351892,37.953563,148.904897,114.296914,149.523325,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657813,49.272955,199.331596,163.883575,166.241609,164.288980,74.505952,14.320988,190.416349,16.510170,49.280179,49.561927,162.189852,201.630443,160.069909,192.420125,108.560757,186.771676,-0.000451,0.030889,88.725063,65.603571,185.312597,8.319400,53.086143,0.695473,634782.728396,0.861892,9.349482,11.826321,4.015797,0.056069,0.049388,32.000000,110.216803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.787329,65.231095,102.285611,63.281806,29.678483,43.050633,43.322898,35.993102,43.531646,41.351892,37.964638,149.011903,113.649855,149.398699,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691518,49.274327,199.248635,163.907363,166.316064,164.284373,74.349654,14.319418,190.463484,16.508816,49.006307,49.592357,162.169748,201.755923,160.048605,192.434038,108.532148,186.869193,-0.000453,0.030897,88.716558,65.979679,185.335501,8.272139,53.170197,0.695677,634906.162241,0.860415,9.359581,11.786123,4.014103,0.059457,0.053792,32.000000,110.336058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748060,65.216652,102.272789,63.281806,29.661882,43.050633,43.322898,35.971529,43.531646,41.351892,38.049304,148.699309,113.940476,149.442405,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813871,49.274327,199.312840,163.907363,166.320413,164.286719,74.422568,14.314281,190.511954,16.507917,48.725291,49.692479,162.225442,201.817655,160.059714,192.418959,108.519943,186.461504,-0.000453,0.030904,88.948763,65.833402,185.464807,8.260207,53.259759,0.693899,634942.868292,0.860862,9.321999,11.853367,4.009478,0.058478,0.051168,32.000000,110.593692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764048,65.233978,102.299278,63.281806,29.711215,43.050633,43.322898,35.956634,43.531646,41.351892,38.068120,148.845135,114.141843,149.403970,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689894,49.197524,199.427695,163.877978,166.316057,164.281421,74.430570,14.317991,190.551947,16.507106,48.613124,49.781957,162.190602,201.770643,160.062382,192.568861,108.513484,187.046188,-0.000454,0.030914,89.066499,65.658402,185.349901,8.257780,53.195086,0.691419,634828.161466,0.858374,9.199242,11.708620,4.001151,0.056562,0.051054,32.000000,110.594774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740843,65.219828,102.281978,63.281806,29.705069,43.050633,43.322898,35.889409,43.531646,41.351892,38.007780,148.861141,114.102260,149.401964,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798005,49.120997,199.358880,163.880776,166.329653,164.273688,74.354175,14.319133,190.566491,16.506846,48.546145,49.624397,162.200226,201.708341,160.107038,192.467326,108.493086,186.903515,-0.000454,0.030917,89.184981,65.854916,185.563638,8.230962,53.080845,0.693900,634831.531377,0.860447,9.250875,11.937987,4.013446,0.055877,0.050055,32.000000,110.350562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742363,65.216766,102.234247,63.281806,29.729827,43.050633,43.322898,35.961718,43.531646,41.351892,37.940065,148.708351,113.692430,149.305977,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767826,49.062299,199.362368,163.861467,166.367784,164.261470,74.449481,14.322130,190.541703,16.507238,48.744275,49.657607,162.206888,201.844422,160.090768,192.564199,108.506802,187.142884,-0.000454,0.030917,89.027825,65.788160,185.487177,8.203344,53.276386,0.693678,634565.621583,0.859030,9.062335,11.904039,4.003351,0.058382,0.051169,32.000000,110.215250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758869,65.253808,102.156496,63.281806,29.755745,43.050633,43.322898,35.901139,43.531646,41.351892,37.883519,148.898961,114.125120,149.429619,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766985,49.060105,199.428378,163.842996,166.395469,164.261704,74.448034,14.324698,190.506191,16.507437,48.728804,49.687952,162.176845,201.735109,160.130990,192.476477,108.495849,186.952339,-0.000454,0.030918,88.930321,65.740906,185.383203,8.216826,53.253071,0.694059,634462.203732,0.859368,9.102006,11.844466,4.013056,0.058888,0.051646,32.000000,110.371943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767122,65.242910,102.107874,63.281806,29.722358,43.050633,43.322898,35.958455,43.531646,41.351892,37.881081,148.896069,114.191206,149.505662,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735392,49.058733,199.366652,163.855590,166.396326,164.262976,74.388002,14.321987,190.490078,16.506860,48.865512,49.565362,162.230517,201.792253,160.098300,192.520704,108.517427,187.182572,-0.000454,0.030933,88.689475,65.792428,185.508408,8.221225,53.175154,0.691809,634419.994447,0.858331,9.033563,11.919878,4.007243,0.057144,0.049454,32.000000,110.581278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.778797,65.239626,102.090421,63.281806,29.745390,43.050633,43.322898,35.922095,43.531646,41.351892,37.876420,148.776004,113.765037,149.410894,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740203,49.058733,199.404807,163.855590,166.362822,164.248472,74.414423,14.317848,190.494928,16.505141,48.949159,49.691011,162.230575,201.818123,160.110777,192.546227,108.500706,187.299885,-0.000454,0.030913,88.623212,65.832233,185.525480,8.199107,53.169699,0.693065,634399.539776,0.859634,9.064921,11.985964,4.008547,0.060064,0.053267,32.000000,110.578854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.787163,65.263060,102.059580,63.281806,29.724301,43.050633,43.322898,35.943630,43.531646,41.351892,37.869771,148.828846,113.929583,149.445512,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804189,49.083419,199.409727,163.851112,166.318489,164.237005,74.193807,14.321416,190.566649,16.505113,48.693894,49.631716,162.196915,201.865400,160.084899,192.659968,108.502771,186.992316,-0.000454,0.030895,88.383833,65.935120,185.544711,8.176377,53.214257,0.692531,634431.935017,0.859339,9.090947,11.915169,4.010695,0.058542,0.051848,32.000000,110.442645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756546,65.250639,102.042064,63.281806,29.736579,43.050633,43.322898,35.960843,43.531646,41.351892,37.867096,148.387613,113.840751,149.482294,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755548,49.083419,199.455701,163.851112,166.297029,164.235413,74.377448,14.323129,190.552999,16.504944,48.393220,49.631316,162.203417,201.881791,160.107230,192.643427,108.475393,187.336017,-0.000453,0.030936,88.303474,66.000705,185.605813,8.162346,53.264663,0.691756,634307.779139,0.860485,9.018355,11.928184,4.003875,0.060077,0.053072,32.000000,110.462470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755857,65.241182,102.002886,63.281806,29.737693,43.050633,43.322898,35.908499,43.531646,41.351892,37.889870,148.754896,114.290624,149.503223,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798092,49.083419,199.422046,163.851112,166.271896,164.236719,74.466919,14.328694,190.563794,16.504942,48.367035,49.646141,162.225711,201.969882,160.108530,192.642963,108.498059,187.228294,-0.000454,0.030932,88.256659,65.929003,185.554273,8.131992,53.238070,0.691808,634456.339671,0.859284,9.068725,12.086380,4.008713,0.058441,0.051031,32.000000,110.254079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.750650,65.265992,101.994925,63.281806,29.742964,43.050633,43.322898,35.937229,43.531646,41.351892,37.888317,148.933838,113.946766,149.481586,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740626,48.931740,199.439999,163.772194,166.232676,164.241571,74.510194,14.324270,190.615756,16.505079,48.307765,49.617676,162.197071,201.921749,160.114785,192.651740,108.515085,187.357727,-0.000456,0.030917,88.229954,65.847312,185.614950,8.132891,53.197787,0.691552,634336.463399,0.857444,9.024668,12.022731,4.004612,0.055979,0.049876,32.000000,110.063792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742192,65.267922,101.965284,63.281806,29.747487,43.050633,43.322898,35.915352,43.531646,41.351892,37.886765,149.020389,113.945999,149.420099,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713457,48.907054,199.431171,163.764358,166.239676,164.236948,74.456366,14.323557,190.497531,16.504888,48.520516,49.583825,162.176797,201.856613,160.133576,192.572471,108.559935,187.287310,-0.000455,0.030924,88.227927,65.851173,185.579973,8.128396,53.172479,0.692525,634050.631216,0.857706,8.932505,12.054945,4.009600,0.059285,0.050779,32.000000,110.105008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762503,65.314629,101.968877,63.281806,29.759208,43.050633,43.322898,35.949383,43.531646,41.351892,37.726501,148.912732,114.012546,149.478006,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661280,48.907054,199.514338,163.764358,166.171559,164.245571,74.377673,14.316850,190.477913,16.504215,48.669477,49.618377,162.179276,201.780265,160.113486,192.721408,108.543363,186.411183,-0.000455,0.030932,88.131482,65.994752,185.486139,8.140633,53.222728,0.693092,633872.290237,0.858763,8.935976,11.983310,4.011613,0.060012,0.053259,32.000000,110.140384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754871,65.306956,101.962979,63.281806,29.755271,43.050633,43.322898,35.967554,43.531646,41.351892,37.684004,148.755346,113.596503,149.380485,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728361,48.942162,199.363809,163.778910,166.091610,164.254045,74.474863,14.320988,190.510653,16.504301,48.453722,49.727775,162.183669,201.806095,160.096821,192.543337,108.542100,187.192184,-0.000454,0.030925,88.265118,65.721840,185.610525,8.118516,53.172872,0.693334,633995.402467,0.860721,8.990084,11.665989,4.017503,0.058704,0.051069,32.000000,110.471598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.743131,65.317269,101.940909,63.281806,29.756495,43.050633,43.322898,35.995033,43.531646,41.351892,37.695235,148.949725,114.155459,149.411759,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762316,48.952311,199.429406,163.771634,166.046509,164.249544,74.424172,14.324128,190.535202,16.504156,48.433703,49.661716,162.184176,201.906276,160.102598,192.611016,108.573726,187.391865,-0.000455,0.030912,88.301337,65.905161,185.534533,8.126915,53.167076,0.692881,634047.971138,0.858438,8.955636,11.964949,4.009056,0.056601,0.050865,32.000000,110.543573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759879,65.313242,101.908379,63.281806,29.792359,43.050633,43.322898,35.968003,43.531646,41.351892,37.689888,148.848344,114.383521,149.436228,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697889,48.896357,199.451330,163.748407,166.027493,164.254521,74.332353,14.324413,190.655614,16.503609,48.575337,49.573636,162.186042,201.718188,160.101459,192.713815,108.565345,187.044774,-0.000454,0.030884,88.322698,65.838307,185.587682,8.111351,53.167102,0.692703,633917.843241,0.858373,8.930605,12.009287,4.007639,0.055577,0.050068,32.000000,110.822787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740360,65.322829,101.886735,63.281806,29.765517,43.050633,43.322898,35.948820,43.531646,41.351892,37.675270,148.664706,114.018606,149.404678,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751471,48.905409,199.412002,163.738612,165.974437,164.251533,74.451278,14.325412,190.504126,16.502342,48.700188,49.715143,162.175854,201.869559,160.078440,192.606922,108.520192,187.139147,-0.000453,0.030846,88.274735,65.905465,185.409532,8.121636,53.197813,0.693456,633911.644821,0.860562,8.941419,11.885587,4.013276,0.056909,0.049537,32.000000,110.932190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756063,65.299809,101.836436,63.281806,29.816478,43.050633,43.322898,35.988108,43.531646,41.351892,37.602105,148.902557,113.732742,149.365261,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717697,48.905409,199.505238,163.738612,165.839537,164.231753,74.440269,14.321273,190.554085,16.500305,48.665089,49.626212,162.194107,201.815677,160.054986,192.598709,108.562267,186.945323,-0.000452,0.030812,88.339356,65.687657,185.558110,8.125290,53.180740,0.692307,633998.330566,0.858165,8.894937,11.966670,4.008163,0.057208,0.050937,32.000000,111.176884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.765060,65.321789,101.841233,63.281806,29.768636,43.050633,43.322898,35.958987,43.531646,41.351892,37.591382,148.880537,114.196039,149.432727,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757387,48.939419,199.390969,163.779190,165.788190,164.210420,74.397751,14.319133,190.490002,16.499166,48.531073,49.703016,162.206433,201.849743,160.074506,192.544415,108.559920,187.107402,-0.000451,0.030842,88.381799,65.985111,185.399011,8.134051,53.260756,0.693090,633825.890232,0.858837,8.929934,11.850786,4.012761,0.057030,0.049876,32.000000,111.280637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777043,65.312972,101.839268,63.281806,29.790396,43.050633,43.322898,35.980574,43.531646,41.351892,37.606547,148.795503,114.069772,149.346063,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721450,48.934208,199.553023,163.782548,165.859586,164.183472,74.328510,14.317420,190.462793,16.497412,48.519250,49.694644,162.208288,201.931698,160.105721,192.638860,108.550411,187.119565,-0.000453,0.030834,88.429068,65.885222,185.521789,8.132133,53.180714,0.691262,633779.387384,0.858536,8.922819,11.914857,4.007264,0.056309,0.050148,32.000000,111.194355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781172,65.312116,101.847286,63.281806,29.772632,43.050633,43.322898,35.960901,43.531646,41.351892,37.590645,148.657019,113.994480,149.335992,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699488,48.906780,199.481338,163.773873,165.880205,164.152122,74.487659,14.322700,190.454345,16.495201,48.702193,49.598888,162.179580,201.847276,160.098738,192.612522,108.593130,187.406272,-0.000453,0.030853,88.534716,65.898016,185.492316,8.149356,53.089368,0.693026,633738.816998,0.859872,8.954846,11.928998,4.013419,0.056529,0.049754,32.000000,111.161740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775545,65.307294,101.829133,63.281806,29.813814,43.050633,43.322898,35.983500,43.531646,41.351892,37.569289,148.975318,113.970355,149.296142,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791154,48.906780,199.523309,163.773873,165.914033,164.145209,74.418992,14.333689,190.515181,16.493641,48.708774,49.600293,162.164517,201.727137,160.075719,192.523279,108.581843,187.265447,-0.000454,0.030850,88.449739,65.801843,185.536099,8.161293,53.154776,0.694122,633460.432586,0.858227,8.950184,11.995361,4.013750,0.056230,0.049374,32.000000,111.072882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767589,65.272173,101.821759,63.281806,29.812110,43.050633,43.322898,35.998920,43.531646,41.351892,37.524168,148.837984,114.342327,149.345040,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680416,48.943259,199.212352,163.785907,165.934743,164.167360,74.285866,14.321987,190.539436,16.492221,48.718117,49.582580,162.170751,201.749359,160.072190,192.499842,108.616415,187.111726,-0.000454,0.030852,88.401720,65.614861,185.420465,8.176153,53.088844,0.692208,633353.150764,0.857225,8.855211,11.953085,4.007204,0.056629,0.050230,32.000000,111.085590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794411,65.284951,101.839798,63.281806,29.774801,43.050633,43.322898,35.967741,43.531646,41.351892,37.536798,148.571733,113.902926,149.319470,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752259,48.955876,199.229837,163.784228,165.924603,164.171942,74.336990,14.308858,190.438214,16.491685,48.749512,49.760803,162.165851,201.759389,160.067650,192.595746,108.598653,186.897321,-0.000454,0.030845,88.412322,65.831246,185.416963,8.175855,53.068781,0.693858,633520.648291,0.860138,9.012213,11.857891,4.010214,0.058181,0.051237,32.000000,111.063518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794799,65.292435,101.845499,63.281806,29.735099,43.050633,43.322898,36.015218,43.531646,41.351892,37.534061,148.673979,113.946421,149.422027,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785721,48.971785,199.289564,163.793183,165.898172,164.179543,74.443241,14.313995,190.479144,16.491624,48.586647,49.623645,162.170956,201.747891,160.086696,192.458277,108.583504,186.609768,-0.000453,0.030860,88.564899,65.827399,185.447879,8.176106,53.161910,0.693294,633545.480318,0.859175,8.944589,11.796112,4.004438,0.057427,0.049934,32.000000,110.863082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813729,65.289769,101.846633,63.281806,29.719503,43.050633,43.322898,35.977406,43.531646,41.351892,37.519798,148.886483,113.827634,149.407983,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796211,48.938597,199.316423,163.769116,165.890825,164.197800,74.465593,14.318847,190.522404,16.491415,48.375728,49.710366,162.175806,201.838204,160.068985,192.537122,108.555838,187.034475,-0.000454,0.030876,88.610245,66.005735,185.486342,8.185349,53.284018,0.691878,633607.776016,0.857386,8.925841,11.701632,4.002946,0.058275,0.049519,32.000000,110.627929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803326,65.266375,101.815954,63.281806,29.746472,43.050633,43.322898,35.959435,43.531646,41.351892,37.522709,148.931187,113.459880,149.320611,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820264,48.938597,199.412575,163.769116,165.908758,164.219139,74.391296,14.321559,190.485891,16.491156,48.326968,49.799007,162.148626,201.862607,160.080470,192.543093,108.561289,187.194061,-0.000454,0.030906,88.637591,66.128676,185.586133,8.204215,53.240509,0.690241,633691.937511,0.856943,8.881791,11.891172,4.002642,0.057517,0.050249,32.000000,110.337409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.805202,65.268261,101.801446,63.281806,29.739569,43.050633,43.322898,35.954227,43.531646,41.351892,37.475306,148.782592,113.976837,149.405150,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725390,48.873318,199.379844,163.735534,165.924678,164.245283,74.344472,14.318705,190.592540,16.491708,48.400299,49.727929,162.138949,201.830885,160.101617,192.613253,108.575721,186.963322,-0.000454,0.030916,88.698700,65.867720,185.624558,8.188225,53.233664,0.690838,633733.076698,0.857450,8.856895,11.946475,4.002640,0.058160,0.051312,32.000000,110.480194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.830185,65.275853,101.787988,63.281806,29.802400,43.050633,43.322898,35.940529,43.531646,41.351892,37.393185,148.688945,114.271369,149.432373,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759536,48.844793,199.453279,163.722101,166.002093,164.262289,74.458481,14.327838,190.505245,16.492297,48.436936,49.573000,162.156214,201.876552,160.089966,192.606740,108.573188,187.160672,-0.000453,0.030926,88.771212,65.850553,185.398253,8.174337,53.186510,0.691987,633758.919885,0.859789,8.889872,11.844188,4.009619,0.055785,0.049321,32.000000,110.677724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.851783,65.273783,101.783035,63.281806,29.765981,43.050633,43.322898,35.996120,43.531646,41.351892,37.370695,148.916962,114.333812,149.354757,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797608,48.832176,199.334999,163.705590,166.092779,164.278301,74.380831,14.320703,190.571820,16.492983,48.421838,49.597215,162.144350,201.870395,160.079566,192.580699,108.526865,187.168555,-0.000453,0.030948,88.913422,65.957440,185.426523,8.166630,53.196502,0.692369,633734.574210,0.857838,8.825968,11.921868,4.008343,0.055931,0.049661,32.000000,110.987157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856084,65.249732,101.784757,63.281806,29.802647,43.050633,43.322898,35.978843,43.531646,41.351892,37.317410,148.761663,114.359664,149.381154,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709532,48.832176,199.397386,163.705590,166.138696,164.295408,74.282190,14.318419,190.483405,16.493794,48.516487,49.618160,162.138282,201.736006,160.054660,192.464494,108.541863,187.035026,-0.000454,0.030941,88.886291,65.906967,185.485424,8.166775,53.083835,0.691510,633868.430986,0.858057,8.773925,11.971192,4.002903,0.057558,0.050410,32.000000,110.932424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.861819,65.244232,101.801071,63.281806,29.754099,43.050633,43.322898,35.958364,43.531646,41.351892,37.278876,148.564379,114.283797,149.341697,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720233,48.835742,199.328336,163.707269,166.091837,164.312121,74.406988,14.321416,190.477903,16.494792,48.634158,49.655756,162.124402,201.722530,160.059924,192.481344,108.524497,186.802956,-0.000455,0.030956,88.957834,65.855239,185.390852,8.177097,53.091099,0.694303,633991.919627,0.860978,8.865166,11.905356,4.011250,0.059053,0.051803,32.000000,111.016473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.865549,65.234212,101.779971,63.281806,29.728797,43.050633,43.322898,36.010050,43.531646,41.351892,37.247154,148.813977,113.634590,149.291893,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685294,48.868381,199.334270,163.701673,166.091690,164.309407,74.365072,14.310999,190.315162,16.495001,48.804150,49.580364,162.106431,201.666935,160.033611,192.436212,108.521339,187.062865,-0.000455,0.030940,88.810928,65.817542,185.364445,8.197903,53.060310,0.693949,634084.350798,0.859494,8.856162,11.834850,4.008912,0.058096,0.051005,32.000000,111.164966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.836115,65.186671,101.788789,63.281806,29.797399,43.050633,43.322898,36.008288,43.531646,41.351892,37.253988,148.730144,113.802166,149.130210,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606985,48.935854,199.284804,163.721262,166.087908,164.295649,74.289026,14.315137,190.418180,16.493676,48.901801,49.519690,162.096441,201.746913,160.028479,192.440677,108.518557,187.072228,-0.000455,0.030916,88.679723,65.762055,185.426995,8.186645,53.156612,0.694889,634217.786970,0.860645,8.926502,11.936482,4.011937,0.056254,0.051261,32.000000,111.142792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863657,65.196004,101.774785,63.281806,29.753495,43.050633,43.322898,36.030172,43.531646,41.351892,37.231006,148.578052,114.007790,149.348187,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774832,48.987693,199.229010,163.722381,166.036558,164.293286,74.371547,14.322415,190.366784,16.492764,48.916347,49.699314,162.136384,201.661553,160.027917,192.338270,108.538568,186.937976,-0.000455,0.030919,88.652030,66.148155,185.302930,8.178575,53.056664,0.694571,634413.284315,0.863128,9.075234,11.942828,4.017273,0.058945,0.051092,32.000000,110.949729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.882128,65.179105,101.781349,63.281806,29.751617,43.050633,43.322898,36.079865,43.531646,41.351892,37.278624,148.743093,114.249545,149.250036,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808584,48.987693,199.268274,163.722381,166.029538,164.290971,74.417642,14.321844,190.395795,16.491401,48.696145,49.768429,162.111019,201.695069,160.003215,192.429130,108.503693,186.847949,-0.000455,0.030931,88.664202,65.947310,185.341517,8.193694,53.045754,0.693752,634243.423092,0.859054,8.953026,11.871687,4.002605,0.058899,0.051286,32.000000,110.813951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.844513,65.163816,101.728602,63.281806,29.705721,43.050633,43.322898,35.988965,43.531646,41.351892,37.316609,148.835285,113.857052,149.312979,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849092,48.982756,199.319277,163.749806,165.998593,164.297849,74.351392,14.321702,190.351851,16.490310,48.436707,49.681544,162.116085,201.713193,160.033890,192.429150,108.498740,187.035207,-0.000456,0.030932,88.672084,65.648717,185.343006,8.186505,53.165607,0.693563,634298.952140,0.857863,8.918081,11.872259,4.000681,0.057943,0.050554,32.000000,110.662457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.850119,65.148169,101.752014,63.281806,29.758096,43.050633,43.322898,35.970205,43.531646,41.351892,37.300515,148.702783,114.075142,149.163333,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735275,48.904860,199.312019,163.725739,166.007670,164.296647,74.233484,14.322558,190.316915,16.488877,48.378619,49.674441,162.155632,201.743080,160.037072,192.449890,108.493845,186.687871,-0.000456,0.030981,88.613812,65.845273,185.367520,8.161000,53.036811,0.691643,634286.499522,0.857876,8.871229,11.948550,3.998454,0.057928,0.050936,32.000000,110.673022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.884338,65.163383,101.763484,63.281806,29.730278,43.050633,43.322898,35.945978,43.531646,41.351892,37.288931,148.466969,113.645943,149.164474,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717227,48.878804,199.092819,163.708389,166.087262,164.302550,74.373175,14.323557,190.412871,16.488690,48.466506,49.690547,162.113445,201.570384,160.048177,192.426768,108.497729,186.789752,-0.000455,0.030974,88.503894,65.729146,185.384998,8.161931,53.158002,0.694546,634260.505946,0.861230,8.911170,11.821081,4.007458,0.059818,0.052627,32.000000,110.612724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859649,65.105166,101.722992,63.281806,29.687669,43.050633,43.322898,36.011426,43.531646,41.351892,37.193252,148.746351,113.887085,149.157747,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717532,48.859878,199.133967,163.681524,166.095800,164.318390,74.362989,14.323271,190.304063,16.486869,48.563926,49.647215,162.128890,201.627181,160.036203,192.360802,108.497471,186.391159,-0.000455,0.030996,88.416808,65.672013,185.324507,8.160398,53.077331,0.692609,634240.274316,0.859927,8.903817,11.856042,4.004504,0.056542,0.050562,32.000000,110.589490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870100,65.102738,101.742334,63.281806,29.671000,43.050633,43.322898,36.026478,43.531646,41.351892,37.139327,148.725977,113.683723,149.134183,0.377000,0.879000,0.000000,0.377000,0.679000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.150000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
